OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, November 21, 2020
6:00:08 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
16.637726,65.992436,139.313746,221.138050,33.132180,33.994953,54.664645,14.375216,137.782764,5.172798,65.778475,16.279257,207.891354,139.686388,200.271882,138.405105,90.032798,138.660420,-0.069359,0.037378,32.025740,-235.676359,124.112290,4.209039,23.379802,9.540186,13.671939,704.617724,13.654711,159612.305094,0.882291,75.778348,9.898086,8.324972,0.073434,0.050622,137.698130,115.478188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981237,70.313547,76.021137,100.000000,30.894281,0.000000,27.367089,39.365716,0.000000,24.506329,39.312797,0.211634,24.137818,64.937108,84.680589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.770635,65.992436,139.306528,221.138050,33.142306,33.992654,54.664808,14.378784,137.792706,5.174552,65.738641,16.320185,207.885560,139.633519,200.251189,138.415680,90.032317,138.576164,-0.069378,0.037360,32.025740,-235.670994,124.648897,4.203842,23.388240,9.525112,24.679334,1271.907741,13.697887,159635.817537,0.887498,75.986758,9.882457,8.373710,0.073765,0.051722,137.743085,115.547069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977043,70.315991,76.024768,100.000000,30.901751,0.000000,27.367089,39.365670,0.000000,24.506329,39.313973,0.210546,24.137836,65.713741,84.683657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.789661,65.970643,139.317283,221.195470,33.170466,33.989600,54.634228,14.376786,137.593112,5.184019,65.715101,16.407203,207.862459,139.691066,200.255096,138.459153,89.997932,138.664112,-0.069336,0.037383,32.025740,-235.670868,124.028691,4.203448,23.381190,9.491954,50.917362,2625.615170,13.697545,159638.081808,0.887135,75.978026,9.876144,8.373365,0.072854,0.050625,137.771240,115.486848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999360,70.312998,76.046671,100.000000,30.909744,0.000000,27.367089,39.293262,0.000000,24.506329,39.315125,0.211588,24.172292,64.722797,84.675415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.874837,65.948575,139.343572,221.240728,33.205634,33.986319,54.692216,14.373932,137.687013,5.184990,65.730707,16.313384,207.933937,139.624250,200.252814,138.474064,90.031038,138.750224,-0.069137,0.037441,32.025740,-235.676173,123.797904,4.198322,23.380757,9.494983,39.100970,2014.150930,13.636326,159568.586081,0.879856,75.656404,9.836454,8.306575,0.073466,0.051096,137.880015,115.472537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017078,70.347716,76.063020,100.000000,30.918157,0.000000,27.367089,39.279467,0.000000,24.506329,39.316389,0.210591,24.139405,64.766447,84.681592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.883797,65.936161,139.325723,221.230262,33.232927,33.984047,54.653247,14.372933,137.571444,5.181741,65.697497,16.453056,207.902097,139.590371,200.249729,138.492134,90.000970,138.624836,-0.069092,0.037471,32.025740,-235.677172,123.968548,4.190936,23.388943,9.520641,13.556331,698.805326,13.626457,159557.066029,0.879206,75.588737,9.912771,8.297802,0.072938,0.050883,137.914957,115.530780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979935,70.326764,76.028747,100.000000,30.929046,0.000000,27.367089,39.226766,0.000000,24.506329,39.317491,0.209113,24.137674,64.400755,84.674904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.796149,65.936161,139.342652,221.230262,33.259808,33.981790,54.676099,14.378356,137.631292,5.189643,65.684995,16.460591,207.933820,139.724372,200.218997,138.520373,90.032103,138.704207,-0.069026,0.037498,32.025740,-235.671095,124.444521,4.192198,23.397003,9.530900,25.747606,1326.689590,13.587714,159476.384086,0.873597,75.361790,9.920701,8.257476,0.073221,0.051778,137.826386,115.604385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986238,70.374126,76.045563,100.000000,30.935708,0.000000,27.367089,39.217385,0.000000,24.506329,39.318640,0.210186,24.145517,64.521738,84.679428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.841110,65.920162,139.329387,221.274389,33.291386,33.978702,54.691555,14.373646,137.841176,5.212552,65.670624,16.370764,207.946673,139.670914,200.286296,138.468400,90.024930,138.678603,-0.068620,0.037507,32.025740,-235.676785,124.353501,4.190899,23.393541,9.524103,27.303551,1406.464748,13.581518,159473.568835,0.873663,75.327872,9.891009,8.252037,0.074701,0.051603,137.744152,115.532796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001063,70.367377,76.054339,100.000000,30.942898,0.000000,27.367089,39.255432,0.000000,24.506329,39.319755,0.209738,24.134284,64.948236,84.698960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.746735,65.898645,139.324190,221.304089,33.330322,33.974077,54.684538,14.372219,137.802321,5.222732,65.623508,16.424566,207.997818,139.612886,200.317162,138.446275,90.005170,138.706722,-0.068575,0.037529,32.025740,-235.677068,124.141272,4.187252,23.356921,9.483372,6.744065,347.445884,13.620675,159483.881382,0.877919,75.538620,9.897708,8.296107,0.074023,0.051619,137.749635,115.531317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982884,70.358330,76.050321,100.000000,30.952416,0.000000,27.367089,39.225450,0.000000,24.506329,39.320954,0.210456,24.077073,64.802957,84.768128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.813715,65.882370,139.313821,221.307767,33.359820,33.972556,54.675005,14.377357,137.549228,5.215565,65.594895,16.337763,207.986366,139.666118,200.312873,138.506336,90.031078,138.570656,-0.068651,0.037511,32.025740,-235.678792,124.087346,4.181835,23.338061,9.499221,0.547277,28.199939,13.598214,159447.018584,0.875156,75.414404,9.892679,8.273171,0.073524,0.051236,137.728055,115.645151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991250,70.383283,76.030513,100.000000,30.959638,0.000000,27.367089,39.268679,0.000000,24.506329,39.321994,0.210727,24.114288,64.834420,84.684562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.777685,65.882370,139.334123,221.307767,33.387303,33.971009,54.748211,14.374645,137.621861,5.195164,65.574161,16.319133,208.011691,139.605497,200.252147,138.441693,90.040378,138.569741,-0.068806,0.037524,32.025740,-235.675296,123.718507,4.179661,23.379675,9.519252,21.119456,1086.782874,13.637700,159469.542627,0.880174,75.620300,9.925840,8.319484,0.074336,0.051496,137.724570,115.631734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015070,70.365616,76.040791,100.000000,30.966566,0.000000,27.367089,39.225829,0.000000,24.506329,39.323052,0.209068,24.132823,64.800718,84.682969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.671923,65.858647,139.312550,221.288532,33.438071,33.967952,54.700551,14.371791,137.544152,5.182520,65.555087,16.443955,208.018456,139.666605,200.242295,138.447151,90.056165,138.681481,-0.068575,0.037539,32.025740,-235.680437,123.832311,4.186703,23.360635,9.511319,18.378468,946.558779,13.606121,159410.714572,0.876658,75.442521,9.835065,8.285725,0.074550,0.052167,137.581767,115.547401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996319,70.353510,76.026763,100.000000,30.980331,0.000000,27.367089,39.178600,0.000000,24.506329,39.324420,0.212274,24.090885,64.567621,84.679103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.667214,65.836303,139.321110,221.293623,33.466230,33.964941,54.665957,14.375073,137.838026,5.188345,65.553231,16.387623,208.079981,139.649439,200.240140,138.491341,90.074614,138.618488,-0.068484,0.037519,32.025740,-235.676338,124.042968,4.172144,23.390764,9.496191,-2.982911,-153.728109,13.622614,159413.814033,0.877376,75.529335,9.825330,8.304729,0.073725,0.051663,137.497671,115.549970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029120,70.365560,76.075592,100.000000,30.985479,0.000000,27.367089,39.285979,0.000000,24.506329,39.325393,0.210231,24.125485,65.158620,84.771757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.798048,65.817821,139.319710,221.250345,33.477584,33.960355,54.668500,14.379640,137.838017,5.191388,65.517326,16.441245,208.106100,139.699809,200.301601,138.374488,90.092578,138.660437,-0.068706,0.037534,32.025740,-235.669158,124.283462,4.173887,23.391269,9.513825,3.262580,168.133414,13.667283,159427.826357,0.883736,75.761291,9.862815,8.356118,0.073882,0.050583,137.489713,115.671445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016101,70.338858,76.061719,100.000000,30.994769,0.000000,27.367089,39.281857,0.000000,24.506329,39.326482,0.211043,24.143696,64.385159,84.693954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.789116,65.798235,139.334784,221.194905,33.491564,33.958486,54.683113,14.371078,137.776664,5.187202,65.483995,16.421150,208.135252,139.599149,200.349809,138.412701,90.083881,138.614655,-0.068738,0.037544,32.025740,-235.680987,124.251894,4.177784,23.373275,9.511788,23.294296,1200.124629,13.667902,159395.437216,0.884432,75.750361,9.814338,8.358992,0.074427,0.051796,137.565750,115.677568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989567,70.313163,76.054527,100.000000,31.004663,0.000000,27.367089,39.209475,0.000000,24.506329,39.327436,0.207349,24.110953,65.013741,84.730697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.687335,65.798235,139.327380,221.194905,33.525391,33.954801,54.659877,14.379212,137.658298,5.164118,65.470763,16.449914,208.135145,139.615299,200.391730,138.422302,90.089175,138.670293,-0.068722,0.037572,32.025740,-235.672036,124.244039,4.189136,23.398319,9.524661,16.670431,859.227503,13.606617,159298.576454,0.877168,75.415704,9.816373,8.293804,0.073943,0.051063,137.540755,115.698078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012265,70.310551,76.050844,100.000000,31.013190,0.000000,27.367089,39.209079,0.000000,24.506329,39.328365,0.210772,24.083564,64.473087,84.710093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.750730,65.792443,139.296223,221.191510,33.540922,33.951027,54.687022,14.376215,137.588619,5.161572,65.468804,16.461536,208.159007,139.567970,200.334249,138.445381,90.127380,138.646891,-0.068856,0.037581,32.025740,-235.679607,124.037094,4.188260,23.381839,9.503025,7.717496,397.577814,13.610046,159290.503680,0.877329,75.417641,9.803243,8.299114,0.072967,0.050585,137.606292,115.653274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021124,70.304060,76.070319,100.000000,31.017754,0.000000,27.367089,39.258572,0.000000,24.506329,39.329367,0.210682,24.151990,65.638456,84.771452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.777467,65.780029,139.288690,221.242991,33.552415,33.950277,54.679489,14.373076,137.617186,5.161898,65.446535,16.385950,208.163459,139.575137,200.316632,138.384385,90.107622,138.570619,-0.068801,0.037587,32.025740,-235.678989,124.179981,4.188915,23.374681,9.487014,33.129834,1706.965710,13.653988,159315.229231,0.883102,75.663541,9.824474,8.349289,0.073871,0.050274,137.684515,115.730192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048251,70.303802,76.082781,100.000000,31.025367,0.000000,27.367089,39.220613,0.000000,24.506329,39.330399,0.208669,24.105796,64.780882,84.675740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.795020,65.765409,139.307226,221.272409,33.575627,33.950281,54.717410,14.390628,137.663667,5.146826,65.467699,16.411787,208.146283,139.604304,200.313459,138.485545,90.101173,138.555524,-0.068830,0.037591,32.025740,-235.662743,124.107960,4.181880,23.361501,9.525491,49.041908,2525.060689,13.622272,159244.863059,0.879126,75.504449,9.775113,8.315830,0.073744,0.051682,137.756128,115.736134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079470,70.321738,76.102179,100.000000,31.033831,0.000000,27.367089,39.201605,0.000000,24.506329,39.331340,0.211043,24.181650,64.658122,84.681159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.713734,65.760168,139.297298,221.262226,33.597853,33.951823,54.681111,14.370079,137.650799,5.124982,65.437266,16.445004,208.132685,139.576557,200.311353,138.382040,90.082750,138.581661,-0.068617,0.037567,32.025740,-235.681659,124.191179,4.184713,23.396318,9.515809,12.697396,654.195174,13.609264,159235.637200,0.877766,75.427519,9.758503,8.302129,0.074183,0.051276,137.809057,115.809222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063367,70.306469,76.102402,100.000000,31.043908,0.000000,27.367089,39.194313,0.000000,24.506329,39.332587,0.210276,24.126982,65.219365,84.771354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.716595,65.760168,139.271917,221.262226,33.622096,33.953348,54.704517,14.375644,137.704088,5.116119,65.445902,16.419057,208.136592,139.649519,200.384130,138.408955,90.124429,138.472469,-0.068439,0.037605,32.025740,-235.673970,124.398083,4.189086,23.387753,9.498373,11.630640,598.977395,13.601865,159225.652562,0.876190,75.370588,9.757755,8.294556,0.074102,0.051306,137.834394,115.939926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072853,70.320516,76.120464,100.000000,31.051853,0.000000,27.367089,39.228821,0.000000,24.506329,39.333547,0.209782,24.138016,64.450568,84.765984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.758729,65.748859,139.308736,221.279763,33.617080,33.953347,54.685370,14.378926,137.620749,5.112810,65.429343,16.405283,208.120475,139.665725,200.431297,138.355847,90.084320,138.590183,-0.068541,0.037619,32.025740,-235.675099,124.222869,4.196048,23.372662,9.515177,34.681888,1786.740869,13.638338,159277.244977,0.881180,75.561583,9.788642,8.334301,0.074195,0.051690,137.930214,115.936000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066708,70.301514,76.101527,100.000000,31.058379,0.000000,27.367089,39.224198,0.000000,24.506329,39.334464,0.210817,24.182461,64.859244,84.672150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.846761,65.733135,139.300863,221.323041,33.590829,33.954870,54.693638,14.382494,137.573160,5.119806,65.430139,16.481298,208.142910,139.641810,200.482516,138.456387,90.117116,138.572039,-0.068675,0.037627,32.025740,-235.668917,124.553570,4.190329,23.394136,9.512184,49.330911,2541.044783,13.636417,159258.636760,0.880688,75.554663,9.694876,8.331357,0.073881,0.051809,137.983279,115.780387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069354,70.311626,76.108086,100.000000,31.067200,0.000000,27.367089,39.199027,0.000000,24.506329,39.335439,0.209380,24.180207,65.002696,84.772888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.766395,65.717688,139.318656,221.315970,33.602902,33.956394,54.691586,14.378356,137.532249,5.117347,65.423848,16.383920,208.107926,139.630310,200.462130,138.499023,90.105288,138.571819,-0.068801,0.037653,32.025740,-235.673546,124.414826,4.187379,23.392423,9.506559,47.255708,2434.241975,13.618940,159259.039098,0.878702,75.441557,9.791134,8.312608,0.073687,0.051459,138.083233,115.650708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080444,70.340133,76.146322,100.000000,31.075306,0.000000,27.367089,39.146185,0.000000,24.506329,39.336299,0.210456,24.176313,64.600744,84.679340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.796559,65.717688,139.294487,221.315970,33.633056,33.959455,54.670038,14.374217,137.694489,5.127538,65.400177,16.445082,208.102220,139.630588,200.479931,138.450392,90.108071,138.508424,-0.068869,0.037678,32.025740,-235.677684,124.265476,4.199982,23.381803,9.508236,24.402538,1257.522057,13.579374,159202.010457,0.873866,75.213792,9.749688,8.268703,0.074967,0.051619,138.107033,115.589983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070542,70.332723,76.110427,100.000000,31.083901,0.000000,27.367089,39.184012,0.000000,24.506329,39.337147,0.210006,24.132066,64.855103,84.767734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.841527,65.709964,139.293964,221.265620,33.638368,33.963581,54.695257,14.372219,137.793986,5.116372,65.402082,16.365276,208.078676,139.607488,200.459477,138.307091,90.076702,138.502998,-0.069005,0.037679,32.025740,-235.681152,124.749039,4.206104,23.390115,9.499275,12.080044,622.226986,13.616309,159244.901784,0.878211,75.391884,9.761410,8.309398,0.074635,0.051412,137.992620,115.703287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052925,70.326726,76.113968,100.000000,31.091605,0.000000,27.367089,39.162487,0.000000,24.506329,39.338031,0.208536,24.134735,64.699077,84.678435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.831661,65.701689,139.252128,221.274954,33.646718,33.966548,54.733950,14.378213,137.694726,5.121070,65.413046,16.485788,208.111211,139.573076,200.460367,138.329546,90.114985,138.556331,-0.068922,0.037677,32.025740,-235.670095,125.128340,4.196526,23.380234,9.501565,20.715901,1066.294172,13.602827,159244.234481,0.877016,75.319157,9.728389,8.293037,0.074122,0.052280,137.898535,115.667227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063489,70.318205,76.119927,100.000000,31.098626,0.000000,27.367089,39.135115,0.000000,24.506329,39.338956,0.207392,24.146202,64.773392,84.762581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.846963,65.693689,139.290360,221.284855,33.651971,33.960845,54.720381,14.375073,137.640267,5.128068,65.394373,16.398831,208.198167,139.552433,200.496154,138.418815,90.120225,138.582248,-0.068859,0.037650,32.025740,-235.676501,124.298311,4.195903,23.383786,9.542313,48.211971,2482.194256,13.584108,159258.833441,0.874301,75.203204,9.757170,8.270863,0.073664,0.050492,137.970457,115.727867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069622,70.328485,76.163565,100.000000,31.106028,0.000000,27.367089,39.180638,0.000000,24.506329,39.340124,0.208536,24.129903,65.140266,84.706710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.702111,65.684862,139.306248,221.258548,33.670315,33.957820,54.722374,14.374931,137.735899,5.122337,65.370869,16.310160,208.166441,139.486529,200.506219,138.403515,90.104935,138.565945,-0.068966,0.037645,32.025740,-235.677787,124.042662,4.208713,23.388312,9.507064,31.465154,1619.925055,13.587435,159251.559567,0.874270,75.218657,9.744327,8.273226,0.073803,0.051733,137.908232,115.657457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061649,70.334617,76.159969,100.000000,31.115890,0.000000,27.367089,39.116142,0.000000,24.506329,39.340979,0.210682,24.151485,65.515586,84.683942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.826501,65.684862,139.290800,221.258548,33.660984,33.956331,54.697912,14.385348,137.495930,5.122357,65.363379,16.395623,208.145076,139.569251,200.475641,138.325762,90.100446,138.652433,-0.068890,0.037644,32.025740,-235.664103,123.860715,4.210978,23.371381,9.486599,15.246033,785.264742,13.579975,159211.974373,0.873510,75.173861,9.751446,8.267980,0.074572,0.051550,137.962067,115.659396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043639,70.331130,76.161997,100.000000,31.123530,0.000000,27.367089,39.186595,0.000000,24.506329,39.341821,0.209917,24.138683,65.120447,84.762778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.852447,65.671346,139.291904,221.244688,33.673711,33.954871,54.687333,14.392483,137.638065,5.124774,65.353267,16.374494,208.116692,139.574587,200.468062,138.415527,90.082045,138.610106,-0.068822,0.037664,32.025740,-235.653374,123.995930,4.209600,23.378756,9.530341,19.756154,1017.760651,13.644182,159266.666485,0.881162,75.514396,9.758962,8.340637,0.073581,0.051505,137.961143,115.604868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062759,70.344436,76.159359,100.000000,31.130182,0.000000,27.367089,39.116352,0.000000,24.506329,39.342626,0.209336,24.158210,64.762120,84.775209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.644714,65.662243,139.293901,221.298149,33.685821,33.954884,54.729346,14.375073,137.759577,5.100661,65.350784,16.507664,208.147438,139.548671,200.466427,138.418326,90.103527,138.588452,-0.068822,0.037651,32.025740,-235.675684,123.786482,4.209082,23.357552,9.525238,26.512263,1364.760795,13.587083,159207.983923,0.874827,75.214241,9.804689,8.278061,0.073831,0.052004,137.873805,115.629692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077482,70.363717,76.149476,100.000000,31.135830,0.000000,27.367089,39.099809,0.000000,24.506329,39.343500,0.210096,24.139783,64.726062,84.774412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.733707,65.654244,139.308647,221.381029,33.693398,33.951313,54.685275,14.371363,137.512344,5.107723,65.328837,16.398369,208.134918,139.513879,200.461424,138.383324,90.085303,138.507039,-0.068840,0.037635,32.025740,-235.682172,124.027347,4.208923,23.385914,9.505675,24.147027,1244.008232,13.574604,159194.714682,0.873551,75.138337,9.802910,8.265381,0.073523,0.051242,137.896518,115.639554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077975,70.361307,76.133010,100.000000,31.145297,0.000000,27.367089,39.204826,0.000000,24.506329,39.344307,0.208846,24.095464,64.846132,84.766623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.737674,65.654244,139.301132,221.381029,33.710206,33.950568,54.730393,14.376929,137.609271,5.113609,65.306272,16.374858,208.159937,139.545782,200.437718,138.324187,90.115918,138.560597,-0.068864,0.037650,32.025740,-235.669909,124.080881,4.208542,23.371291,9.488474,6.490014,334.077369,13.667649,159269.867361,0.884050,75.630872,9.771103,8.368657,0.073476,0.051157,137.904038,115.581852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110572,70.359468,76.128702,100.000000,31.155138,0.000000,27.367089,39.155081,0.000000,24.506329,39.345114,0.211225,24.097700,65.054250,84.770842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.835441,65.644589,139.280225,221.398567,33.719549,33.952093,54.752761,14.376215,137.622287,5.104076,65.285679,16.398186,208.137056,139.606740,200.411046,138.468524,90.111988,138.518257,-0.068990,0.037653,32.025740,-235.674053,123.859740,4.209442,23.375763,9.513519,-1.632106,-83.979337,13.626598,159220.784327,0.879825,75.407371,9.750496,8.325032,0.074456,0.051159,137.995724,115.648554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110729,70.365847,76.160547,100.000000,31.159665,0.000000,27.367089,39.148824,0.000000,24.506329,39.345904,0.212595,24.090723,65.246988,84.765443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.831926,65.621143,139.307280,221.368300,33.742481,33.952101,54.709203,14.378356,137.443339,5.103845,65.266013,16.457017,208.164554,139.565530,200.453962,138.419490,90.130849,138.540150,-0.068848,0.037638,32.025740,-235.670442,123.723685,4.218960,23.380397,9.499148,25.740620,1325.527110,13.624214,159198.045247,0.878867,75.397786,9.745429,8.322610,0.074799,0.050920,138.007090,115.610946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123366,70.356497,76.163242,100.000000,31.169097,0.000000,27.367089,39.090296,0.000000,24.506329,39.346871,0.211497,24.093517,64.501028,84.685555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.737437,65.614523,139.315410,221.386687,33.761145,33.952332,54.679791,14.383208,137.470091,5.108621,65.242618,16.431493,208.140467,139.569401,200.534033,138.365180,90.110806,138.524107,-0.069016,0.037601,32.025740,-235.666733,124.032339,4.220835,23.342803,9.517539,21.547127,1110.177775,13.579730,159160.202810,0.873292,75.152463,9.729163,8.273037,0.074650,0.051483,137.987677,115.701771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134994,70.351946,76.165937,100.000000,31.179219,0.000000,27.367089,39.090594,0.000000,24.506329,39.347680,0.211270,24.089965,63.876008,84.677530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.805820,65.601007,139.296346,221.405073,33.768557,33.951549,54.714127,14.374503,137.360218,5.116543,65.251458,16.449265,208.145609,139.456001,200.571091,138.313612,90.112562,138.489283,-0.068990,0.037604,32.025740,-235.680012,124.410810,4.221309,23.356885,9.490151,-2.203831,-113.477255,13.581898,159141.427551,0.874132,75.137471,9.720745,8.276372,0.072809,0.051762,138.075520,115.836228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120596,70.338382,76.168546,100.000000,31.188381,0.000000,27.367089,39.134578,0.000000,24.506329,39.348440,0.210953,24.123376,64.217795,84.673793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.670006,65.601007,139.263681,221.405073,33.755312,33.953374,54.656565,14.373932,137.626051,5.110870,65.258682,16.478583,208.135413,139.487002,200.625299,138.266918,90.141511,138.519728,-0.069053,0.037583,32.025740,-235.673886,124.218854,4.215044,23.370750,9.500284,13.125835,676.572905,13.624543,159192.947956,0.879666,75.358638,9.733134,8.323581,0.074967,0.051839,138.229939,115.806069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132067,70.306712,76.196324,100.000000,31.194407,0.000000,27.367089,39.094260,0.000000,24.506329,39.349147,0.208404,24.101054,64.488728,84.677599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.745580,65.595214,139.267034,221.416671,33.758139,33.952598,54.657438,14.373646,137.639494,5.099702,65.239241,16.409587,208.134547,139.526632,200.589291,138.419996,90.140330,138.501976,-0.069378,0.037578,32.025740,-235.676948,123.990799,4.223894,23.363286,9.521885,22.369961,1153.044208,13.592218,159152.317703,0.875396,75.180170,9.714766,8.288578,0.073759,0.050815,138.300742,115.690683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126505,70.289123,76.193064,100.000000,31.200633,0.000000,27.367089,39.161626,0.000000,24.506329,39.349892,0.211089,24.119427,64.432512,84.682142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.742357,65.584180,139.302758,221.412145,33.764399,33.950348,54.692801,14.378784,137.474166,5.087500,65.233957,16.392145,208.205358,139.501015,200.612072,138.308603,90.165150,138.585306,-0.069540,0.037582,32.025740,-235.671484,123.744508,4.228019,23.370823,9.521813,7.867822,405.279241,13.652361,159204.135321,0.883696,75.508297,9.700341,8.354147,0.073385,0.051628,138.331605,115.646263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144715,70.278293,76.199345,100.000000,31.206286,0.000000,27.367089,39.117358,0.000000,24.506329,39.350667,0.210051,24.130966,65.509221,84.672239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.784087,65.573147,139.315225,221.414408,33.762905,33.949591,54.689228,14.380924,137.331665,5.095438,65.226488,16.362123,208.211899,139.531456,200.615763,138.319545,90.131506,138.532598,-0.069467,0.037605,32.025740,-235.668037,123.710428,4.226746,23.369975,9.476466,30.752186,1584.178809,13.618027,159165.393436,0.879557,75.319659,9.693053,8.316645,0.073929,0.050629,138.220827,115.513476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109113,70.259290,76.190685,100.000000,31.219154,0.000000,27.367089,39.114950,0.000000,24.506329,39.351361,0.212411,24.071700,64.513295,84.684926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.829393,65.573147,139.300116,221.414408,33.759333,33.948829,54.664988,14.376929,137.510392,5.102842,65.217474,16.382006,208.296117,139.523043,200.574174,138.362650,90.165647,138.485996,-0.069247,0.037603,32.025740,-235.673339,123.616205,4.222009,23.389664,9.483877,51.078546,2632.444737,13.619991,159137.737408,0.879084,75.316410,9.707979,8.320379,0.074171,0.050583,138.234384,115.571888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105458,70.261442,76.207264,100.000000,31.225828,0.000000,27.367089,39.084101,0.000000,24.506329,39.352046,0.209782,24.141424,64.841265,84.667489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.755328,65.557700,139.273921,221.402244,33.753814,33.948870,54.704123,14.366796,137.627577,5.096402,65.213140,16.308685,208.271916,139.427847,200.572617,138.404019,90.152088,138.475864,-0.069053,0.037597,32.025740,-235.683471,123.953601,4.216667,23.384886,9.528808,13.010287,670.033957,13.601357,159130.528235,0.876858,75.204675,9.716487,8.300435,0.073489,0.051250,138.156894,115.511424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132716,70.250533,76.213254,100.000000,31.233858,0.000000,27.367089,39.075625,0.000000,24.506329,39.352934,0.211680,24.132228,64.033079,84.687778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.726494,65.546115,139.300797,221.392910,33.753186,33.948229,54.682326,14.375216,137.487759,5.079987,65.205671,16.357552,208.271372,139.542597,200.576053,138.341706,90.176798,138.517095,-0.069084,0.037607,32.025740,-235.677175,124.652182,4.226701,23.371075,9.492495,36.589376,1885.115700,13.579992,159087.140347,0.874802,75.095570,9.660112,8.277192,0.073084,0.050633,138.102645,115.639464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118397,70.256542,76.206654,100.000000,31.242261,0.000000,27.367089,39.084998,0.000000,24.506329,39.353586,0.211179,24.125683,64.733726,84.675996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.837823,65.545839,139.296892,221.414408,33.764610,33.948992,54.726870,14.379212,137.525750,5.075054,65.219774,16.258237,208.252497,139.515348,200.593627,138.289637,90.180458,138.494809,-0.068922,0.037605,32.025740,-235.670729,124.065870,4.224114,23.374843,9.511589,50.498436,2599.604690,13.611419,159121.215535,0.878117,75.258606,9.668837,8.312217,0.073636,0.051484,138.072266,115.712358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124004,70.265881,76.229734,100.000000,31.250615,0.000000,27.367089,39.091550,0.000000,24.506329,39.354297,0.209782,24.138719,64.301993,84.681818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.793587,65.546666,139.307594,221.467870,33.763302,33.946301,54.688626,14.370507,137.480925,5.079971,65.248370,16.256517,208.287291,139.414872,200.621068,138.312061,90.173572,138.478268,-0.068893,0.037605,32.025740,-235.680741,123.734763,4.222252,23.312170,9.492099,35.699418,1839.052449,13.625118,159112.171130,0.879984,75.316673,9.663798,8.328153,0.073780,0.051127,137.932614,115.862835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113945,70.243795,76.217791,100.000000,31.258803,0.000000,27.367089,39.027273,0.000000,24.506329,39.355006,0.211771,24.090975,64.519167,84.683087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.728488,65.546666,139.274769,221.467870,33.749677,33.943922,54.701455,14.378070,137.552720,5.087480,65.256212,16.288284,208.298944,139.547251,200.590787,138.316691,90.169894,138.431146,-0.068958,0.037610,32.025740,-235.672851,124.155608,4.215698,23.370282,9.531134,12.603371,649.109326,13.575409,159064.449407,0.873318,75.047983,9.649505,8.272856,0.074317,0.050897,137.857554,115.988442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096273,70.259311,76.214464,100.000000,31.266910,0.000000,27.367089,39.046771,0.000000,24.506329,39.355722,0.212228,24.138124,64.711880,84.682772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.693955,65.551356,139.289085,221.506058,33.740573,33.941594,54.681940,14.371078,137.320674,5.072802,65.246703,16.318652,208.276921,139.543857,200.574760,138.339686,90.188151,138.555562,-0.068775,0.037621,32.025740,-235.680170,124.164115,4.221996,23.381533,9.525022,25.688308,1323.492771,13.594648,159075.553079,0.876224,75.155299,9.648500,8.295285,0.073472,0.050788,137.803318,115.985313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096172,70.259625,76.231375,100.000000,31.271274,0.000000,27.367089,39.076055,0.000000,24.506329,39.356464,0.212136,24.139405,64.195103,84.684749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.799246,65.547494,139.321712,221.492480,33.727101,33.939277,54.734165,14.377642,137.519441,5.076914,65.239090,16.366151,208.294055,139.600315,200.680041,138.328486,90.200967,138.419618,-0.068822,0.037603,32.025740,-235.674259,123.637640,4.220050,23.395668,9.481767,23.694336,1219.596162,13.621194,159094.830049,0.879457,75.312407,9.629691,8.325604,0.073245,0.050551,137.876670,115.876070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076526,70.251597,76.229574,100.000000,31.280110,0.000000,27.367089,39.091400,0.000000,24.506329,39.357182,0.208802,24.137674,64.181893,84.682624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.736583,65.531495,139.292919,221.465042,33.708832,33.935417,54.685938,14.377927,137.365931,5.092159,65.207360,16.351329,208.347158,139.459753,200.712884,138.362834,90.208437,138.455816,-0.068654,0.037608,32.025740,-235.674627,123.755889,4.213179,23.359265,9.490548,-0.219816,-11.324365,13.636642,159091.258110,0.881588,75.400632,9.670794,8.343684,0.074388,0.051717,137.900693,115.814796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071827,70.267226,76.232636,100.000000,31.286593,0.000000,27.367089,39.031699,0.000000,24.506329,39.357872,0.212274,24.111584,64.282427,84.684916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.669390,65.531495,139.268047,221.465042,33.690518,33.933058,54.674452,14.370364,137.579009,5.113960,65.196152,16.360335,208.412397,139.463805,200.706521,138.237600,90.186536,138.399444,-0.068701,0.037645,32.025740,-235.679414,123.713410,4.205366,23.360545,9.508795,5.922200,305.160691,13.589930,159024.302964,0.875013,75.142490,9.593115,8.293331,0.073645,0.050778,137.876819,115.752145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076985,70.259938,76.235912,100.000000,31.295320,0.000000,27.367089,39.061733,0.000000,24.506329,39.358474,0.210546,24.110574,65.085236,84.689548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.790587,65.522669,139.294753,221.483146,33.667705,33.930010,54.711373,14.379925,137.483970,5.106600,65.207611,16.344880,208.421075,139.545671,200.701137,138.278127,90.200983,138.481810,-0.068662,0.037648,32.025740,-235.674590,123.621486,4.190308,23.374753,9.535732,25.137753,1294.430782,13.614649,159023.089536,0.879022,75.277673,9.602921,8.322662,0.073677,0.051776,137.835898,115.798490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060445,70.290275,76.220116,100.000000,31.302871,0.000000,27.367089,39.094409,0.000000,24.506329,39.359109,0.209872,24.183038,64.137208,84.683352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.838682,65.521841,139.290046,221.479185,33.660081,33.928491,54.702531,14.375644,137.488351,5.102996,65.195853,16.363665,208.390045,139.450436,200.795560,138.355172,90.204479,138.444391,-0.068366,0.037666,32.025740,-235.673153,123.926717,4.178138,23.355623,9.508795,6.709605,345.556855,13.642722,159054.177653,0.882784,75.440280,9.597918,8.354718,0.073862,0.050396,137.950416,115.727832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013435,70.289322,76.203486,100.000000,31.313103,0.000000,27.367089,39.025243,0.000000,24.506329,39.360011,0.210682,24.076190,64.796824,84.686529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.737757,65.519910,139.297372,221.451181,33.675593,33.926970,54.712867,14.376643,137.494253,5.096855,65.166162,16.320319,208.388160,139.447673,200.812856,138.318034,90.205839,138.493056,-0.068303,0.037683,32.025740,-235.674768,124.296129,4.185764,23.356849,9.489214,-1.946980,-100.254050,13.588147,158974.716502,0.875556,75.138528,9.622779,8.296002,0.073355,0.050950,137.949784,115.839055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999641,70.313694,76.223405,100.000000,31.319819,0.000000,27.367089,38.993142,0.000000,24.506329,39.360691,0.210231,24.099503,64.744955,84.761047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.873171,65.514118,139.270965,221.442978,33.678031,33.923907,54.681304,14.375216,137.483837,5.107281,65.197964,16.374933,208.446720,139.504809,200.738560,138.276841,90.217484,138.412458,-0.068240,0.037654,32.025740,-235.675215,124.486413,4.189150,23.392315,9.514150,10.833185,558.145301,13.565808,158943.950655,0.873089,75.021923,9.601427,8.272028,0.073327,0.051596,137.995082,115.847616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997925,70.332718,76.210939,100.000000,31.328456,0.000000,27.367089,39.040327,0.000000,24.506329,39.361356,0.212503,24.181181,64.390115,84.762512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.793736,65.514118,139.278977,221.442978,33.658286,33.920856,54.683565,14.373361,137.706872,5.108882,65.183369,16.299169,208.445670,139.522584,200.758510,138.335450,90.203618,138.463819,-0.068386,0.037627,32.025740,-235.676417,123.892292,4.189891,23.361861,9.524427,23.607561,1216.254033,13.610593,158979.979506,0.878286,75.263251,9.623289,8.322344,0.074252,0.051003,138.076557,115.799870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016631,70.365518,76.251216,100.000000,31.334185,0.000000,27.367089,38.963615,0.000000,24.506329,39.361993,0.212641,24.114883,64.741142,84.763751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.811203,65.507773,139.292108,221.448069,33.620538,33.914982,54.683811,14.379640,137.559029,5.106649,65.151605,16.224391,208.406964,139.614909,200.788335,138.317283,90.179044,138.447407,-0.068153,0.037626,32.025740,-235.670301,124.066298,4.194668,23.384327,9.505567,11.256754,579.941793,13.547470,158896.539212,0.871463,74.931333,9.573182,8.253989,0.073539,0.051038,138.089774,115.908327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998104,70.334141,76.241889,100.000000,31.340910,0.000000,27.367089,38.997359,0.000000,24.506329,39.362621,0.207087,24.165350,63.751828,84.689135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
