OSU 80 Ton Compressor Load Stand
16.800193,65.491223,139.327256,221.437603,33.597942,33.911939,54.674033,14.380924,137.708551,5.097898,65.152437,16.239320,208.406760,139.464223,200.825071,138.273422,90.153112,138.461261,-0.068135,0.037629,32.025740,-235.670160,123.784665,4.195961,23.383606,9.492153,14.466702,745.449818,13.581976,158925.407360,0.875581,75.122390,9.611560,8.293508,0.073770,0.050461,138.097856,115.958349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996209,70.353815,76.249307,100.000000,31.350068,0.000000,27.367089,38.979835,0.000000,24.506329,39.363283,0.208980,24.179883,63.872758,84.671570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.850625,65.479638,139.293735,221.377352,33.590999,33.911741,54.694430,14.372219,137.558800,5.098201,65.134561,16.318981,208.388042,139.496905,200.735231,138.285089,90.137254,138.480471,-0.068067,0.037630,32.025740,-235.680826,124.241615,4.196968,23.361771,9.496534,36.459244,1877.995513,13.572273,158901.817126,0.874480,75.073973,9.628302,8.285672,0.073488,0.051048,138.054334,115.857863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982078,70.321854,76.226598,100.000000,31.360924,0.000000,27.367089,38.979063,0.000000,24.506329,39.363822,0.208980,24.084736,65.539122,84.766712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.783085,65.479638,139.287612,221.377352,33.591825,33.910013,54.711875,14.376358,137.609681,5.093229,65.140868,16.378836,208.376264,139.552082,200.748720,138.353767,90.137747,138.512360,-0.068030,0.037647,32.025740,-235.675544,124.211653,4.203657,23.373365,9.515845,50.507175,2600.767170,13.577248,158900.467204,0.875116,75.083938,9.660846,8.293194,0.074514,0.051314,138.006713,115.802804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980104,70.359285,76.256756,100.000000,31.367190,0.000000,27.367089,38.945326,0.000000,24.506329,39.364382,0.209380,24.146833,64.969251,84.758559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.799203,65.473294,139.289336,221.339448,33.580254,33.905408,54.686035,14.378213,137.595356,5.085291,65.138047,16.231086,208.359519,139.650288,200.740547,138.302002,90.135799,138.559596,-0.067977,0.037658,32.025740,-235.673852,123.850317,4.215848,23.351296,9.499148,9.446386,486.652809,13.552735,158882.067308,0.872075,74.951008,9.685870,8.266384,0.074189,0.052688,137.987551,115.769398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974889,70.327526,76.247362,100.000000,31.377295,0.000000,27.367089,38.930646,0.000000,24.506329,39.365171,0.210953,24.137962,64.851953,84.684375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.930893,65.467501,139.330041,221.357834,33.579255,33.902298,54.683010,14.375644,137.294351,5.079098,65.142844,16.247685,208.383912,139.615166,200.764392,138.325836,90.104016,138.530419,-0.067747,0.037672,32.025740,-235.678381,123.664684,4.218624,23.328595,9.478756,24.391405,1256.650197,13.581830,158903.382576,0.875355,75.113581,9.700590,8.299285,0.073396,0.051422,138.013548,115.817287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973162,70.322896,76.251305,100.000000,31.385176,0.000000,27.367089,38.954979,0.000000,24.506329,39.365750,0.211816,24.046927,64.866835,84.682624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.706561,65.465019,139.314058,221.389515,33.572074,33.897724,54.681325,14.374217,137.360914,5.092574,65.157777,16.281020,208.363134,139.574315,200.780044,138.324409,90.087413,138.458962,-0.067657,0.037687,32.025740,-235.675070,123.278366,4.214606,23.363646,9.501078,50.168733,2584.783076,13.572683,158873.434562,0.874776,75.068396,9.725070,8.291426,0.073221,0.050645,138.020485,115.904346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976986,70.321327,76.261616,100.000000,31.394852,0.000000,27.367089,38.879384,0.000000,24.506329,39.366359,0.210141,24.095519,64.339907,84.677363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.743323,65.461985,139.281472,221.369714,33.553391,33.894660,54.780666,14.374217,137.502777,5.089056,65.134671,16.257953,208.354990,139.431833,200.854053,138.368413,90.076976,138.488835,-0.067553,0.037698,32.025740,-235.678991,123.663910,4.207637,23.342262,9.512671,30.546484,1570.955604,13.514692,158817.231918,0.867747,74.746329,9.742936,8.229338,0.073787,0.051528,138.158300,115.872934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962193,70.315665,76.220527,100.000000,31.400503,0.000000,27.367089,38.989964,0.000000,24.506329,39.366949,0.210862,24.073738,63.803798,84.683460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.730255,65.461985,139.278429,221.369714,33.533777,33.888584,54.790993,14.373076,137.513240,5.104659,65.124300,16.353787,208.336136,139.576118,200.883954,138.209509,90.118709,138.457983,-0.067448,0.037707,32.025740,-235.671638,124.080618,4.206998,23.356777,9.497976,17.724959,911.393773,13.612137,158902.313389,0.879618,75.283785,9.725447,8.338883,0.073824,0.051020,138.362527,115.932004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954129,70.295576,76.209396,100.000000,31.406992,0.000000,27.367089,38.962852,0.000000,24.506329,39.367534,0.209559,24.095068,64.776181,84.678317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.657988,65.460330,139.274661,221.411296,33.532579,33.883013,54.675540,14.375930,137.761250,5.109330,65.130372,16.232052,208.435611,139.562941,200.876222,138.399136,90.083715,138.377095,-0.067487,0.037696,32.025740,-235.674992,123.511763,4.208760,23.346914,9.479315,27.413998,1412.567766,13.592706,158876.849219,0.875959,75.191880,9.750138,8.318628,0.073005,0.050403,138.407773,116.010239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978881,70.326954,76.207605,100.000000,31.414804,0.000000,27.367089,38.965747,0.000000,24.506329,39.368124,0.211999,24.099557,64.462481,84.684483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.743878,65.452606,139.303362,221.469568,33.516222,33.878409,54.664825,14.381781,137.321407,5.106558,65.123821,16.192582,208.405631,139.500740,200.834437,138.305570,90.094331,138.493623,-0.067490,0.037701,32.025740,-235.671754,123.748647,4.197334,23.334942,9.498734,2.391133,123.232642,13.595967,158829.667548,0.876339,75.223454,9.693684,8.324943,0.075380,0.051223,138.337084,116.095375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951751,70.333848,76.194915,100.000000,31.421111,0.000000,27.367089,38.999205,0.000000,24.506329,39.368724,0.211725,24.095735,64.879029,84.674875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.726543,65.441849,139.260162,221.480883,33.480516,33.873058,54.678763,14.373789,137.449886,5.081741,65.114481,16.276531,208.440703,139.464121,200.867951,138.351361,90.102219,138.483183,-0.067309,0.037697,32.025740,-235.677786,123.910993,4.206284,23.317813,9.520947,12.296379,633.561162,13.625979,158854.608246,0.881953,75.396757,9.690071,8.360833,0.073112,0.050994,138.466478,116.249118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976043,70.362692,76.211172,100.000000,31.430269,0.000000,27.367089,38.951711,0.000000,24.506329,39.369267,0.209962,24.100206,64.273749,84.679880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.821232,65.441849,139.289859,221.480883,33.465860,33.866303,54.645673,14.389915,137.599703,5.081999,65.108232,16.267154,208.456708,139.515745,200.845684,138.296266,90.090030,138.405772,-0.067327,0.037698,32.025740,-235.661497,123.760534,4.207755,23.367000,9.486509,18.109181,933.626194,13.586733,158786.547552,0.877347,75.181160,9.735068,8.319659,0.073912,0.051045,138.480292,116.200660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971277,70.364978,76.196310,100.000000,31.434955,0.000000,27.367089,38.958684,0.000000,24.506329,39.369782,0.211816,24.112575,64.171553,84.677343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.801736,65.434126,139.309548,221.472114,33.482479,33.858905,54.653757,14.379640,137.707267,5.096973,65.119850,16.185731,208.506830,139.461957,200.880959,138.320053,90.086800,138.453611,-0.067101,0.037711,32.025740,-235.674385,123.599501,4.217678,23.350845,9.469651,16.085045,829.148345,13.589934,158760.103368,0.877898,75.212291,9.722198,8.325699,0.073503,0.050699,138.440696,116.159330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968955,70.356851,76.188909,100.000000,31.443558,0.000000,27.367089,38.903550,0.000000,24.506329,39.370307,0.208846,24.076767,64.725820,84.674678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.724740,65.430540,139.315713,221.501250,33.477555,33.852242,54.665068,14.377642,137.630742,5.084556,65.098950,16.296952,208.496481,139.500528,200.878140,138.287741,90.091085,138.465815,-0.066899,0.037723,32.025740,-235.670992,123.712040,4.209449,23.356092,9.499978,24.439793,1259.556396,13.546325,158693.416672,0.873179,74.983907,9.697445,8.280598,0.074008,0.051333,138.415151,116.091828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957841,70.350304,76.197795,100.000000,31.456816,0.000000,27.367089,38.912496,0.000000,24.506329,39.371038,0.210456,24.089532,63.953138,84.690994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.732756,65.424747,139.285725,221.522465,33.460366,33.849935,54.717349,14.376929,137.465283,5.093739,65.103387,16.334574,208.468884,139.491799,200.876417,138.295829,90.072323,138.487792,-0.066745,0.037721,32.025740,-235.675299,123.333125,4.207629,23.352125,9.536904,8.356775,430.272551,13.552808,158666.311373,0.873885,75.023124,9.723506,8.291378,0.075601,0.051512,138.501945,116.121245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955037,70.376535,76.194791,100.000000,31.464776,0.000000,27.367089,38.942808,0.000000,24.506329,39.371598,0.211316,24.098223,64.893664,84.675130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.676799,65.422265,139.293471,221.511433,33.450565,33.845354,54.665301,14.383921,137.452827,5.104177,65.095503,16.141281,208.510221,139.560954,200.863008,138.261099,90.103115,138.521882,-0.066682,0.037730,32.025740,-235.670267,123.204532,4.210104,23.350466,9.505098,24.558317,1265.659414,13.584747,158665.029023,0.877655,75.205339,9.725045,8.329918,0.074383,0.051466,138.551154,116.120448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966645,70.372791,76.214965,100.000000,31.470228,0.000000,27.367089,38.935085,0.000000,24.506329,39.372116,0.210096,24.118832,64.549107,84.692508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.886405,65.422265,139.301859,221.511433,33.460611,33.840784,54.709962,14.375787,137.452374,5.099781,65.093331,16.233858,208.503156,139.551020,200.859151,138.298762,90.039388,138.505749,-0.066692,0.037748,32.025740,-235.678401,123.346504,4.214406,23.360347,9.501024,48.987262,2522.590420,13.578616,158659.219968,0.876315,75.180172,9.754292,8.324135,0.074582,0.050924,138.554907,116.182960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961811,70.375010,76.194682,100.000000,31.477643,0.000000,27.367089,38.958708,0.000000,24.506329,39.372652,0.210231,24.099557,64.257531,84.684355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.813434,65.415093,139.318482,221.478337,33.455219,33.837723,54.669740,14.376215,137.430901,5.114379,65.055202,16.262550,208.512290,139.410929,200.864006,138.351343,90.012236,138.369545,-0.066873,0.037759,32.025740,-235.674053,123.939199,4.212975,23.380920,9.511481,43.455532,2239.381341,13.602162,158643.712131,0.880047,75.313094,9.739766,8.352530,0.073289,0.050300,138.455317,116.110513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930856,70.363150,76.180680,100.000000,31.486848,0.000000,27.367089,38.842916,0.000000,24.506329,39.373156,0.209962,24.101992,64.742547,84.678759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.887685,65.406542,139.309933,221.471831,33.452893,33.834499,54.702882,14.377927,137.704737,5.135720,65.069317,16.222679,208.516158,139.510956,200.871885,138.220065,90.028065,138.495157,-0.066823,0.037760,32.025740,-235.671687,123.912521,4.210627,23.366856,9.526699,16.390114,844.115269,13.507198,158567.024087,0.868006,74.807717,9.795796,8.249349,0.073670,0.050978,138.481487,116.110928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966442,70.386276,76.175759,100.000000,31.495850,0.000000,27.367089,38.874416,0.000000,24.506329,39.373696,0.209603,24.132932,64.249327,84.684690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.904654,65.399923,139.276727,221.441846,33.448506,33.829937,54.659028,14.373504,137.570054,5.139640,65.067135,16.152143,208.487968,139.535650,200.915195,138.325163,90.009314,138.551132,-0.066726,0.037766,32.025740,-235.677418,123.394311,4.218847,23.354054,9.514889,24.569595,1266.385963,13.539039,158596.666233,0.872424,74.975921,9.757944,8.286141,0.074530,0.051354,138.402553,116.141538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959220,70.355001,76.159585,100.000000,31.502809,0.000000,27.367089,38.826870,0.000000,24.506329,39.374174,0.211316,24.102460,64.483417,84.677274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.824923,65.388613,139.299179,221.396587,33.464229,33.826139,54.656803,14.377499,137.392634,5.145695,65.075955,16.214941,208.488221,139.529831,200.938988,138.344967,90.021586,138.523296,-0.066692,0.037752,32.025740,-235.673422,123.545475,4.222942,23.355911,9.497796,38.150990,1966.489269,13.504055,158537.124390,0.867861,74.788924,9.802066,8.249202,0.074146,0.050535,138.399968,116.288507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974450,70.375615,76.161759,100.000000,31.510352,0.000000,27.367089,38.806507,0.000000,24.506329,39.374831,0.209157,24.094455,64.426693,84.676950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.800274,65.388613,139.303865,221.396587,33.458387,33.825348,54.685777,14.377071,137.637198,5.141070,65.021075,16.193071,208.498880,139.562774,200.906993,138.355622,90.033582,138.463611,-0.066734,0.037750,32.025740,-235.669603,123.652080,4.224572,23.360455,9.483173,11.756403,605.661653,13.492949,158516.771277,0.867533,74.741610,9.847518,8.238957,0.073674,0.051328,138.437885,116.431249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971399,70.395378,76.130285,100.000000,31.519722,0.000000,27.367089,38.843480,0.000000,24.506329,39.375274,0.210366,24.113495,63.852132,84.695311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.700849,65.380063,139.310444,221.354157,33.461827,33.824616,54.685064,14.377357,137.513762,5.141111,65.008283,16.237864,208.502379,139.451985,200.952523,138.306362,90.034854,138.465693,-0.066621,0.037752,32.025740,-235.676995,123.276447,4.229107,23.333986,9.524770,27.517493,1417.653614,13.527613,158521.938027,0.871672,74.921790,9.821969,8.279335,0.073853,0.051362,138.583288,116.408079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970872,70.395680,76.124163,100.000000,31.525958,0.000000,27.367089,38.849532,0.000000,24.506329,39.375725,0.211316,24.089136,64.676699,84.680343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.819313,65.362410,139.298184,221.351894,33.474820,33.820832,54.679326,14.372505,137.103585,5.123747,65.024944,16.195164,208.507218,139.551173,200.963553,138.339810,90.017505,138.436681,-0.066572,0.037761,32.025740,-235.678580,123.505239,4.233954,23.315758,9.494424,10.344888,533.006681,13.538499,158521.815542,0.872502,74.981134,9.781497,8.291762,0.073532,0.051120,138.617583,116.358161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965668,70.380940,76.094994,100.000000,31.536490,0.000000,27.367089,38.896877,0.000000,24.506329,39.376219,0.210456,24.097772,64.356900,84.672750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.824690,65.355514,139.263795,221.338599,33.483880,33.820114,54.717331,14.374931,137.405919,5.127769,65.018190,16.207337,208.530325,139.484075,200.961478,138.196859,90.072506,138.420334,-0.066713,0.037761,32.025740,-235.671907,123.315463,4.253170,23.306670,9.462835,2.322874,119.599893,13.582697,158557.868789,0.877813,75.212653,9.781217,8.341519,0.073671,0.050466,138.629388,116.247419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983623,70.404278,76.105584,100.000000,31.542118,0.000000,27.367089,38.829613,0.000000,24.506329,39.376585,0.212091,24.053327,64.276843,84.685516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.631449,65.355514,139.279687,221.338599,33.493163,33.816376,54.773469,14.380496,137.496798,5.110548,65.038513,16.201532,208.502310,139.537735,200.966577,138.256044,90.105751,138.391293,-0.066745,0.037745,32.025740,-235.670098,123.369977,4.268594,23.344552,9.494064,24.135118,1241.392653,13.527188,158490.757291,0.871427,74.909086,9.784722,8.282038,0.073451,0.050717,138.550964,116.279321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005234,70.406385,76.101065,100.000000,31.547926,0.000000,27.367089,38.821025,0.000000,24.506329,39.377009,0.210501,24.076352,64.275612,84.686037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.665192,65.349997,139.275996,221.326719,33.491498,33.812540,54.721719,14.373789,137.402652,5.114733,64.995607,16.146256,208.472906,139.530701,200.948187,138.294645,90.083253,138.417887,-0.066805,0.037748,32.025740,-235.675989,123.617960,4.265330,23.306184,9.504882,8.080843,416.032177,13.522641,158450.396391,0.870505,74.889250,9.721919,8.277347,0.074244,0.051363,138.591908,116.329512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986651,70.398179,76.100030,100.000000,31.554476,0.000000,27.367089,38.918968,0.000000,24.506329,39.377436,0.210862,24.088270,63.758791,84.677471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.738240,65.351928,139.280471,221.325587,33.489190,33.808719,54.703241,14.370364,137.280408,5.113088,65.022486,16.225511,208.511658,139.505519,200.979613,138.270522,90.122907,138.419685,-0.066813,0.037734,32.025740,-235.680884,123.265049,4.270738,23.312224,9.512707,31.163539,1604.958130,13.608295,158498.415960,0.879891,75.356343,9.674812,8.374477,0.073801,0.051008,138.757551,116.373541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999425,70.430854,76.114797,100.000000,31.563785,0.000000,27.367089,38.896252,0.000000,24.506329,39.377892,0.211908,24.032755,64.647155,84.680844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.766948,65.349722,139.312128,221.296452,33.489904,33.804115,54.693753,14.382351,137.374441,5.114867,65.001111,16.196564,208.496227,139.485116,200.973125,138.321135,90.160366,138.409962,-0.066781,0.037715,32.025740,-235.666610,123.255826,4.275315,23.329226,9.476430,19.016550,979.544136,13.591298,158476.355138,0.878782,75.268959,9.710003,8.357299,0.073727,0.050896,138.759255,116.261119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969997,70.435864,76.123627,100.000000,31.577106,0.000000,27.367089,38.815335,0.000000,24.506329,39.378515,0.209559,24.057835,64.455802,84.670056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.674174,65.346412,139.258743,221.294189,33.500642,33.801858,54.676486,14.376500,137.565859,5.095346,64.995379,16.167972,208.485645,139.500204,200.994695,138.318544,90.149899,138.407539,-0.066705,0.037719,32.025740,-235.674911,123.455392,4.281026,23.320283,9.491576,9.771869,503.508763,13.557253,158404.446193,0.875045,75.094101,9.671208,8.321094,0.073684,0.051402,138.753555,116.345436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962763,70.420340,76.083736,100.000000,31.581259,0.000000,27.367089,38.832231,0.000000,24.506329,39.378957,0.208625,24.093445,63.977149,84.680864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.702732,65.346412,139.253164,221.294189,33.486735,33.798043,54.647153,14.377642,137.397680,5.084946,64.952268,16.238800,208.507091,139.408593,200.982256,138.195333,90.197311,138.523112,-0.066461,0.037716,32.025740,-235.671809,123.853009,4.278230,23.294770,9.505874,43.973111,2266.990231,13.544069,158347.593467,0.873536,75.022584,9.629108,8.308735,0.073325,0.052284,138.761243,116.430858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966352,70.415632,76.077969,100.000000,31.586659,0.000000,27.367089,38.876445,0.000000,24.506329,39.379389,0.210096,24.090326,64.631375,84.677068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.630132,65.332620,139.290343,221.308615,33.510794,33.793445,54.648282,14.373646,137.570196,5.082262,64.953839,16.199392,208.529829,139.478211,200.975826,138.232407,90.169265,138.386075,-0.066469,0.037696,32.025740,-235.677438,123.704455,4.276970,23.277443,9.502574,43.548403,2245.048429,13.582009,158382.553522,0.878739,75.243602,9.638418,8.351763,0.073919,0.051170,138.801911,116.297718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971432,70.412000,76.082826,100.000000,31.595907,0.000000,27.367089,38.859504,0.000000,24.506329,39.379751,0.209827,24.049289,65.102565,84.684257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.818071,65.322415,139.288827,221.322193,33.519203,33.787318,54.647966,14.367082,137.396599,5.086780,64.958736,16.247082,208.562351,139.420935,200.957524,138.263328,90.180537,138.372328,-0.066262,0.037675,32.025740,-235.684166,123.379241,4.281609,23.291723,9.470462,11.449499,590.258799,13.567428,158325.324489,0.877568,75.174443,9.646156,8.337149,0.074347,0.051676,138.833745,116.322447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961664,70.402237,76.084398,100.000000,31.603937,0.000000,27.367089,38.892240,0.000000,24.506329,39.380184,0.210051,24.012380,64.577223,84.678631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.871614,65.326276,139.276653,221.327850,33.525437,33.783469,54.706122,14.379069,137.361843,5.078667,64.985009,16.253709,208.566014,139.501301,200.970629,138.247283,90.193253,138.470507,-0.066210,0.037681,32.025740,-235.672015,123.194949,4.287125,23.308041,9.459193,27.621203,1422.448842,13.599602,158345.606373,0.881338,75.336648,9.608806,8.375781,0.073359,0.051180,138.797757,116.317479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973776,70.413928,76.077963,100.000000,31.611234,0.000000,27.367089,38.789846,0.000000,24.506329,39.380542,0.210051,24.056915,64.813369,84.686509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.833630,65.326276,139.259899,221.327850,33.508740,33.781175,54.699472,14.373789,137.636531,5.073678,64.977394,16.147555,208.626586,139.440402,201.022948,138.284214,90.192292,138.430619,-0.066084,0.037659,32.025740,-235.675989,123.070726,4.278911,23.289397,9.479730,22.672116,1167.720512,13.512724,158223.604537,0.871056,74.872081,9.590972,8.282093,0.073222,0.052176,138.859118,116.352763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978127,70.403347,76.047734,100.000000,31.617370,0.000000,27.367089,38.755254,0.000000,24.506329,39.380989,0.210141,24.055978,64.330594,84.679231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.819445,65.327379,139.275556,221.356985,33.483316,33.776590,54.734503,14.370792,137.368276,5.078302,64.999187,16.116781,208.591277,139.503984,201.074287,138.246340,90.191714,138.456353,-0.066157,0.037628,32.025740,-235.682253,123.525716,4.268877,23.266733,9.496931,22.593473,1162.925284,13.486887,158176.804714,0.867203,74.747228,9.625117,8.255088,0.074174,0.051252,138.902773,116.261260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990486,70.404916,76.059506,100.000000,31.625967,0.000000,27.367089,38.807007,0.000000,24.506329,39.381563,0.210186,24.039787,64.207591,84.768806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.864207,65.329034,139.279449,221.426854,33.471862,33.772766,54.708951,14.369080,137.394511,5.083655,65.016137,16.144958,208.541994,139.437165,201.005822,138.318620,90.205447,138.466884,-0.066482,0.037600,32.025740,-235.679881,123.288728,4.259684,23.271024,9.480920,14.058317,723.943946,13.502019,158183.081651,0.869259,74.838506,9.607043,8.272719,0.073478,0.050606,138.983829,116.210822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990037,70.386218,76.066053,100.000000,31.635981,0.000000,27.367089,38.766027,0.000000,24.506329,39.382000,0.209469,24.030267,64.252163,84.771954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.822102,65.332069,139.280491,221.463062,33.461690,33.770467,54.720007,14.372219,137.328353,5.093012,64.998808,16.138838,208.539468,139.496250,201.011243,138.362504,90.165813,138.428560,-0.066456,0.037600,32.025740,-235.678212,123.300841,4.259119,23.291002,9.471977,27.309288,1406.028818,13.507335,158168.697982,0.869339,74.873737,9.619901,8.280627,0.074256,0.051073,139.020031,116.241215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972598,70.386207,76.058718,100.000000,31.642720,0.000000,27.367089,38.737909,0.000000,24.506329,39.382428,0.212320,24.009928,64.263719,84.681641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.843602,65.329310,139.286737,221.475791,33.474598,33.768158,54.673858,14.371220,137.539005,5.088598,64.993756,16.182997,208.538243,139.508829,200.952434,138.367698,90.155202,138.502162,-0.066608,0.037605,32.025740,-235.673820,123.542460,4.271213,23.292264,9.476088,17.782945,916.334311,13.486129,158124.080826,0.867279,74.767774,9.611193,8.258879,0.075832,0.050687,139.014195,116.336809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981559,70.363227,76.043397,100.000000,31.648978,0.000000,27.367089,38.751669,0.000000,24.506329,39.382879,0.209202,24.005168,64.382327,84.689007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.784016,65.329310,139.269046,221.475791,33.456500,33.765829,54.766146,14.378641,137.621934,5.060874,65.026281,16.175798,208.602286,139.564671,200.995213,138.319869,90.207665,138.505175,-0.066650,0.037609,32.025740,-235.669503,123.893493,4.272107,23.292192,9.511662,-2.222875,-114.349115,13.504010,158155.580393,0.869279,74.872035,9.632538,8.279613,0.073219,0.051593,139.019370,116.397222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999043,70.369920,76.062541,100.000000,31.657356,0.000000,27.367089,38.731092,0.000000,24.506329,39.383292,0.210006,24.050262,63.602263,84.683559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.766804,65.327104,139.327931,221.493895,33.435596,33.762979,54.651804,14.370650,137.299489,5.058172,64.974804,16.249838,208.582279,139.563713,201.017790,138.336976,90.155315,138.526404,-0.066399,0.037599,32.025740,-235.681252,123.451499,4.268463,23.301496,9.481839,17.896981,922.582638,13.493765,158140.781702,0.868808,74.817562,9.678270,8.269415,0.074068,0.050831,138.912451,116.447535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976366,70.334395,76.035684,100.000000,31.666862,0.000000,27.367089,38.755425,0.000000,24.506329,39.383707,0.210006,24.004898,64.501140,84.680421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.650447,65.321035,139.330924,221.525011,33.415216,33.757693,54.692590,14.380068,137.552103,5.052768,65.014241,16.198342,208.602023,139.567079,201.044918,138.324719,90.169150,138.552799,-0.066472,0.037631,32.025740,-235.667096,122.767329,4.273606,23.286530,9.466928,18.784829,967.628721,13.518509,158125.670995,0.870446,74.961010,9.627245,8.297719,0.073350,0.050995,138.878295,116.459398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000399,70.358833,76.053870,100.000000,31.676462,0.000000,27.367089,38.757256,0.000000,24.506329,39.384133,0.211179,24.030862,64.371888,84.676438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.665541,65.319105,139.286369,221.553299,33.395443,33.748579,54.662688,14.381638,137.555307,5.041195,64.955652,16.173434,208.633873,139.559325,201.088584,138.397347,90.186842,138.453813,-0.066551,0.037634,32.025740,-235.669283,124.041864,4.265957,23.285647,9.495831,0.482307,24.857811,13.527826,158149.207619,0.873109,75.000315,9.689722,8.309749,0.074312,0.050590,139.022680,116.491934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011020,70.344148,76.043430,100.000000,31.685091,0.000000,27.367089,38.730733,0.000000,24.506329,39.384654,0.211179,24.058214,64.416254,84.676291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.682571,65.306141,139.318960,221.592902,33.379746,33.743866,54.647085,14.373218,137.481022,5.026149,64.959216,16.202051,208.640616,139.700095,201.136651,138.447600,90.177764,138.538930,-0.066522,0.037629,32.025740,-235.679990,123.086471,4.262369,23.288460,9.514979,25.440809,1311.577356,13.577641,158165.267035,0.878569,75.275756,9.688478,8.367999,0.073346,0.050918,139.137430,116.459106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998885,70.351928,76.041204,100.000000,31.691699,0.000000,27.367089,38.802640,0.000000,24.506329,39.385057,0.211999,23.991970,64.294353,84.674520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.773834,65.306141,139.337804,221.592902,33.358779,33.739933,54.714844,14.374360,137.596570,5.003455,64.923970,16.158197,208.590558,139.674899,201.119908,138.414679,90.172486,138.611408,-0.066545,0.037635,32.025740,-235.676398,123.447051,4.249380,23.286098,9.466586,8.288662,426.785113,13.565001,158104.479785,0.877992,75.237220,9.623561,8.357747,0.073727,0.050946,139.218500,116.494916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993805,70.348923,76.019770,100.000000,31.702349,0.000000,27.367089,38.788592,0.000000,24.506329,39.385383,0.210501,24.021937,64.234498,84.668207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.723629,65.292625,139.350925,221.590639,33.339637,33.735370,54.689451,14.378498,137.625877,4.998270,64.931747,16.190437,208.618550,139.657117,201.115876,138.471134,90.199945,138.729162,-0.066467,0.037651,32.025740,-235.675200,123.588080,4.256038,23.288063,9.453387,26.865280,1383.941707,13.556679,158075.267423,0.877176,75.182986,9.673249,8.351168,0.072997,0.050734,139.310621,116.523947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006197,70.340157,76.015963,100.000000,31.713087,0.000000,27.367089,38.736927,0.000000,24.506329,39.385695,0.210998,24.034954,63.946861,84.682634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.765096,65.281868,139.335943,221.604500,33.336297,33.730796,54.681052,14.376072,137.625249,4.995886,64.912735,16.216763,208.666402,139.649293,201.096725,138.476531,90.198380,138.662746,-0.066278,0.037645,32.025740,-235.672889,124.140231,4.254340,23.303605,9.506703,50.253093,2589.142374,13.515275,158020.058104,0.871094,74.962394,9.713090,8.306855,0.074690,0.050950,139.288007,116.631841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995454,70.346423,76.009840,100.000000,31.721814,0.000000,27.367089,38.758829,0.000000,24.506329,39.386076,0.209917,24.061171,64.205254,84.672091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.705541,65.270835,139.309571,221.616098,33.327792,33.726251,54.663146,14.377499,137.520605,5.002060,64.901276,16.139895,208.663739,139.625855,201.139665,138.470461,90.216760,138.604100,-0.066204,0.037640,32.025740,-235.674402,123.732619,4.253286,23.314658,9.507965,34.977930,1802.724963,13.536088,157999.961992,0.874042,75.070111,9.741759,8.332577,0.073336,0.051352,139.241653,116.659923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991136,70.329249,76.021523,100.000000,31.727169,0.000000,27.367089,38.732763,0.000000,24.506329,39.386378,0.210276,24.096150,64.152665,84.672849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.837828,65.270835,139.341210,221.616098,33.299523,33.720167,54.698759,14.378356,137.772011,5.005833,64.910251,16.194355,208.677575,139.728298,201.191252,138.522492,90.242147,138.649848,-0.066121,0.037622,32.025740,-235.670279,123.529363,4.249718,23.323565,9.513032,13.556335,698.224086,13.514770,157956.627250,0.871819,74.959201,9.711671,8.311074,0.073732,0.051191,139.173891,116.660573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011670,70.337747,76.009843,100.000000,31.734459,0.000000,27.367089,38.760684,0.000000,24.506329,39.386669,0.212595,24.091318,64.381580,84.676202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
17.045642,65.262836,139.378877,221.614400,33.281026,33.709476,54.728079,14.375930,137.642594,4.987963,64.921939,16.127929,208.648806,139.793269,201.181105,138.531312,90.245062,138.606775,-0.066115,0.037608,32.025740,-235.674338,123.414195,4.251575,23.308329,9.469002,25.029695,1288.473075,13.537937,157946.097743,0.875158,75.092071,9.665332,8.339124,0.073836,0.052140,139.142456,116.677177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010414,70.333588,76.015280,100.000000,31.750529,0.000000,27.367089,38.685935,0.000000,24.506329,39.386970,0.211634,24.052498,64.381768,84.684542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.910657,65.258423,139.383847,221.599974,33.283351,33.700343,54.704064,14.377785,137.745127,4.963932,64.911331,16.238130,208.620717,139.771077,201.112627,138.669417,90.231046,138.788195,-0.066155,0.037639,32.025740,-235.672156,123.741878,4.250901,23.279823,9.481821,37.269803,1919.408847,13.478120,157845.356725,0.867377,74.772971,9.661755,8.275486,0.074714,0.051369,139.142998,116.563996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997495,70.347634,76.031929,100.000000,31.762216,0.000000,27.367089,38.562860,0.000000,24.506329,39.387397,0.209559,24.059512,63.398056,84.678936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.914185,65.254010,139.392800,221.603934,33.281201,33.694241,54.681479,14.381067,137.946005,4.947220,64.914760,16.196580,208.610398,139.792517,201.143148,138.673514,90.239260,138.773684,-0.066178,0.037625,32.025740,-235.670834,124.424879,4.244296,23.288784,9.502033,12.497236,643.878168,13.384053,157699.932012,0.855774,74.267653,9.638306,8.176804,0.075780,0.050305,139.172307,116.535371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966082,70.345269,76.006909,100.000000,31.771285,0.000000,27.367089,38.628111,0.000000,24.506329,39.387734,0.210051,24.084574,63.241500,84.675966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.976039,65.254561,139.416791,221.627130,33.259237,33.687368,54.658979,14.374931,137.821703,4.944477,64.904621,16.231053,208.650555,139.838728,201.159333,138.629892,90.230971,138.829579,-0.066131,0.037629,32.025740,-235.674684,123.268963,4.238374,23.293743,9.485049,27.572028,1421.141053,13.439720,157722.760807,0.862928,74.585725,9.738783,8.242367,0.074528,0.050848,139.133320,116.511969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982557,70.342657,76.019905,100.000000,31.781295,0.000000,27.367089,38.615245,0.000000,24.506329,39.388038,0.212045,23.997037,64.133432,84.683116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.775307,65.254561,139.438609,221.627130,33.268526,33.677480,54.726886,14.378784,137.784861,4.950322,64.898609,16.203393,208.691730,139.918321,201.200802,138.740008,90.244544,138.873589,-0.066047,0.037625,32.025740,-235.672628,123.905220,4.239895,23.343146,9.462619,15.186364,781.777303,13.436069,157686.090878,0.862935,74.572857,9.723655,8.241178,0.074528,0.051928,139.075867,116.565693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989420,70.356568,76.057189,100.000000,31.793961,0.000000,27.367089,38.575349,0.000000,24.506329,39.388373,0.209738,24.101415,63.965659,84.678169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.774281,65.250700,139.413218,221.634202,33.269558,33.669112,54.698130,14.374931,137.955886,4.965694,64.904782,16.218707,208.738626,139.838401,201.206037,138.775921,90.229507,138.860758,-0.066000,0.037609,32.025740,-235.676317,124.365390,4.227729,23.340766,9.499419,-2.375282,-122.341162,13.407313,157632.333728,0.859885,74.425411,9.758568,8.212563,0.072996,0.050764,139.037395,116.570766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980067,70.360077,76.059204,100.000000,31.803591,0.000000,27.367089,38.671247,0.000000,24.506329,39.388679,0.210231,24.081130,63.228661,84.685909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.859765,65.239115,139.471204,221.661076,33.251629,33.663780,54.728548,14.376072,138.014884,4.980817,64.912023,16.130183,208.747040,140.011634,201.209442,138.747075,90.233748,138.967679,-0.065874,0.037599,32.025740,-235.674686,123.721892,4.221392,23.315812,9.502376,21.820392,1123.255669,13.493057,157665.760612,0.869118,74.907262,9.765952,8.312135,0.074039,0.051496,139.074852,116.647300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977330,70.374762,76.079584,100.000000,31.813384,0.000000,27.367089,38.664337,0.000000,24.506329,39.389005,0.210276,24.048081,64.333045,84.684326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.788078,65.229186,139.520124,221.653721,33.255193,33.656935,54.658650,14.377785,138.086221,4.982272,64.868718,16.233419,208.743037,140.049172,201.224961,138.724992,90.223432,138.990287,-0.065727,0.037585,32.025740,-235.677057,123.493876,4.200668,23.334455,9.487086,13.433627,692.411689,13.488811,157633.922540,0.869407,74.905872,9.774880,8.311129,0.074310,0.052242,139.090816,116.699066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976859,70.349820,76.097110,100.000000,31.831502,0.000000,27.367089,38.612204,0.000000,24.506329,39.389247,0.211953,24.052985,64.161864,84.679753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.785619,65.229186,139.549701,221.653721,33.255201,33.651604,54.671104,14.369793,137.973466,4.996946,64.877527,16.122930,208.738257,140.038399,201.266486,138.783333,90.227180,138.903613,-0.065738,0.037599,32.025740,-235.680311,123.795234,4.192273,23.374429,9.499040,25.387135,1308.235227,13.451229,157565.019757,0.864242,74.688524,9.821536,8.272429,0.074430,0.051322,139.105515,116.705853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983790,70.366702,76.112455,100.000000,31.844856,0.000000,27.367089,38.642515,0.000000,24.506329,39.389490,0.211406,24.132805,63.969419,84.682211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
