OSU 80 Ton Compressor Load Stand
16.694185,65.221738,139.580795,221.665036,33.225618,33.645540,54.648806,14.378070,138.117396,4.995916,64.861069,16.148263,208.760651,140.057636,201.276368,138.859572,90.241080,139.045094,-0.065570,0.037574,32.025740,-235.673014,124.174044,4.205370,23.355803,9.506775,19.632307,1012.093563,13.482296,157566.250830,0.868947,74.851093,9.842608,8.310667,0.072742,0.050813,139.193245,116.815363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990138,70.367240,76.134826,100.000000,31.866512,0.000000,27.367089,38.616574,0.000000,24.506329,39.389836,0.208492,24.070925,63.609710,84.688840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.641819,65.209326,139.588655,221.693890,33.212287,33.640221,54.683387,14.376358,138.248068,4.996921,64.826256,16.206327,208.806300,140.111215,201.252113,138.824612,90.255274,139.088763,-0.065638,0.037582,32.025740,-235.672930,123.445623,4.205458,23.359499,9.539500,9.051063,466.309417,13.482698,157539.766882,0.868742,74.857021,9.797610,8.313646,0.074900,0.050627,139.160595,116.757140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995117,70.369729,76.151729,100.000000,31.880714,0.000000,27.367089,38.679046,0.000000,24.506329,39.390045,0.209738,24.140468,63.776190,84.679910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.768900,65.196363,139.634340,221.720481,33.190593,33.634940,54.719045,14.373361,138.018874,5.002772,64.837900,16.169868,208.808136,140.063560,201.217035,138.929018,90.251662,139.118414,-0.065601,0.037589,32.025740,-235.679847,123.733864,4.200903,23.378990,9.523489,34.610109,1781.945641,13.522260,157541.196501,0.873813,75.070459,9.851036,8.361043,0.073838,0.051338,139.116820,116.778029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969020,70.341155,76.155059,100.000000,31.893803,0.000000,27.367089,38.699207,0.000000,24.506329,39.390317,0.208935,24.112413,64.857439,84.683962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.767291,65.184778,139.692961,221.730665,33.175944,33.629590,54.789045,14.379497,138.171286,5.022734,64.781806,16.214827,208.801307,140.121389,201.180469,138.984211,90.231283,139.174176,-0.065575,0.037602,32.025740,-235.668484,124.295556,4.201855,23.373870,9.499311,50.906221,2617.623123,13.543536,157526.218439,0.875920,75.184983,9.857611,8.387825,0.074417,0.050302,138.988732,116.795620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980224,70.335348,76.158234,100.000000,31.914219,0.000000,27.367089,38.629687,0.000000,24.506329,39.390495,0.211316,24.137313,64.573724,84.683686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.827384,65.184778,139.698505,221.730665,33.188299,33.622767,54.756039,14.373076,138.225500,5.017743,64.825758,16.267695,208.833783,140.170586,201.248297,138.950898,90.251141,139.211013,-0.065638,0.037613,32.025740,-235.676049,124.459472,4.202185,23.373996,9.497634,36.446652,1875.234624,13.486562,157442.696698,0.868380,74.864516,9.875325,8.326983,0.073076,0.050599,139.024478,116.752733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038046,70.359965,76.163180,100.000000,31.931381,0.000000,27.367089,38.626376,0.000000,24.506329,39.390670,0.210276,24.117660,64.549025,84.683509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.813172,65.177331,139.714775,221.775078,33.173939,33.618196,54.742446,14.375216,138.348748,5.020390,64.807101,16.160190,208.848665,140.217059,201.307814,138.980419,90.220751,139.257718,-0.065654,0.037648,32.025740,-235.674562,123.694114,4.201781,23.391107,9.544224,12.561993,646.493747,13.487646,157425.561426,0.867197,74.856814,9.922215,8.331278,0.074690,0.050918,139.048306,116.712596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998381,70.334002,76.164416,100.000000,31.946667,0.000000,27.367089,38.588427,0.000000,24.506329,39.390863,0.210321,24.110772,63.827038,84.679841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.693839,65.168229,139.753605,221.829959,33.166552,33.613670,54.657920,14.373789,138.345196,5.018107,64.784950,16.164124,208.842098,140.133839,201.314595,139.050865,90.179245,139.205197,-0.066037,0.037653,32.025740,-235.673865,124.251669,4.199132,23.395146,9.523435,46.471087,2395.298910,13.458587,157356.155693,0.864362,74.712033,9.919865,8.301855,0.073329,0.051735,139.108861,116.726201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032293,70.326839,76.160945,100.000000,31.970478,0.000000,27.367089,38.590123,0.000000,24.506329,39.391112,0.208669,24.097250,64.004409,84.673035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.866185,65.160230,139.802245,221.842123,33.170334,33.609118,54.686674,14.378926,138.437609,5.038296,64.760679,16.235861,208.846392,140.340350,201.307697,139.051113,90.169708,139.297994,-0.066142,0.037675,32.025740,-235.671505,124.630603,4.188478,23.392603,9.492748,14.258499,734.551572,13.463631,157355.691374,0.865196,74.738789,9.972449,8.309840,0.073551,0.050491,139.125180,116.754716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025217,70.319765,76.166080,100.000000,31.989831,0.000000,27.367089,38.645811,0.000000,24.506329,39.391331,0.210501,24.135907,64.014703,84.680500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.850116,65.153059,139.855971,221.826564,33.159314,33.606875,54.668034,14.375644,138.374672,5.030296,64.769769,16.249634,208.900081,140.294699,201.358514,139.128668,90.160762,139.181423,-0.066045,0.037685,32.025740,-235.677401,123.900122,4.191276,23.404936,9.507821,29.857711,1538.696796,13.516419,157406.311224,0.872761,75.017788,9.988996,8.371568,0.073233,0.050864,139.205461,116.783410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033258,70.343980,76.162341,100.000000,32.010132,0.000000,27.367089,38.549440,0.000000,24.506329,39.391491,0.210411,24.131760,64.774423,84.678769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.821564,65.153059,139.839019,221.826564,33.159068,33.604580,54.657994,14.377214,138.231109,5.029001,64.772518,16.222128,208.896662,140.354178,201.392354,139.079063,90.184925,139.320605,-0.065926,0.037690,32.025740,-235.673217,124.225399,4.185385,23.398229,9.532649,4.451637,229.454210,13.440248,157312.670621,0.863019,74.594220,10.042625,8.288907,0.074551,0.051253,139.217230,116.936316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042173,70.330079,76.168367,100.000000,32.032647,0.000000,27.367089,38.552869,0.000000,24.506329,39.391650,0.210276,24.125341,63.848834,84.684100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.818953,65.151128,139.874191,221.787525,33.172650,33.603115,54.655078,14.378784,138.288248,5.031579,64.761426,16.212652,208.814568,140.369979,201.400533,139.250456,90.143286,139.375881,-0.065887,0.037707,32.025740,-235.674588,124.347869,4.197783,23.417629,9.542926,7.261947,374.328223,13.448842,157310.785688,0.864088,74.625653,9.996181,8.300000,0.074297,0.051665,139.218478,117.029256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008395,70.300461,76.104617,100.000000,32.051649,0.000000,27.367089,38.559966,0.000000,24.506329,39.391837,0.211588,24.195912,63.917021,84.684916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.851086,65.146715,139.904960,221.833919,33.173163,33.603137,54.707027,14.378213,138.479226,5.035119,64.754949,16.216142,208.817754,140.266350,201.434872,139.225764,90.150330,139.342172,-0.065879,0.037718,32.025740,-235.673362,124.527589,4.197000,23.440420,9.531531,22.209669,1143.744371,13.459712,157299.240293,0.865694,74.694319,10.038149,8.313081,0.073633,0.050684,139.224772,117.067563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048587,70.325707,76.120840,100.000000,32.071207,0.000000,27.367089,38.553116,0.000000,24.506329,39.392034,0.211634,24.159364,64.009757,84.682929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.910808,65.138441,139.938335,221.878333,33.167888,33.600879,54.668893,14.376215,138.369849,5.028094,64.715872,16.209271,208.782859,140.405199,201.397921,139.211543,90.158337,139.382943,-0.065698,0.037720,32.025740,-235.671112,124.261600,4.185106,23.455475,9.527096,9.505458,489.849628,13.461873,157316.775419,0.865837,74.698671,10.106039,8.316462,0.074713,0.050996,139.150903,116.960861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043990,70.306178,76.090255,100.000000,32.096260,0.000000,27.367089,38.528361,0.000000,24.506329,39.392198,0.209246,24.178909,63.622906,84.677117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.764597,65.138441,139.938890,221.878333,33.189861,33.600121,54.644183,14.373361,138.410633,5.043883,64.741404,16.201868,208.772717,140.466961,201.418475,139.200377,90.198283,139.341401,-0.065685,0.037721,32.025740,-235.678540,124.210941,4.173352,23.433352,9.550571,39.864250,2055.273644,13.449111,157297.005512,0.863314,74.616976,10.082989,8.302430,0.073599,0.050714,139.218753,116.988625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045145,70.326413,76.114386,100.000000,32.115820,0.000000,27.367089,38.489387,0.000000,24.506329,39.392332,0.211497,24.202565,63.548909,84.691869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.765491,65.124098,139.927186,221.873807,33.215699,33.600172,54.637045,14.370935,138.352312,5.032882,64.730736,16.274813,208.825924,140.373254,201.452148,139.350173,90.175295,139.341097,-0.065814,0.037733,32.025740,-235.677863,124.485558,4.168813,23.465735,9.584847,46.571697,2401.401928,13.423210,157252.628942,0.860710,74.465379,10.094342,8.275083,0.073311,0.050886,139.170057,116.891164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080838,70.352141,76.095135,100.000000,32.136263,0.000000,27.367089,38.558314,0.000000,24.506329,39.392420,0.212733,24.220650,64.150227,84.673242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.859508,65.114444,139.976848,221.851741,33.228165,33.604735,54.711568,14.382209,138.180045,5.026198,64.708123,16.236706,208.805980,140.518668,201.480566,139.274579,90.173457,139.360696,-0.065798,0.037703,32.025740,-235.670019,123.755439,4.166972,23.464400,9.539645,23.848226,1228.024138,13.487565,157289.665510,0.868793,74.816976,10.034670,8.347286,0.073828,0.050602,139.085310,116.853970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069434,70.350280,76.070608,100.000000,32.166081,0.000000,27.367089,38.547906,0.000000,24.506329,39.392573,0.210411,24.201988,63.771773,84.671177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.725491,65.102584,139.994595,221.855419,33.238598,33.610806,54.679748,14.375073,138.062426,5.032227,64.675724,16.303155,208.829819,140.504335,201.421322,139.429282,90.136527,139.451669,-0.065795,0.037696,32.025740,-235.669967,124.203516,4.168015,23.462904,9.517125,49.569387,2553.977368,13.486191,157296.894883,0.868834,74.800477,10.057512,8.346143,0.073182,0.050813,139.096789,116.952277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089069,70.330090,76.078382,100.000000,32.186491,0.000000,27.367089,38.492140,0.000000,24.506329,39.392722,0.212136,24.185815,63.394867,84.685191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.700482,65.092103,139.981636,221.911432,33.256518,33.614646,54.657204,14.372933,138.272591,5.036193,64.680074,16.166191,208.833016,140.476511,201.412234,139.340599,90.141588,139.348319,-0.065696,0.037713,32.025740,-235.678642,124.553146,4.159013,23.449850,9.553672,36.239910,1867.969127,13.448522,157274.496263,0.862782,74.564470,10.068658,8.302546,0.074753,0.050653,139.143859,117.031934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114748,70.364057,76.095474,100.000000,32.209951,0.000000,27.367089,38.556528,0.000000,24.506329,39.392784,0.210817,24.217098,63.915504,84.682349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.812325,65.092103,139.970533,221.911432,33.281579,33.617840,54.686150,14.372647,138.484774,5.060163,64.679762,16.174028,208.827459,140.501255,201.396865,139.328743,90.094678,139.409575,-0.065696,0.037706,32.025740,-235.675660,124.070074,4.173193,23.448534,9.546280,16.235608,836.413842,13.510866,157378.138704,0.870523,74.875569,10.148779,8.370134,0.073370,0.050440,139.150871,116.997414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102525,70.344372,76.086513,100.000000,32.229954,0.000000,27.367089,38.563965,0.000000,24.506329,39.392845,0.211225,24.155145,63.689525,84.690335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.770839,65.080519,140.015532,221.974517,33.302778,33.620920,54.715436,14.374931,138.473982,5.088022,64.662169,16.303662,208.907202,140.420109,201.398626,139.299734,90.091263,139.490867,-0.065601,0.037693,32.025740,-235.669783,124.096505,4.168908,23.422588,9.518910,28.811195,1483.479018,13.522556,157399.337474,0.872302,74.925581,10.094650,8.381892,0.072841,0.050687,139.218721,116.968135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119479,70.346390,76.071918,100.000000,32.251931,0.000000,27.367089,38.500246,0.000000,24.506329,39.392890,0.208581,24.170291,64.143554,84.687502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.742541,65.067004,140.024863,222.007899,33.320953,33.625517,54.657882,14.374788,138.450141,5.089428,64.639721,16.190625,208.971282,140.511084,201.411041,139.229022,90.066893,139.407798,-0.065790,0.037704,32.025740,-235.676623,124.366879,4.171089,23.438022,9.549219,6.918384,356.600410,13.473693,157392.770610,0.865968,74.655601,10.170646,8.325471,0.073370,0.051358,139.288600,117.029059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137443,70.341951,76.069804,100.000000,32.274902,0.000000,27.367089,38.517453,0.000000,24.506329,39.392995,0.210862,24.222741,63.788419,84.675533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.796379,65.054868,140.024580,222.047788,33.341669,33.630079,54.653696,14.377357,138.342880,5.073212,64.607004,16.302677,209.031006,140.513816,201.423416,139.227679,90.087607,139.443831,-0.065850,0.037702,32.025740,-235.673565,124.103662,4.175504,23.431441,9.519342,3.129207,161.303847,13.495136,157422.720640,0.867761,74.743996,10.212645,8.348749,0.073719,0.051203,139.231008,117.033429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118852,70.343274,76.095392,100.000000,32.297103,0.000000,27.367089,38.527537,0.000000,24.506329,39.393001,0.210908,24.178296,64.699884,84.682713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.766476,65.054868,140.024505,222.047788,33.367439,33.634630,54.677676,14.382494,138.269567,5.070987,64.595923,16.233905,209.071702,140.460717,201.396356,139.334189,90.080425,139.419585,-0.065816,0.037706,32.025740,-235.667284,124.314543,4.179336,23.448930,9.540059,23.991382,1236.161495,13.509642,157464.747353,0.870277,74.798787,10.197586,8.363418,0.074191,0.051304,139.298739,116.877749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115634,70.312266,76.087268,100.000000,32.318990,0.000000,27.367089,38.494147,0.000000,24.506329,39.393004,0.209917,24.189078,64.068555,84.674009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.827287,65.035009,140.037544,222.095316,33.380027,33.641502,54.665265,14.375930,138.427584,5.071744,64.565661,16.226691,209.065913,140.468221,201.427447,139.309697,90.093407,139.491376,-0.065743,0.037711,32.025740,-235.672705,124.575885,4.183469,23.431892,9.557855,9.017049,464.711008,13.487195,157445.988534,0.867575,74.656772,10.193979,8.336593,0.072965,0.051489,139.417849,116.836842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116418,70.311392,76.087692,100.000000,32.339559,0.000000,27.367089,38.504198,0.000000,24.506329,39.392947,0.210051,24.178314,63.948380,84.674324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.830925,65.021494,140.045369,222.100125,33.379618,33.649116,54.701463,14.373789,138.635951,5.078168,64.583629,16.246967,209.080346,140.497161,201.443794,139.391490,90.084217,139.398310,-0.065551,0.037714,32.025740,-235.679746,124.812119,4.184431,23.410075,9.512509,24.975201,1286.293425,13.502230,157484.239399,0.868900,74.728869,10.189651,8.351457,0.073540,0.050700,139.551654,116.769293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125198,70.327636,76.094006,100.000000,32.369406,0.000000,27.367089,38.464529,0.000000,24.506329,39.392921,0.209246,24.134518,64.321843,84.684237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.692420,65.007428,140.053474,222.112856,33.381226,33.651430,54.681150,14.370650,138.435052,5.096902,64.576647,16.181939,209.034095,140.546369,201.443178,139.374334,90.074557,139.461283,-0.065554,0.037746,32.025740,-235.677331,124.570115,4.181625,23.386202,9.507010,8.393551,432.452201,13.478094,157474.893800,0.866013,74.562498,10.210743,8.322051,0.074701,0.051004,139.608947,116.831133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136109,70.334396,76.118791,100.000000,32.393334,0.000000,27.367089,38.456385,0.000000,24.506329,39.392949,0.210411,24.125143,64.165733,84.684877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.807851,64.998050,140.051162,222.085414,33.396621,33.656008,54.691612,14.374074,138.455311,5.082940,64.563032,16.229222,209.067293,140.513315,201.473719,139.378248,90.079489,139.479890,-0.065654,0.037747,32.025740,-235.675540,124.312649,4.180459,23.428069,9.557224,42.527920,2190.702511,13.479581,157508.224621,0.865419,74.540230,10.175759,8.320717,0.073573,0.050801,139.565610,116.846152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123819,70.319620,76.096204,100.000000,32.416127,0.000000,27.367089,38.524104,0.000000,24.506329,39.392873,0.211316,24.219532,64.419629,84.681316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.783766,64.998050,140.100408,222.085414,33.393981,33.662097,54.655493,14.387489,138.385046,5.082437,64.566295,16.311510,209.041487,140.547995,201.456776,139.351244,90.123205,139.508485,-0.065523,0.037748,32.025740,-235.661472,123.867424,4.170491,23.440240,9.543269,46.189939,2380.913226,13.541979,157579.678970,0.873152,74.860421,10.215312,8.390244,0.073511,0.050166,139.607810,116.955474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106473,70.333802,76.098622,100.000000,32.438862,0.000000,27.367089,38.456838,0.000000,24.506329,39.392818,0.212825,24.177485,64.359666,84.681110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.883852,64.986190,140.083727,222.072684,33.404926,33.666657,54.700731,14.374217,138.645859,5.066482,64.575242,16.313345,209.061135,140.514930,201.425530,139.400556,90.126275,139.540432,-0.065465,0.037766,32.025740,-235.675724,124.759684,4.169079,23.445360,9.515971,16.324578,840.773140,13.492159,157544.029611,0.866930,74.572323,10.219210,8.332485,0.073792,0.051170,139.692142,116.996220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114221,70.329519,76.100506,100.000000,32.464987,0.000000,27.367089,38.463306,0.000000,24.506329,39.392739,0.208713,24.157309,63.848390,84.690777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.862729,64.981226,140.104413,222.088243,33.397689,33.671220,54.646357,14.381495,138.332636,5.050992,64.546671,16.268967,209.045022,140.524334,201.451288,139.378987,90.096734,139.566809,-0.065350,0.037760,32.025740,-235.671876,124.817378,4.169410,23.433352,9.521452,26.722912,1377.693380,13.507630,157558.090253,0.868939,74.630353,10.189063,8.347376,0.072981,0.051337,139.649169,116.851090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082756,70.306773,76.075832,100.000000,32.486886,0.000000,27.367089,38.401960,0.000000,24.506329,39.392721,0.210908,24.184463,63.468162,84.674757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.744394,64.981226,140.084807,222.121909,33.386901,33.675034,54.662054,14.381067,138.459852,5.040169,64.571906,16.292418,209.106414,140.577235,201.468241,139.377418,90.117746,139.581725,-0.065263,0.037776,32.025740,-235.670018,124.229089,4.173492,23.414546,9.527600,18.373991,946.994709,13.464055,157529.502093,0.863031,74.377770,10.201151,8.296906,0.073845,0.051322,139.705566,116.992662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117540,70.317906,76.090188,100.000000,32.509044,0.000000,27.367089,38.403706,0.000000,24.506329,39.392667,0.211179,24.158102,64.509785,84.682152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.826486,64.981226,140.089769,222.121909,33.379716,33.678834,54.646529,14.376358,138.471814,5.031732,64.578902,16.238977,209.071392,140.533429,201.493049,139.399763,90.135524,139.536369,-0.065218,0.037781,32.025740,-235.670970,124.171843,4.170543,23.423724,9.555349,0.127026,6.548758,13.476023,157574.942478,0.865109,74.423515,10.243205,8.308525,0.073938,0.050929,139.742000,116.981595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135604,70.318959,76.137922,100.000000,32.532955,0.000000,27.367089,38.459216,0.000000,24.506329,39.392642,0.210727,24.169912,63.895409,84.679526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.710423,64.972951,140.138090,222.166325,33.400399,33.683420,54.643261,14.376358,138.359205,5.023147,64.534100,16.170591,209.082056,140.610150,201.525145,139.482556,90.146861,139.558570,-0.065329,0.037802,32.025740,-235.676197,124.661971,4.166660,23.431711,9.548642,24.821800,1279.754478,13.529097,157632.473716,0.871236,74.708534,10.229268,8.366072,0.073630,0.050667,139.723557,116.847427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140448,70.321314,76.126789,100.000000,32.557191,0.000000,27.367089,38.410226,0.000000,24.506329,39.392564,0.211452,24.153234,64.064482,84.685752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.697885,64.964401,140.107039,222.200274,33.434936,33.691038,54.658278,14.379925,138.707953,5.013826,64.550649,16.340007,209.056046,140.618298,201.477232,139.315485,90.163436,139.471702,-0.065336,0.037813,32.025740,-235.677040,124.162847,4.163476,23.447686,9.533118,-0.893487,-46.053442,13.494408,157603.992303,0.867216,74.510642,10.189974,8.325551,0.074028,0.051091,139.734656,116.796237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117058,70.319083,76.152289,100.000000,32.588314,0.000000,27.367089,38.463875,0.000000,24.506329,39.392462,0.211179,24.166901,64.037491,84.678818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.869125,64.959161,140.110480,222.241295,33.449186,33.695590,54.699349,14.377071,138.499004,5.023946,64.543981,16.246188,209.054104,140.624278,201.512556,139.350116,90.157731,139.598788,-0.065376,0.037780,32.025740,-235.670910,123.888170,4.161516,23.457242,9.521686,13.401311,690.232039,13.549940,157666.316697,0.873558,74.782374,10.189168,8.386268,0.073030,0.051103,139.769573,117.036197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147176,70.325137,76.159260,100.000000,32.612025,0.000000,27.367089,38.460532,0.000000,24.506329,39.392416,0.210682,24.181361,64.080476,84.672298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.726433,64.952541,140.137437,222.245539,33.458454,33.698649,54.682754,14.379212,138.563414,5.024591,64.544341,16.226725,209.079443,140.531048,201.567755,139.309882,90.179561,139.511799,-0.065549,0.037801,32.025740,-235.673996,124.109433,4.155353,23.484053,9.573921,21.771109,1121.657260,13.556887,157694.229245,0.874173,74.804165,10.131378,8.390706,0.075800,0.051209,139.731504,117.057388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122082,70.336134,76.182687,100.000000,32.639760,0.000000,27.367089,38.364807,0.000000,24.506329,39.392331,0.210366,24.207668,64.196074,84.683509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.800305,64.952541,140.104715,222.245539,33.463570,33.703191,54.663295,14.371078,138.295088,5.023833,64.551878,16.279017,209.099256,140.558575,201.542107,139.326032,90.175578,139.483912,-0.065612,0.037805,32.025740,-235.682294,124.485701,4.165200,23.482250,9.563553,9.648276,497.260435,13.482574,157642.242556,0.864520,74.386091,10.197375,8.305735,0.073296,0.051031,139.774965,116.961469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122553,70.326235,76.181933,100.000000,32.662056,0.000000,27.367089,38.435287,0.000000,24.506329,39.392232,0.210772,24.201555,63.995048,84.675986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.774738,64.950611,140.071858,222.237618,33.469598,33.709257,54.686426,14.373789,138.444076,5.021465,64.522444,16.221464,209.072898,140.547055,201.496014,139.377637,90.160192,139.486297,-0.065662,0.037795,32.025740,-235.676152,124.193584,4.159274,23.461389,9.538581,41.773601,2152.050066,13.548249,157703.375918,0.872426,74.723250,10.134280,8.378202,0.074281,0.050681,139.810690,116.990593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123652,70.315720,76.179887,100.000000,32.682426,0.000000,27.367089,38.391475,0.000000,24.506329,39.392158,0.210456,24.209092,64.403246,84.680677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.808406,64.946749,140.094360,222.285147,33.470889,33.710789,54.682680,14.381638,138.484285,5.034326,64.513814,16.231750,209.074782,140.559648,201.515285,139.364624,90.161891,139.386570,-0.065554,0.037814,32.025740,-235.669937,124.384824,4.163714,23.489174,9.536670,50.996362,2627.358889,13.515693,157694.469022,0.868913,74.544987,10.125030,8.339415,0.074132,0.051661,139.774284,117.071312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134540,70.325361,76.188617,100.000000,32.703275,0.000000,27.367089,38.401088,0.000000,24.506329,39.392094,0.212641,24.220523,64.124746,84.687276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.783364,64.930752,140.084359,222.345973,33.472581,33.713440,54.668486,14.373932,138.480828,5.031742,64.490677,16.242561,209.086330,140.461315,201.586996,139.334590,90.166842,139.449221,-0.065428,0.037820,32.025740,-235.674702,124.290807,4.164335,23.512037,9.567808,27.480954,1416.200514,13.527863,157742.150321,0.870058,74.604683,10.141548,8.350167,0.073525,0.050974,139.845025,117.022619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143308,70.315462,76.209303,100.000000,32.728478,0.000000,27.367089,38.377367,0.000000,24.506329,39.392001,0.210231,24.225969,64.278817,84.686086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.721194,64.930752,140.114537,222.345973,33.482693,33.716045,54.771300,14.377785,138.715782,5.025901,64.504748,16.223836,209.139619,140.567573,201.589275,139.377558,90.182615,139.422711,-0.065365,0.037812,32.025740,-235.676730,124.299718,4.174188,23.476048,9.577256,13.512164,695.027268,13.514425,157731.507839,0.868361,74.519684,10.092510,8.334780,0.073940,0.050626,139.909504,117.106375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157952,70.366603,76.230279,100.000000,32.751010,0.000000,27.367089,38.386733,0.000000,24.506329,39.391821,0.212228,24.192955,63.555080,84.687355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.693555,64.913101,140.075173,222.365211,33.514153,33.720638,54.699499,14.377071,138.280652,5.031804,64.442174,16.193071,209.115194,140.467890,201.574084,139.281828,90.137285,139.416774,-0.065336,0.037822,32.025740,-235.671236,124.323315,4.178508,23.453762,9.545883,25.939188,1335.989426,13.525722,157745.729525,0.869956,74.564023,10.117301,8.346620,0.074924,0.051637,139.960240,117.141437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124359,70.331359,76.220039,100.000000,32.773877,0.000000,27.367089,38.414784,0.000000,24.506329,39.391617,0.211406,24.138611,64.337437,84.680992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.776699,64.896276,140.081309,222.386430,33.514439,33.725192,54.696058,14.371078,138.427145,5.030147,64.443386,16.197961,209.118632,140.551868,201.594195,139.363191,90.140090,139.388906,-0.065334,0.037805,32.025740,-235.680824,123.960167,4.173489,23.445396,9.535426,25.364869,1306.491508,13.555917,157776.032449,0.871706,74.714125,10.088944,8.379457,0.074404,0.051381,140.014730,117.076505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154465,70.319566,76.235659,100.000000,32.802989,0.000000,27.367089,38.423793,0.000000,24.506329,39.391357,0.212228,24.169840,63.874317,84.680067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.793090,64.881934,140.101919,222.396049,33.509160,33.723646,54.686112,14.371363,138.347183,5.031949,64.431415,16.166084,209.157285,140.512566,201.569066,139.337726,90.117048,139.436205,-0.065533,0.037801,32.025740,-235.681518,124.253648,4.170223,23.467429,9.534091,12.365726,637.048600,13.567712,157828.534135,0.874420,74.763345,10.131455,8.390973,0.073431,0.051857,140.055095,117.111175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126075,70.335148,76.237365,100.000000,32.827161,0.000000,27.367089,38.373847,0.000000,24.506329,39.391222,0.209962,24.214537,64.178323,84.678405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.786741,64.873384,140.101217,222.409346,33.503690,33.725927,54.688648,14.370792,138.643414,5.026156,64.424422,16.160152,209.195801,140.462102,201.569135,139.396968,90.120752,139.309449,-0.065601,0.037803,32.025740,-235.680946,123.946828,4.176069,23.487605,9.572875,25.657610,1321.749052,13.532244,157804.790314,0.870113,74.545620,10.115420,8.349754,0.074263,0.051640,140.066666,117.129717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135695,70.313658,76.242365,100.000000,32.851984,0.000000,27.367089,38.359225,0.000000,24.506329,39.390982,0.209917,24.179648,63.762769,84.715158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.880636,64.873384,140.073979,222.409346,33.483460,33.726687,54.789177,14.374074,138.251995,5.007849,64.420277,16.171069,209.238617,140.503990,201.559784,139.327399,90.125618,139.503560,-0.065685,0.037777,32.025740,-235.678154,124.090590,4.194107,23.436778,9.533118,28.431788,1461.973147,13.524947,157798.014321,0.869333,74.491762,10.160918,8.342831,0.073358,0.050701,140.119647,117.013286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132859,70.312481,76.241133,100.000000,32.875038,0.000000,27.367089,38.353950,0.000000,24.506329,39.390769,0.211588,24.218035,64.416300,84.771324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.831408,64.869247,140.057671,222.402556,33.479671,33.725104,54.706696,14.375501,138.389566,5.015520,64.413528,16.196699,209.238588,140.551875,201.595946,139.347569,90.121051,139.485398,-0.065727,0.037784,32.025740,-235.676563,124.662910,4.205489,23.414150,9.510580,5.017115,258.370889,13.528379,157805.150557,0.869673,74.498516,10.097023,8.345945,0.073490,0.050588,140.168295,116.901451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143197,70.304981,76.259557,100.000000,32.895372,0.000000,27.367089,38.296669,0.000000,24.506329,39.390578,0.210862,24.210949,64.446412,84.758696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.837635,64.862352,140.066142,222.381903,33.500193,33.726590,54.650809,14.376072,138.439168,5.020931,64.388765,16.163646,209.283617,140.507788,201.662292,139.277081,90.144678,139.427855,-0.065612,0.037795,32.025740,-235.667825,124.469322,4.208968,23.443521,9.519595,-0.670680,-34.573956,13.485768,157765.997090,0.863139,74.272682,10.184313,8.297909,0.073269,0.051519,140.212171,116.990088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137523,70.308849,76.248149,100.000000,32.916785,0.000000,27.367089,38.315450,0.000000,24.506329,39.390407,0.211179,24.176223,63.735840,84.681415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.860380,64.860697,140.071846,222.422078,33.517051,33.728120,54.651567,14.376072,138.163285,5.023241,64.427896,16.237880,209.304281,140.402930,201.654878,139.175708,90.166697,139.362722,-0.065732,0.037804,32.025740,-235.670438,123.913603,4.208543,23.429818,9.544441,23.466900,1209.715086,13.505979,157780.749980,0.866988,74.386821,10.180263,8.321209,0.073490,0.050667,140.173146,117.131045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138151,70.336438,76.310069,100.000000,32.940677,0.000000,27.367089,38.304227,0.000000,24.506329,39.390186,0.212274,24.184553,64.051184,84.667390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.780916,64.860697,140.080347,222.422078,33.527699,33.729640,54.678141,14.375787,138.147473,5.022553,64.434668,16.190975,209.276703,140.423419,201.612262,139.184387,90.173718,139.327503,-0.065816,0.037809,32.025740,-235.674644,124.058203,4.210083,23.408560,9.541646,11.588370,597.088366,13.504061,157768.477329,0.867571,74.364952,10.129324,8.318635,0.073125,0.050638,140.039677,117.186631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144476,70.341516,76.299494,100.000000,32.963226,0.000000,27.367089,38.283278,0.000000,24.506329,39.389996,0.211089,24.177593,63.945928,84.686863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.789132,64.857663,140.036838,222.448389,33.512289,33.729636,54.667384,14.372077,138.370287,5.019229,64.436989,16.147792,209.292386,140.390754,201.624440,139.155904,90.174365,139.404760,-0.065932,0.037824,32.025740,-235.675741,124.029040,4.212494,23.448624,9.537445,17.501695,901.948626,13.494790,157751.996817,0.866393,74.308629,10.076381,8.307751,0.073617,0.050645,139.956593,117.179393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159265,70.342615,76.319510,100.000000,32.986923,0.000000,27.367089,38.317764,0.000000,24.506329,39.389795,0.211270,24.184733,63.572561,84.678022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.868859,64.852975,140.039042,222.432263,33.529391,33.728853,54.694095,14.368937,138.389702,4.997011,64.422899,16.100469,209.321400,140.342629,201.622180,139.188945,90.165868,139.424801,-0.066142,0.037845,32.025740,-235.681657,124.251549,4.217276,23.427312,9.511211,22.746055,1171.643880,13.531100,157789.687872,0.870223,74.499870,10.052633,8.347598,0.073624,0.050538,139.894019,117.155020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152941,70.319286,76.329820,100.000000,33.013847,0.000000,27.367089,38.301876,0.000000,24.506329,39.389517,0.210546,24.175195,64.101496,84.677343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.765690,64.841115,140.045372,222.377094,33.522744,33.725024,54.697062,14.383921,138.395207,4.967015,64.419562,16.259048,209.244338,140.377080,201.697640,139.190891,90.151261,139.341351,-0.066184,0.037848,32.025740,-235.669124,124.573108,4.218391,23.416367,9.546659,13.942415,718.131548,13.525229,157784.616840,0.869951,74.477031,10.088673,8.340922,0.073298,0.051348,139.867507,117.120782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127847,70.336091,76.333096,100.000000,33.035948,0.000000,27.367089,38.258872,0.000000,24.506329,39.389326,0.209246,24.153739,64.018648,84.706651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.836888,64.837254,140.065305,222.371152,33.526449,33.720439,54.675153,14.369793,138.500552,4.980861,64.422556,16.159803,209.208970,140.424624,201.746698,139.203981,90.174042,139.303879,-0.066197,0.037853,32.025740,-235.682271,124.369063,4.217559,23.443918,9.556521,9.619349,495.662026,13.489564,157749.231167,0.865278,74.280543,10.106683,8.301631,0.073775,0.052333,139.825351,117.301786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114807,70.327201,76.354190,100.000000,33.061546,0.000000,27.367089,38.305976,0.000000,24.506329,39.389048,0.209648,24.183507,64.069392,84.673871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.771838,64.837254,140.078686,222.371152,33.524134,33.715873,54.686386,14.375930,138.166902,4.976867,64.391548,16.192579,209.195763,140.347495,201.657040,139.159105,90.174548,139.333359,-0.066267,0.037840,32.025740,-235.675972,123.899429,4.221792,23.412563,9.496300,33.187604,1709.726599,13.533708,157779.595806,0.870578,74.517012,10.081667,8.353093,0.073176,0.051195,139.731362,117.246825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112418,70.348041,76.372825,100.000000,33.083335,0.000000,27.367089,38.261121,0.000000,24.506329,39.388814,0.210366,24.155109,64.678303,84.772445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.808125,64.825118,140.037980,222.394069,33.530633,33.713595,54.711476,14.380496,138.149241,4.971373,64.410642,16.245715,209.226062,140.357787,201.670910,139.217128,90.172940,139.314909,-0.066278,0.037865,32.025740,-235.666504,124.206492,4.217598,23.395849,9.506938,51.474723,2650.608480,13.501124,157712.188842,0.867020,74.341648,10.041089,8.318954,0.073304,0.051103,139.783218,117.213801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122095,70.370158,76.420610,100.000000,33.102197,0.000000,27.367089,38.288501,0.000000,24.506329,39.388524,0.211406,24.180478,64.398976,84.678867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.665655,64.826497,140.024024,222.407366,33.540122,33.709796,54.700320,14.375359,138.376838,4.980521,64.399915,16.097145,209.204775,140.261860,201.719676,139.067755,90.146656,139.311730,-0.066346,0.037854,32.025740,-235.676379,124.071154,4.217741,23.408993,9.537788,36.104860,1859.541151,13.528813,157719.264205,0.870177,74.498320,10.054585,8.352018,0.073966,0.052607,139.808232,117.255152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115356,70.363836,76.433022,100.000000,33.124378,0.000000,27.367089,38.263280,0.000000,24.506329,39.388296,0.211089,24.169750,64.310854,84.684542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.699834,64.825118,140.051816,222.448389,33.531203,33.710536,54.681431,14.383350,138.240514,4.968653,64.371373,16.191228,209.186101,140.351480,201.696887,139.126270,90.153624,139.310907,-0.066383,0.037831,32.025740,-235.668224,123.822007,4.219009,23.388582,9.553005,12.680548,653.323314,13.509492,157688.447592,0.867769,74.398730,10.047429,8.331565,0.073490,0.050965,139.848627,117.119929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113708,70.350990,76.461517,100.000000,33.145525,0.000000,27.367089,38.334377,0.000000,24.506329,39.388078,0.210186,24.165062,63.902933,84.771206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
