OSU 80 Ton Compressor Load Stand
16.724835,64.825118,140.046236,222.448389,33.525815,33.709740,54.728835,14.379212,138.357320,4.973410,64.391230,16.187577,209.243872,140.300066,201.684143,139.088069,90.153166,139.303667,-0.066262,0.037845,32.025740,-235.672363,124.405240,4.226189,23.423670,9.551310,25.800668,1328.142689,13.570815,157748.906397,0.875470,74.744336,10.072203,8.401951,0.074589,0.051772,140.042474,117.057335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102002,70.348412,76.478758,100.000000,33.169368,0.000000,27.367089,38.310469,0.000000,24.506329,39.387843,0.211497,24.180442,64.289638,84.675543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.775590,64.820705,139.996105,222.485169,33.531084,33.705174,54.660269,14.375501,137.851039,4.955287,64.374853,16.157065,209.286900,140.202785,201.724586,139.188013,90.165534,139.288693,-0.066323,0.037856,32.025740,-235.673133,124.358782,4.239117,23.413248,9.534037,21.220857,1093.757751,13.557124,157732.655051,0.873949,74.660164,10.064844,8.386419,0.076645,0.050789,140.084903,117.059506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112688,70.371952,76.506973,100.000000,33.191191,0.000000,27.367089,38.294446,0.000000,24.506329,39.387587,0.208935,24.141929,64.500599,84.679900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.886862,64.805812,140.016976,222.519402,33.526421,33.703629,54.660178,14.382637,138.209238,4.978774,64.334708,16.134961,209.325606,140.236421,201.750543,139.044067,90.128748,139.178295,-0.066535,0.037843,32.025740,-235.666978,124.137006,4.252915,23.390295,9.533731,13.710291,706.652063,13.545426,157718.389515,0.871831,74.599689,10.061863,8.373550,0.073910,0.051964,140.120308,117.352999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098470,70.356909,76.522714,100.000000,33.218004,0.000000,27.367089,38.261438,0.000000,24.506329,39.387179,0.209380,24.124998,64.045350,84.674314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.835123,64.797538,140.030529,222.531285,33.532473,33.703607,54.817319,14.378356,138.200544,4.994943,64.381575,16.222620,209.344735,140.264857,201.762572,139.096502,90.166021,139.217109,-0.066876,0.037869,32.025740,-235.675343,123.702638,4.255264,23.390494,9.561588,21.324239,1095.937400,13.518417,157665.613371,0.870087,74.472722,10.042383,8.345227,0.072874,0.051091,140.149474,117.393886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111848,70.398071,76.560998,100.000000,33.238003,0.000000,27.367089,38.191861,0.000000,24.506329,39.386926,0.209648,24.142921,64.701492,84.775229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.787661,64.787333,140.037024,222.508085,33.531715,33.701354,54.670804,14.379212,138.244875,5.003175,64.327434,16.179130,209.253826,140.199788,201.734699,139.013262,90.155278,139.212578,-0.067010,0.037838,32.025740,-235.670729,123.920169,4.253523,23.369362,9.527023,24.947104,1285.566876,13.469120,157624.633334,0.864134,74.190170,10.026706,8.291474,0.074144,0.051089,140.133539,117.526192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061634,70.381470,76.539376,100.000000,33.263636,0.000000,27.367089,38.210406,0.000000,24.506329,39.386613,0.212779,24.143335,64.328530,84.771914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.888904,64.787333,140.030730,222.508085,33.531403,33.699115,54.668621,14.384064,138.147905,5.004748,64.339712,16.157018,209.277472,140.228033,201.830521,139.047124,90.183076,139.217757,-0.067028,0.037843,32.025740,-235.669308,123.806568,4.264380,23.408993,9.500104,0.217308,11.198676,13.492332,157622.398297,0.864361,74.306177,10.007881,8.317761,0.073289,0.050092,140.145668,117.614098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077737,70.406691,76.560622,100.000000,33.284803,0.000000,27.367089,38.225046,0.000000,24.506329,39.386279,0.210321,24.139982,64.357040,84.685614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.732767,64.775474,139.983954,222.529305,33.524963,33.696817,54.663926,14.370792,138.105869,5.010595,64.358830,16.155279,209.267936,140.166667,201.868318,139.043142,90.179059,139.051202,-0.067120,0.037835,32.025740,-235.680946,123.574663,4.269252,23.379387,9.521831,7.528152,387.987358,13.512578,157634.511457,0.869117,74.410247,10.016471,8.341664,0.073569,0.050885,140.049728,117.638506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081247,70.427619,76.570539,100.000000,33.304766,0.000000,27.367089,38.163871,0.000000,24.506329,39.385925,0.210591,24.186861,63.505158,84.666358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.914547,64.770509,139.969094,222.558729,33.507174,33.692976,54.661060,14.378356,138.044135,5.021650,64.335030,16.123370,209.270267,140.220034,201.841719,139.083138,90.185797,139.167647,-0.067322,0.037845,32.025740,-235.672566,124.040703,4.268300,23.372824,9.532973,22.887378,1179.635927,13.466574,157564.031895,0.863744,74.166792,9.991134,8.291286,0.073121,0.050887,139.987773,117.707546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081034,70.412475,76.568739,100.000000,33.324124,0.000000,27.367089,38.237357,0.000000,24.506329,39.385633,0.210051,24.141460,64.028695,84.677795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.977968,64.765821,139.991965,222.553636,33.494569,33.690663,54.706648,14.378213,138.051183,5.026023,64.319536,16.117055,209.304798,140.234451,201.774817,138.880087,90.175930,139.025485,-0.067290,0.037870,32.025740,-235.671728,124.624342,4.261778,23.378287,9.521488,9.737756,501.474423,13.532205,157618.162806,0.872016,74.530873,9.915962,8.365858,0.073205,0.051509,139.897410,117.732174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079419,70.428281,76.571478,100.000000,33.344420,0.000000,27.367089,38.134332,0.000000,24.506329,39.385304,0.209425,24.142884,64.258153,84.671649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.764097,64.759477,139.968533,222.542602,33.459952,33.685312,54.697607,14.375073,138.076809,4.997702,64.329529,16.112291,209.325228,140.109440,201.733878,139.028681,90.180017,139.111965,-0.067330,0.037857,32.025740,-235.672581,123.795619,4.262355,23.329028,9.484544,8.032143,413.707218,13.449341,157515.373582,0.862331,74.088487,9.964597,8.275072,0.073490,0.051340,139.940831,117.635505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073970,70.418271,76.570690,100.000000,33.370797,0.000000,27.367089,38.092035,0.000000,24.506329,39.384871,0.211043,24.126873,64.028845,84.685073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.815882,64.759477,139.927333,222.542602,33.426344,33.680729,54.689007,14.374360,138.069884,5.010411,64.335214,16.103131,209.359835,140.134737,201.802025,138.885687,90.168552,139.180465,-0.067248,0.037843,32.025740,-235.681952,123.638273,4.247732,23.370714,9.522245,24.405363,1257.231437,13.421473,157480.358662,0.858239,73.932060,9.906858,8.245507,0.073316,0.050908,139.940718,117.610229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062902,70.418820,76.588273,100.000000,33.391820,0.000000,27.367089,38.196348,0.000000,24.506329,39.384522,0.209336,24.139873,64.087317,84.680884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.763851,64.747066,139.927358,222.560143,33.427297,33.673122,54.681373,14.375073,138.010616,5.015427,64.327156,16.203906,209.426918,140.148864,201.881892,138.964630,90.192288,139.123065,-0.067269,0.037834,32.025740,-235.672744,123.993368,4.249687,23.347563,9.538040,7.790028,401.355873,13.512446,157543.894030,0.869481,74.439221,9.943902,8.349304,0.075549,0.051519,139.973958,117.587260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077726,70.437371,76.600862,100.000000,33.409343,0.000000,27.367089,38.162991,0.000000,24.506329,39.384129,0.210682,24.085782,64.026867,84.684945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.811491,64.745963,139.964889,222.616163,33.430999,33.666028,54.787511,14.383493,137.999587,4.992263,64.295897,16.096995,209.419724,140.058479,201.923491,138.958382,90.184042,139.119242,-0.067301,0.037825,32.025740,-235.664978,124.068846,4.248055,23.364043,9.532342,27.071697,1392.079064,13.485676,157506.562837,0.866749,74.314412,9.987935,8.321142,0.074239,0.050885,140.026807,117.545842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080205,70.443581,76.600307,100.000000,33.428549,0.000000,27.367089,38.187077,0.000000,24.506329,39.383800,0.209738,24.076641,64.421318,84.681503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.856204,64.734655,139.873541,222.633704,33.418785,33.660552,54.650597,14.375216,138.167986,4.981988,64.289204,16.116495,209.412947,140.116944,201.903279,138.864867,90.197767,139.032446,-0.067395,0.037813,32.025740,-235.675705,124.314770,4.258353,23.333427,9.498914,49.190615,2535.813625,13.505392,157474.782348,0.869415,74.427402,9.936909,8.346970,0.073352,0.050797,140.050176,117.529278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060345,70.435343,76.581725,100.000000,33.448666,0.000000,27.367089,38.156112,0.000000,24.506329,39.383462,0.209559,24.101793,64.103353,84.682034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.749648,64.734655,139.879916,222.633704,33.396848,33.654166,54.655155,14.383493,138.037831,4.988652,64.267287,16.133543,209.394402,140.032469,201.845524,138.864180,90.200268,139.070269,-0.067463,0.037805,32.025740,-235.666285,124.040619,4.253766,23.294536,9.497562,44.298098,2283.410254,13.483146,157425.116083,0.865021,74.311469,9.943337,8.325549,0.072599,0.049904,140.019912,117.493567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060503,70.435085,76.573972,100.000000,33.464044,0.000000,27.367089,38.129072,0.000000,24.506329,39.383053,0.210862,24.037208,64.285793,84.690866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.746208,64.725278,139.883295,222.651246,33.370851,33.644239,54.687317,14.379069,138.011180,4.981629,64.285767,16.142927,209.391013,140.112127,201.813888,138.855519,90.251139,138.998754,-0.067497,0.037789,32.025740,-235.669728,124.083674,4.260019,23.327207,9.547686,18.746349,965.739691,13.456484,157367.178633,0.864664,74.192619,9.888333,8.298045,0.074404,0.050772,140.045843,117.471369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067792,70.448177,76.564726,100.000000,33.484113,0.000000,27.367089,38.178528,0.000000,24.506329,39.382647,0.210411,24.087820,64.213428,84.680038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.720790,64.718659,139.887622,222.690290,33.356663,33.632804,54.713596,14.376643,138.172518,4.965900,64.297239,16.118734,209.353816,140.013841,201.812245,138.878680,90.241678,138.975433,-0.067558,0.037779,32.025740,-235.671011,124.114859,4.263094,23.319778,9.499221,16.559823,852.688556,13.501461,157382.525180,0.870076,74.449275,9.903823,8.351215,0.074097,0.051518,140.089091,117.491284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074206,70.458321,76.573641,100.000000,33.502262,0.000000,27.367089,38.176805,0.000000,24.506329,39.382289,0.210096,24.100206,64.029755,84.766662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.812962,64.709281,139.825377,222.729335,33.357239,33.622130,54.707270,14.376358,138.086592,4.934409,64.282867,16.060783,209.381081,139.983619,201.831746,138.844332,90.226425,138.955395,-0.067474,0.037816,32.025740,-235.677831,123.624282,4.270018,23.324052,9.480451,49.509686,2549.618070,13.498823,157304.309689,0.869474,74.448205,9.818930,8.353133,0.073673,0.050481,140.015901,117.537426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063789,70.446250,76.555671,100.000000,33.527322,0.000000,27.367089,38.143857,0.000000,24.506329,39.381761,0.210411,24.054265,64.154561,84.681651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.954264,64.702111,139.811964,222.706135,33.350407,33.615258,54.679508,14.377499,138.106529,4.940078,64.290952,16.102534,209.386674,139.941901,201.863069,138.741005,90.214062,138.932704,-0.067492,0.037812,32.025740,-235.673749,124.188974,4.272500,23.325079,9.480793,22.892283,1179.490617,13.505561,157264.703502,0.870105,74.503007,9.817296,8.366089,0.073829,0.051267,140.004571,117.472744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086844,70.429067,76.581400,100.000000,33.538206,0.000000,27.367089,38.129486,0.000000,24.506329,39.381326,0.208846,24.101883,64.282754,84.679035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.747935,64.702111,139.802214,222.706135,33.352926,33.608396,54.672704,14.381781,138.059164,4.945774,64.306865,16.082937,209.418239,139.992314,201.925614,138.755391,90.223121,138.997057,-0.067374,0.037815,32.025740,-235.666037,124.263739,4.267033,23.308906,9.509858,14.816020,763.468251,13.457136,157179.159204,0.865016,74.271247,9.823012,8.316523,0.073012,0.051295,140.006628,117.408399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071437,70.433988,76.597605,100.000000,33.557826,0.000000,27.367089,38.049043,0.000000,24.506329,39.380898,0.211771,24.076064,63.956441,84.679694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.874833,64.697146,139.790435,222.697364,33.318593,33.601562,54.692338,14.374788,137.844115,4.948065,64.281314,16.086178,209.414715,139.904019,201.864536,138.706187,90.194518,138.935216,-0.067345,0.037807,32.025740,-235.675970,123.718486,4.260544,23.291705,9.512383,29.645311,1527.072001,13.391408,157089.910248,0.857859,73.925012,9.824576,8.246419,0.074440,0.051154,139.982598,117.316151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079399,70.386786,76.567306,100.000000,33.574895,0.000000,27.367089,38.148957,0.000000,24.506329,39.380478,0.211953,24.056447,64.120845,84.676271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.240000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.822148,64.697698,139.747918,222.726506,33.291899,33.594701,54.673354,14.375216,137.770506,4.937386,64.308294,16.173998,209.378460,139.989021,201.875420,138.675486,90.218033,138.883897,-0.067421,0.037819,32.025740,-235.672111,123.892678,4.254070,23.332508,9.511427,6.725766,346.574024,13.479143,157142.585509,0.868646,74.420866,9.846141,8.347430,0.074268,0.052094,139.909275,117.291781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065741,70.381013,76.570201,100.000000,33.591080,0.000000,27.367089,38.072726,0.000000,24.506329,39.380215,0.210276,24.097646,63.649680,84.679192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.225000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.767486,64.698801,139.717473,222.755365,33.269201,33.585536,54.647228,14.377357,137.936738,4.928997,64.267099,16.189458,209.357749,139.965969,201.905216,138.715112,90.214672,138.890282,-0.067400,0.037816,32.025740,-235.670134,124.104804,4.258566,23.337520,9.498752,0.769668,39.679425,13.419623,157069.577943,0.861445,74.110373,9.845315,8.283960,0.073501,0.051116,139.902635,117.319980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081238,70.355444,76.575433,100.000000,33.602142,0.000000,27.367089,38.091929,0.000000,24.506329,39.379799,0.210501,24.062505,63.314019,84.679556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.225000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.830018,64.698801,139.706508,222.755365,33.250227,33.576377,54.695677,14.378784,137.995368,4.926295,64.281823,16.115027,209.441630,139.963143,201.922398,138.780589,90.228648,138.863305,-0.067311,0.037830,32.025740,-235.674098,124.442338,4.270459,23.325133,9.507515,25.139004,1294.866712,13.438082,157046.773748,0.864340,74.237553,9.797370,8.307377,0.073934,0.051435,139.863656,117.387810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074387,70.341544,76.544753,100.000000,33.617604,0.000000,27.367089,38.109587,0.000000,24.506329,39.379386,0.211452,24.043212,63.906895,84.682034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.225000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.828029,64.694664,139.739940,222.772341,33.235360,33.564143,54.672441,14.375073,137.811713,4.922345,64.291964,16.087438,209.403608,139.896289,201.921733,138.597440,90.235716,138.878530,-0.067170,0.037825,32.025740,-235.680095,123.943604,4.276545,23.315415,9.517720,2.969546,153.021180,13.457160,157030.147547,0.867414,74.370365,9.803771,8.332643,0.073986,0.050833,140.060408,117.359671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080263,70.332071,76.590228,100.000000,33.641469,0.000000,27.367089,38.054155,0.000000,24.506329,39.378800,0.213241,24.054175,63.929178,84.679536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.225000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.769807,64.687493,139.685068,222.761873,33.207085,33.555753,54.682360,14.376358,137.632236,4.931440,64.275517,16.092621,209.413959,139.854387,201.925645,138.700585,90.213574,138.864144,-0.067217,0.037808,32.025740,-235.672276,124.072968,4.277680,23.344029,9.504089,5.483072,282.492339,13.425331,156952.076658,0.863104,74.219718,9.776951,8.301031,0.073908,0.052118,140.080124,117.321667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098855,70.323697,76.594080,100.000000,33.654172,0.000000,27.367089,38.060431,0.000000,24.506329,39.378329,0.211862,24.057060,63.491173,84.684168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.225000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.820154,64.682805,139.677295,222.770644,33.190749,33.548880,54.689015,14.380353,137.696376,4.946832,64.268892,16.040738,209.439252,139.929706,201.936284,138.731310,90.194136,138.814923,-0.067227,0.037786,32.025740,-235.664687,123.640841,4.276038,23.319021,9.482182,23.660688,1218.869612,13.422833,156889.962495,0.863253,74.220367,9.777133,8.303999,0.073261,0.050764,140.137336,117.362970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071640,70.323451,76.571860,100.000000,33.666995,0.000000,27.367089,38.084199,0.000000,24.506329,39.377895,0.210501,24.053652,62.946837,84.683795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.225000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
16.683452,64.672876,139.655944,222.775453,33.152761,33.541995,54.688018,14.373361,137.596224,4.931620,64.278637,16.127310,209.492331,139.784974,201.964416,138.605343,90.228373,138.893142,-0.067445,0.037753,32.025740,-235.676744,124.239330,4.278683,23.312260,9.520118,14.072683,724.961116,13.442347,156885.945443,0.865944,74.353460,9.792424,8.329557,0.073968,0.050900,140.143282,117.448491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100167,70.348237,76.587295,100.000000,33.682723,0.000000,27.367089,38.051598,0.000000,24.506329,39.377426,0.210953,24.093175,63.448578,84.664912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.225000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
