OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, November 21, 2020
7:28:31 PM

1
Test Comments:
Cant get this point
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
54.560555,71.482836,99.443972,114.993059,134.573958,133.694399,54.828842,14.386633,92.444707,4.117572,71.608297,55.946392,114.060816,96.156683,111.944184,91.484752,53.292606,85.424016,-0.063212,0.037672,32.025740,-235.664452,102.417389,3.887055,20.411420,8.500895,9.134526,469.360926,13.563784,690954.883063,1.007940,26.646889,16.425304,1.823140,0.074782,0.051479,97.877884,83.341048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003921,69.289507,61.648585,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.778108,0.210908,21.316276,64.739251,84.747170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.658767,71.486702,99.383651,114.969996,134.496126,133.623696,54.669823,14.379355,92.429421,4.118156,71.640194,55.797631,114.087453,96.033914,111.993446,91.440641,53.307235,85.403516,-0.063351,0.037678,32.025740,-235.673690,102.726150,3.887535,20.397428,8.531168,18.751632,966.320931,13.562706,690820.252458,1.010343,26.679904,16.443629,1.823194,0.074015,0.052263,97.914672,83.382536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008696,69.288472,61.657203,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.781225,0.211497,21.297993,64.830686,84.746167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.676513,71.497194,99.448742,114.953047,134.426679,133.583469,54.703803,14.383208,92.429352,4.119369,71.661071,55.938257,114.072172,96.083734,111.932623,91.573247,53.305867,85.338318,-0.063519,0.037676,32.025740,-235.666570,102.573044,3.888084,20.385492,8.495720,11.009755,567.009208,13.551391,690678.100698,1.007241,26.664792,16.446548,1.822635,0.076525,0.051830,97.925025,83.353846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003000,69.269482,61.652914,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.783616,0.210321,21.324029,64.252759,84.743393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.595444,71.508791,99.466300,114.963883,134.463293,133.566642,54.760099,14.380211,92.502353,4.120746,71.640216,55.758528,114.072538,95.979478,111.969787,91.615069,53.326305,85.280472,-0.063495,0.037636,32.025740,-235.671200,102.953797,3.889490,20.441405,8.561531,20.528089,1056.122476,13.486701,690224.649720,1.007652,26.573916,16.417844,1.818256,0.074317,0.051075,97.994242,83.372346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984713,69.265299,61.648006,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.786811,0.210141,21.343412,63.767684,84.745862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.645016,71.504925,99.452342,114.951658,134.521926,133.563453,54.816257,14.379497,92.524031,4.122352,71.621186,55.775357,114.076864,96.028167,111.963046,91.519828,53.291058,85.364644,-0.063375,0.037626,32.025740,-235.674038,102.526097,3.891168,20.419389,8.522351,29.203562,1500.916211,13.490125,690027.753528,1.006390,26.567303,16.374430,1.818857,0.073730,0.050407,97.977660,83.370600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953991,69.266114,61.634899,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.789168,0.212228,21.334937,64.140668,84.750484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.662830,71.498022,99.505691,114.949991,134.554009,133.547070,54.689489,14.382066,92.477405,4.123344,71.673752,55.767693,114.073026,96.100260,111.978980,91.632407,53.288866,85.297182,-0.063383,0.037608,32.025740,-235.668202,102.693782,3.892591,20.433038,8.518114,37.423478,1927.836824,13.528909,689954.346959,1.006902,26.657075,16.314239,1.821879,0.074143,0.051700,98.022181,83.357864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961158,69.254184,61.624346,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.791496,0.208051,21.338183,64.380124,84.748163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.593095,71.498022,99.468894,114.949991,134.518517,133.516501,54.715398,14.390771,92.470256,4.124884,71.624290,55.741149,114.097927,96.047130,112.000783,91.478786,53.297639,85.357961,-0.063325,0.037593,32.025740,-235.655740,102.942983,3.893618,20.444326,8.539841,44.380791,2285.153973,13.503087,689994.849280,1.004832,26.605396,16.407325,1.819971,0.073291,0.051744,98.030508,83.339778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963693,69.245923,61.614173,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.793799,0.209738,21.375452,63.625384,84.751576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.607699,71.505477,99.467949,114.949435,134.524080,133.514100,54.761064,14.379925,92.504519,4.126887,71.649855,55.852943,114.082474,96.016000,112.001114,91.537695,53.316755,85.155471,-0.063335,0.037595,32.025740,-235.668709,103.322087,3.894854,20.454495,8.496243,44.686157,2298.958418,13.505579,689892.578778,1.006659,26.581318,16.363163,1.820354,0.074871,0.051940,98.049053,83.356185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965700,69.245024,61.603345,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.796189,0.211134,21.340094,64.914814,84.739627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.583854,71.502716,99.497181,114.944989,134.495335,133.518779,54.798679,14.382637,92.454931,4.127453,71.627079,55.950518,114.070788,96.080873,111.994540,91.561593,53.356378,85.216459,-0.063435,0.037573,32.025740,-235.668121,102.769896,3.895594,20.460950,8.519088,42.970128,2209.156873,13.525120,689753.121937,1.007365,26.648573,16.396154,1.822005,0.074177,0.052455,98.021983,83.361747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970008,69.251412,61.608214,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.798541,0.211816,21.354230,64.485920,84.832024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.529946,71.509343,99.493870,114.931096,134.455752,133.522025,54.752300,14.377785,92.554025,4.128453,71.615536,55.886377,114.076118,96.060154,111.971794,91.591619,53.319104,85.347587,-0.063396,0.037564,32.025740,-235.675260,103.206878,3.896594,20.465962,8.535135,39.697434,2042.631679,13.518616,689693.149627,1.006231,26.641937,16.237813,1.821500,0.074414,0.052151,98.019947,83.361311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978933,69.220475,61.615310,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.800872,0.210862,21.365084,64.028602,84.745646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.650665,71.509343,99.494962,114.931096,134.418947,133.530684,54.693805,14.384777,92.344136,4.129639,71.630707,55.705591,114.080975,95.985190,111.989324,91.629740,53.302550,85.358660,-0.063566,0.037577,32.025740,-235.664184,102.436255,3.897152,20.438592,8.508666,30.345715,1563.108867,13.536297,689624.147444,1.006051,26.662184,16.240150,1.822832,0.075227,0.052355,98.019903,83.346151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957484,69.221849,61.607301,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.803267,0.210546,21.325886,63.905796,84.740767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.630730,71.498575,99.478069,114.931930,134.425631,133.528753,54.805659,14.380211,92.472117,4.130834,71.628927,55.805310,114.067150,96.058817,111.972693,91.496747,53.322727,85.347727,-0.063608,0.037616,32.025740,-235.669240,102.543779,3.898380,20.436879,8.536343,14.572199,749.082566,13.560233,689782.327024,1.008040,26.720854,16.367561,1.824573,0.074908,0.051196,98.041464,83.339072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979876,69.206882,61.623927,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.806336,0.210366,21.338958,64.308478,84.746668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.591729,71.501888,99.525299,114.937765,134.425057,133.549970,54.755676,14.385348,92.357455,4.131134,71.581424,55.846021,114.099828,96.034673,111.970247,91.531220,53.320397,85.376208,-0.063713,0.037643,32.025740,-235.661979,102.804097,3.898784,20.470307,8.520296,17.970535,924.616977,13.507184,689800.083180,1.006732,26.604367,16.391722,1.820563,0.074932,0.053429,98.074602,83.349078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972747,69.213037,61.616590,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.808699,0.209782,21.417661,64.153079,84.750681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.604887,71.486978,99.580540,114.942211,134.444513,133.566019,54.703189,14.380924,92.498490,4.131836,71.606669,55.763952,114.095380,96.120221,111.986756,91.733779,53.327754,85.370805,-0.063695,0.037637,32.025740,-235.668690,102.898221,3.898984,20.481703,8.523920,25.472571,1311.867975,13.511637,689730.805970,1.005038,26.612821,16.364035,1.820918,0.073703,0.050715,98.095243,83.388042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979273,69.219984,61.594957,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.811045,0.211270,21.376552,64.229209,84.749874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.547435,71.480904,99.457775,114.944156,134.464325,133.578133,54.759987,14.379783,92.401084,4.131551,71.604888,55.816902,114.100466,96.000643,111.993835,91.453129,53.321266,85.341912,-0.063734,0.037634,32.025740,-235.671139,103.193049,3.898447,20.468522,8.550334,32.156168,1654.363511,13.542112,689874.727694,1.006915,26.653756,16.385930,1.823084,0.075500,0.051261,98.087880,83.367075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952255,69.193358,61.594400,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.813280,0.212871,21.395501,64.553160,84.747121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.614606,71.480904,99.469069,114.944156,134.434560,133.572054,54.706700,14.383636,92.510518,4.130533,71.581080,55.789080,114.082137,96.012349,111.979807,91.420638,53.295070,85.378740,-0.063789,0.037619,32.025740,-235.666959,102.999317,3.897607,20.512733,8.545394,34.018216,1751.866483,13.550107,689904.586383,1.007696,26.626153,16.374860,1.823656,0.075319,0.051653,98.113231,83.354864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951237,69.184447,61.588578,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.815560,0.210727,21.453866,64.136402,84.828415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.624464,71.474277,99.453314,114.961661,134.479361,133.577133,54.739013,14.379355,92.420759,4.129869,71.640847,55.779276,114.094369,95.998089,111.988116,91.456939,53.334149,85.375602,-0.063902,0.037616,32.025740,-235.667973,103.472601,3.897268,20.513761,8.545340,38.343894,1973.464146,13.548765,690006.466770,1.007892,26.675525,16.361500,1.823326,0.074235,0.052103,98.138669,83.395440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970325,69.209782,61.592488,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.817831,0.209336,21.422114,63.647661,84.840128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.451218,71.483389,99.479257,114.970552,134.502189,133.573950,54.740160,14.381923,92.429375,4.129634,71.591041,55.751306,114.100466,95.944875,111.976031,91.485258,53.297703,85.412288,-0.064135,0.037597,32.025740,-235.671122,102.510412,3.897316,20.499985,8.580103,41.233029,2122.116217,13.520543,690004.389823,1.007463,26.610702,16.412995,1.821291,0.073796,0.052399,98.136215,83.366392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975493,69.216201,61.594538,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.820135,0.213704,21.400802,64.161512,84.758450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.596340,71.478695,99.491340,114.986668,134.522927,133.585398,54.715847,14.381352,92.370784,4.130031,71.597255,55.743101,114.079332,96.090058,111.996777,91.413791,53.291400,85.374008,-0.064421,0.037572,32.025740,-235.670059,103.293493,3.897875,20.506530,8.535189,25.828411,1329.886408,13.512791,689911.957437,1.006690,26.594566,16.371759,1.820673,0.073676,0.051032,98.136660,83.352139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974429,69.203092,61.570693,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.823279,0.211179,21.461096,64.550847,84.812040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.575977,71.468479,99.433362,115.002228,134.543888,133.547267,54.709013,14.384349,92.435723,4.129539,71.571457,55.912434,114.117691,95.945501,112.012689,91.504634,53.306330,85.350070,-0.064497,0.037536,32.025740,-235.667062,102.843072,3.898047,20.505665,8.566922,26.776127,1378.855859,13.596242,690108.073641,1.010192,26.770973,16.433399,1.826943,0.074196,0.052503,98.209069,83.346532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002321,69.229763,61.593860,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.825562,0.210456,21.399576,63.621737,84.736794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.697306,71.468479,99.421071,115.002228,134.531156,133.508861,54.717929,14.368224,92.438229,4.129019,71.551513,55.714378,114.096887,95.967818,112.001323,91.416308,53.295117,85.285136,-0.064613,0.037529,32.025740,-235.682208,102.717956,3.897993,20.514320,8.563785,27.119160,1396.293052,13.535214,690089.768644,1.007761,26.626115,16.413414,1.822308,0.073825,0.050593,98.204854,83.371658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998285,69.207864,61.589043,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.827800,0.211316,21.422295,64.093446,84.744898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.651745,71.460748,99.471422,115.011120,134.533458,133.501570,54.726625,14.381923,92.490337,4.128501,71.589598,55.643935,114.104426,96.119420,112.012840,91.490473,53.306377,85.298835,-0.064655,0.037522,32.025740,-235.666711,102.255395,3.897140,20.550362,8.564596,26.056491,1341.365894,13.526873,689848.208014,1.007986,26.635550,16.382041,1.821925,0.076072,0.051190,98.189834,83.364960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015758,69.209156,61.598516,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.830045,0.210772,21.461799,64.274112,84.776881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.541011,71.475658,99.476554,115.005840,134.488023,133.491329,54.788984,14.385776,92.343010,4.127763,71.684894,55.695220,114.111751,96.073380,111.999611,91.392628,53.298219,85.309544,-0.064563,0.037502,32.025740,-235.665472,103.161516,3.896776,20.544719,8.586035,22.638569,1164.087763,13.465798,689607.062204,1.005073,26.518550,16.348632,1.817659,0.074761,0.051989,98.235511,83.383230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042547,69.217281,61.568644,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.832327,0.210186,21.459888,63.723647,84.749992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.514286,71.488082,99.415244,115.025568,134.464364,133.471821,54.697860,14.374788,92.503795,4.125822,71.637349,55.785755,114.120230,95.992377,112.014839,91.505340,53.306423,85.346549,-0.064702,0.037515,32.025740,-235.673520,102.840852,3.895282,20.550362,8.565750,16.422464,845.858988,13.496830,689553.504499,1.005760,26.554730,16.346788,1.820096,0.074977,0.051197,98.233255,83.391965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022419,69.213747,61.578444,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.834722,0.212595,21.459888,64.035254,84.829693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.653328,71.488082,99.415480,115.025568,134.471819,133.444311,54.713351,14.380924,92.420367,4.123599,71.672169,55.697515,114.119943,96.035156,112.009013,91.500394,53.265227,85.295877,-0.064712,0.037502,32.025740,-235.666730,102.912415,3.893619,20.524092,8.525164,13.754671,708.250472,13.546922,689612.447422,1.006821,26.676482,16.362306,1.823885,0.073924,0.052314,98.225893,83.369772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016723,69.201815,61.543518,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.837115,0.210456,21.404787,64.452061,84.747553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.571140,71.494433,99.353781,115.037238,134.453853,133.434578,54.753139,14.380496,92.289516,4.122602,71.678450,55.784153,114.114419,95.969949,112.010991,91.404460,53.262803,85.351441,-0.064563,0.037523,32.025740,-235.670425,102.773302,3.892395,20.498940,8.567157,23.273293,1197.509050,13.543379,689527.742091,1.008927,26.714719,16.379529,1.823655,0.073507,0.051553,98.196684,83.355178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002201,69.191432,61.539860,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.839482,0.209782,21.361009,63.705022,84.743157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.484947,71.504925,99.366339,115.036405,134.474124,133.439908,54.751469,14.385776,92.395637,4.121288,71.626634,55.819809,114.123100,96.002875,112.024838,91.527085,53.260263,85.282120,-0.064599,0.037507,32.025740,-235.668412,102.391407,3.890621,20.486643,8.544042,32.882576,1691.998786,13.478486,689410.652489,1.005612,26.580538,16.385906,1.819020,0.074864,0.051659,98.228413,83.374786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051992,69.196001,61.546567,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.841817,0.210817,21.387244,64.044196,84.745537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.494862,71.500783,99.349411,115.027791,134.537119,133.438854,54.660609,14.378356,92.381189,4.119707,71.658023,55.845039,114.101550,95.818455,112.009164,91.354404,53.254053,85.320570,-0.064626,0.037502,32.025740,-235.673382,102.329817,3.889091,20.476726,8.548766,26.873666,1385.104187,13.500072,689426.075095,1.006489,26.666171,16.426510,1.820629,0.073777,0.051613,98.194406,83.396162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051321,69.166255,61.528681,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.845015,0.209336,21.378174,64.352762,84.745311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.552819,71.519283,99.396896,115.011953,134.528979,133.444993,54.775373,14.376929,92.373714,4.118872,71.632572,55.764017,114.107734,95.897839,111.983714,91.400404,53.229548,85.336446,-0.064445,0.037474,32.025740,-235.669092,103.071742,3.888254,20.484966,8.558502,24.316770,1250.692489,13.542574,689527.947769,1.008339,26.759908,16.381413,1.823739,0.073715,0.051790,98.170752,83.397023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024630,69.144105,61.551780,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.847335,0.209068,21.377056,64.238508,84.740089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.628941,71.519283,99.396512,115.011953,134.484299,133.449514,54.727644,14.381495,92.365696,4.117754,71.687536,55.814229,114.102490,95.888664,111.999424,91.493794,53.257341,85.301346,-0.064274,0.037496,32.025740,-235.668936,102.357594,3.887616,20.465818,8.499038,18.328293,943.507270,13.533942,689525.876547,1.009794,26.746185,16.414048,1.823097,0.073362,0.051085,98.156958,83.422618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032808,69.177212,61.548284,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.849810,0.210411,21.385531,64.651888,84.741643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.569702,71.516246,99.420252,114.992503,134.482895,133.453694,54.660172,14.385205,92.403565,4.117541,71.689598,55.871706,114.111636,95.993797,112.015321,91.479576,53.252690,85.324318,-0.064340,0.037491,32.025740,-235.663429,102.775075,3.887368,20.461436,8.552264,13.828699,712.755081,13.520323,689619.765762,1.006596,26.708708,16.449463,1.822030,0.073913,0.051219,98.176645,83.416905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055289,69.173965,61.545355,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.852164,0.211543,21.373342,64.669351,84.740531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.490855,71.530879,99.434360,114.975831,134.464810,133.462920,54.699470,14.380496,92.380387,4.117747,71.667504,55.804133,114.107353,96.055176,112.005884,91.391096,53.244340,85.241090,-0.064311,0.037487,32.025740,-235.671895,102.539822,3.887489,20.455252,8.539751,20.874950,1075.158078,13.486480,689526.492175,1.005964,26.635255,16.397550,1.819485,0.073640,0.050604,98.157476,83.400677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041657,69.158242,61.550500,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.854533,0.211089,21.338039,64.095900,84.737433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.594810,71.527014,99.415377,114.960827,134.447745,133.490978,54.779606,14.380068,92.314094,4.116800,71.702250,55.753837,114.105998,95.971974,112.023119,91.451948,53.266560,85.234785,-0.064337,0.037494,32.025740,-235.670036,103.230535,3.886803,20.454693,8.523740,27.864562,1433.056468,13.518911,689589.820044,1.008432,26.689372,16.417987,1.821895,0.075040,0.051980,98.142410,83.422937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076329,69.160138,61.544839,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.857013,0.209425,21.360793,63.906231,84.741544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.514549,71.527014,99.405714,114.960827,134.480550,133.530672,54.765287,14.379355,92.464397,4.116580,71.657038,55.750687,114.093171,96.062050,111.997201,91.407719,53.228487,85.268679,-0.064405,0.037492,32.025740,-235.674507,102.573760,3.887029,20.486967,8.539805,36.195761,1862.011420,13.558633,689729.237378,1.009419,26.780153,16.369126,1.824790,0.074640,0.052939,98.155687,83.387013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040435,69.143727,61.527257,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.859378,0.209648,21.418184,64.231930,84.747180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.580069,71.525357,99.405891,114.971941,134.467343,133.557372,54.715604,14.377499,92.349116,4.116978,71.626195,55.818842,114.139491,96.005394,112.039692,91.412057,53.250498,85.169859,-0.064300,0.037524,32.025740,-235.675382,103.556078,3.887490,20.468955,8.502644,27.013589,1390.916584,13.510659,689749.053271,1.006033,26.675910,16.342571,1.820968,0.075088,0.051191,98.141227,83.411113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065911,69.166738,61.535221,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.862547,0.210186,21.380536,64.513176,84.744229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.672216,71.507686,99.433194,114.983056,134.477888,133.562103,54.790455,14.385919,92.323704,4.116002,71.593886,55.772845,114.116493,96.061744,112.006344,91.345018,53.238832,85.183829,-0.064374,0.037539,32.025740,-235.661572,102.879721,3.886616,20.473986,8.543465,23.862830,1227.006969,13.548298,690100.284551,1.008225,26.753397,16.403949,1.823471,0.075715,0.050928,98.155060,83.428857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047949,69.165371,61.530375,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.864816,0.211089,21.352427,64.623992,84.741938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.557791,71.500507,99.434954,114.988613,134.411520,133.541418,54.660369,14.386204,92.422052,4.115365,71.625902,55.747140,114.116285,95.886012,112.021565,91.477479,53.241731,85.172197,-0.064311,0.037533,32.025740,-235.664227,103.002701,3.885635,20.477700,8.553093,17.211882,887.127012,13.521764,690138.329177,1.008006,26.688479,16.313970,1.821286,0.073553,0.050983,98.150983,83.403061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041921,69.166813,61.510611,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.867171,0.210682,21.371828,64.332366,84.737512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.509192,71.494157,99.373624,114.982222,134.387131,133.547406,54.680409,14.385063,92.291304,4.115007,71.614933,55.810811,114.129534,96.072666,112.041972,91.463788,53.242717,85.220681,-0.064316,0.037557,32.025740,-235.667819,102.862548,3.885014,20.453972,8.509604,14.417623,742.834239,13.486653,690109.057343,1.004752,26.581935,16.335248,1.818715,0.073706,0.051035,98.170796,83.412182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062078,69.199452,61.539252,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.869473,0.210953,21.341464,63.890935,84.749973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.569250,71.494157,99.368552,114.982222,134.417499,133.571936,54.691603,14.377499,92.349770,4.114250,71.554471,55.729176,114.114283,96.039911,112.020350,91.419717,53.245251,85.216382,-0.064463,0.037579,32.025740,-235.674892,103.272671,3.884391,20.475103,8.540778,19.117355,984.775294,13.535814,690048.595397,1.009292,26.685132,16.324346,1.822562,0.074572,0.050966,98.145084,83.430966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054338,69.204164,61.521642,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.871773,0.209336,21.378661,64.247749,84.746855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.518824,71.471792,99.365486,114.998060,134.469767,133.571988,54.807109,14.380924,92.325247,4.112023,71.603255,55.688094,114.136005,95.968577,112.030262,91.472687,53.248475,85.350563,-0.064384,0.037576,32.025740,-235.668853,102.742567,3.882684,20.438285,8.503870,33.453093,1719.607675,13.543986,690094.840073,1.009940,26.725715,16.356715,1.823062,0.074186,0.051962,98.157382,83.421006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052286,69.214155,61.534056,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.873962,0.213472,21.326301,64.203871,84.747760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.577937,71.474553,99.413210,115.004729,134.503455,133.574830,54.702606,14.381638,92.293109,4.111582,71.654367,55.761092,114.130962,96.088054,112.029161,91.425974,53.249443,85.234723,-0.064185,0.037597,32.025740,-235.669447,103.564622,3.882201,20.433670,8.522730,44.477631,2290.675751,13.518166,690179.824000,1.008697,26.667720,16.351223,1.820962,0.073955,0.051811,98.132594,83.429293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031216,69.239165,61.517410,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.876262,0.210141,21.335009,64.576526,84.745134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.576251,71.494985,99.397264,115.023345,134.566058,133.566611,54.708259,14.390771,92.228205,4.109381,71.678326,55.697615,114.134707,96.003780,111.997705,91.292501,53.222039,85.318620,-0.064064,0.037585,32.025740,-235.658353,103.195553,3.879790,20.429108,8.554842,23.065159,1187.773284,13.539375,690164.607257,1.007537,26.694046,16.440235,1.822590,0.074209,0.051142,98.119042,83.414286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053825,69.242276,61.514166,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.879350,0.209962,21.340022,63.424501,84.739833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.453073,71.527566,99.336639,115.044741,134.578978,133.534860,54.695598,14.383778,92.223664,4.108227,71.750974,55.788410,114.125984,95.926936,112.026543,91.307674,53.249414,85.181362,-0.064140,0.037602,32.025740,-235.664529,102.673468,3.878389,20.411222,8.504411,16.306120,839.901281,13.524143,690144.813774,1.008288,26.639732,16.359645,1.821491,0.074182,0.050356,98.089185,83.421096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033449,69.252613,61.507321,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.881808,0.210817,21.352896,64.357444,84.742095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.649901,71.527566,99.387983,115.044741,134.583382,133.516076,54.685409,14.389915,92.284389,4.107659,71.741567,55.802831,114.150072,95.994581,112.039225,91.326522,53.257086,85.295563,-0.064112,0.037599,32.025740,-235.657576,102.949959,3.877767,20.474148,8.536199,13.849186,713.481630,13.521356,690211.425151,1.008209,26.661792,16.444723,1.821255,0.074051,0.050813,98.057901,83.436260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070399,69.264680,61.536714,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.884373,0.209782,21.382628,64.399200,84.742498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.490565,71.536678,99.391035,115.054466,134.594042,133.485324,54.742225,14.381067,92.362653,4.107391,71.670056,55.809415,114.137031,95.770128,112.019817,91.420351,53.240618,85.207217,-0.063986,0.037596,32.025740,-235.671651,102.847784,3.877175,20.442685,8.540923,15.775085,811.856462,13.560475,690102.791330,1.010797,26.813358,16.322969,1.824261,0.074818,0.051867,98.058342,83.422002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064983,69.234755,61.517892,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.886820,0.210591,21.360288,64.323418,84.741131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.594570,71.528670,99.381700,115.054466,134.606395,133.445152,54.788886,14.382779,92.298010,4.106333,71.608640,55.713989,114.158709,95.888476,112.047885,91.286628,53.229467,85.288101,-0.064049,0.037590,32.025740,-235.667978,102.599537,3.876074,20.459345,8.533224,20.519099,1055.105306,13.482252,689873.645353,1.006839,26.623326,16.393831,1.818631,0.073594,0.051641,98.098374,83.457807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069109,69.245946,61.527389,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.889221,0.208095,21.381672,64.267815,84.753661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.519684,71.524805,99.319066,115.031959,134.597676,133.414199,54.744602,14.380924,92.394871,4.106575,71.657832,55.842572,114.146170,96.005875,112.037290,91.391524,53.227611,85.170672,-0.064251,0.037599,32.025740,-235.668037,102.440723,3.876698,20.435400,8.565642,30.277895,1558.168329,13.551468,689863.995996,1.008821,26.786232,16.349553,1.824004,0.074539,0.051046,98.099827,83.449073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051773,69.248113,61.520941,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.891561,0.210231,21.340581,64.349623,84.742105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.674179,71.524805,99.325482,115.031959,134.606394,133.422092,54.829243,14.378784,92.231581,4.106891,71.578872,55.829548,114.135474,96.027127,112.055841,91.362492,53.221262,85.280188,-0.064159,0.037601,32.025740,-235.671484,102.908806,3.876673,20.426818,8.543140,37.629401,1933.503911,13.498374,689612.674573,1.005527,26.677797,16.416320,1.820359,0.074019,0.051142,98.066486,83.459693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055462,69.253882,61.536450,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.893923,0.210411,21.329420,64.866453,84.753425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.593268,71.507410,99.371613,115.019733,134.602305,133.414770,54.660530,14.384920,92.387099,4.105955,71.611316,55.725389,114.126751,95.985987,112.024148,91.409047,53.186504,85.253186,-0.064161,0.037608,32.025740,-235.665511,102.492035,3.875387,20.442757,8.525056,44.742264,2306.078605,13.514393,689492.458998,1.007617,26.746227,16.337417,1.821710,0.073090,0.050547,98.072066,83.451479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048364,69.225180,61.542272,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.896192,0.211497,21.338255,64.283551,84.752235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.621590,71.509343,99.451949,114.998338,134.616131,133.409356,54.730999,14.384349,92.324913,4.106313,71.606539,55.753894,114.134312,96.083240,112.038059,91.294391,53.224341,85.219478,-0.064159,0.037635,32.025740,-235.665265,103.188316,3.875082,20.392218,8.543807,41.113211,2116.303820,13.447649,689460.668694,1.002994,26.597162,16.419085,1.816680,0.075159,0.051898,98.081459,83.429579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077475,69.243522,61.567162,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.898547,0.211999,21.288130,63.911353,84.742941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.566255,71.499127,99.410986,114.991114,134.650024,133.381148,54.714884,14.378070,92.417350,4.105086,71.600483,55.721301,114.147770,95.986826,112.069356,91.545944,53.201598,85.308368,-0.064106,0.037633,32.025740,-235.673178,103.013657,3.874022,20.409310,8.528842,17.725736,912.701562,13.492849,689529.177887,1.007629,26.657793,16.435280,1.820217,0.073431,0.051015,98.112901,83.420704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090382,69.219894,61.571468,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.901703,0.210591,21.326175,63.796754,84.746354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.504667,71.493052,99.400062,114.987224,134.627428,133.394662,54.704008,14.376358,92.465813,4.105372,71.627716,55.803081,114.130761,95.955014,112.063379,91.587095,53.197881,85.176226,-0.064156,0.037652,32.025740,-235.671950,103.410541,3.873652,20.393281,8.515770,14.130407,727.722005,13.498127,689389.775985,1.005722,26.632404,16.374262,1.820744,0.074819,0.052214,98.115801,83.406089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091167,69.217357,61.573237,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.903984,0.210591,21.357962,63.670668,84.746747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.687106,71.493052,99.364568,114.987224,134.607454,133.419747,54.659597,14.383350,92.324567,4.105016,71.684584,55.695230,114.143537,95.967241,112.057596,91.376837,53.207739,85.193176,-0.064180,0.037663,32.025740,-235.667571,102.792309,3.873114,20.380985,8.532034,17.544309,904.273585,13.510351,689319.085764,1.006901,26.675581,16.458119,1.821840,0.074217,0.051921,98.134795,83.408657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112485,69.249079,61.579644,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.906284,0.212182,21.281171,64.154379,84.739450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.654007,71.501060,99.402128,115.000005,134.653353,133.424779,54.685781,14.388488,92.312054,4.105206,71.640216,55.776064,114.130783,96.024398,112.018695,91.433965,53.186620,85.162238,-0.064279,0.037676,32.025740,-235.656716,102.882616,3.873067,20.420724,8.487931,24.592903,1266.967203,13.536335,689421.880255,1.008439,26.728981,16.370968,1.823698,0.073423,0.050419,98.093867,83.376431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096168,69.242714,61.537357,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.908669,0.209738,21.324029,64.277765,84.746934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.613298,71.503821,99.404008,115.018066,134.640719,133.419587,54.707723,14.391056,92.365124,4.104517,71.612708,55.683931,114.148444,95.954826,112.044713,91.294742,53.187936,85.267158,-0.064395,0.037666,32.025740,-235.659865,103.064659,3.872555,20.442018,8.536902,32.797047,1688.947277,13.449460,689419.299457,1.005745,26.552951,16.372772,1.816965,0.074417,0.051423,98.087083,83.378518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098560,69.268780,61.579317,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.911014,0.212045,21.360811,63.386383,84.750278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.665188,71.485321,99.336630,115.025013,134.627698,133.417220,54.772609,14.393768,92.387121,4.105406,71.549462,55.747881,114.154233,95.962608,112.080980,91.505903,53.204115,85.415480,-0.064429,0.037641,32.025740,-235.659277,102.133286,3.872987,20.415441,8.543339,40.483402,2082.301293,13.473600,689533.503382,1.005992,26.592862,16.372605,1.818753,0.073893,0.051090,98.121716,83.429260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103818,69.292731,61.586953,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.913381,0.212503,21.273634,64.240277,84.740020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.581744,71.485321,99.358500,115.025013,134.601626,133.436295,54.705639,14.382494,92.392028,4.105398,71.574776,55.646780,114.147963,95.929414,112.045814,91.369788,53.187414,85.234763,-0.064599,0.037650,32.025740,-235.666467,103.368219,3.873143,20.443965,8.488544,42.691194,2198.549247,13.491651,689533.253008,1.006381,26.634881,16.443454,1.820143,0.074563,0.051716,98.148045,83.447865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094320,69.260799,61.598918,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,54.915600,0.213983,21.337570,63.626400,84.808844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
