OSU 80 Ton Compressor Load Stand
54.503209,71.532536,99.277432,115.067248,134.334628,133.265047,54.688728,14.380924,92.211658,4.031142,71.640132,55.706774,114.192617,95.917866,112.099688,91.478555,53.108214,85.208217,-0.064741,0.037760,32.025740,-235.672447,103.741099,3.802365,20.415206,8.525651,19.074039,982.595645,13.513193,688790.063789,1.008008,26.812384,16.414958,1.823017,0.073332,0.050330,98.524296,83.604258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003114,69.297421,61.581281,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.060874,0.211361,21.290691,63.466811,84.740817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.516771,71.532536,99.278871,115.067248,134.363618,133.294511,54.629029,14.377642,92.407769,4.031985,71.696014,55.628608,114.201168,95.868453,112.138326,91.346682,53.148386,85.209995,-0.064699,0.037770,32.025740,-235.672626,102.903586,3.802246,20.350315,8.526661,14.908437,768.844719,13.454294,688734.260520,1.005144,26.680453,16.429208,1.818561,0.073946,0.050973,98.509798,83.609931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018746,69.328431,61.613507,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.063123,0.211634,21.249491,63.272297,84.734926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.445415,71.534193,99.290855,115.071138,134.387983,133.291751,54.738126,14.374645,92.126765,4.033816,71.735715,55.635845,114.190207,95.959027,112.131292,91.331462,53.135918,85.175983,-0.064670,0.037752,32.025740,-235.679380,103.258559,3.803905,20.364649,8.495648,23.069281,1187.337354,13.497270,689052.736101,1.007873,26.769874,16.482644,1.821497,0.074184,0.050794,98.478700,83.582384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017592,69.317724,61.591524,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.065529,0.211771,21.276609,63.858847,84.726428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.537158,71.547722,99.320819,115.060301,134.439352,133.304636,54.685249,14.381923,92.508805,4.035682,71.702250,55.606574,114.206447,95.862101,112.116720,91.390893,53.167083,85.223745,-0.064668,0.037789,32.025740,-235.672428,103.289495,3.805614,20.391244,8.507638,38.024177,1958.933151,13.494385,689094.170004,1.008922,26.756771,16.443696,1.821070,0.074335,0.052035,98.525924,83.591212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039651,69.333573,61.581304,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.067926,0.211452,21.297074,63.762836,84.749275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.517126,71.543028,99.280325,115.059467,134.444150,133.316520,54.659105,14.380211,92.297239,4.036327,71.609604,55.723928,114.180911,95.835033,112.131069,91.364082,53.128013,85.153308,-0.064689,0.037777,32.025740,-235.667117,103.232962,3.805762,20.370112,8.507837,27.958323,1441.048515,13.529009,689156.053893,1.008346,26.827388,16.432764,1.823677,0.074144,0.051014,98.508544,83.571491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037690,69.311676,61.566933,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.071231,0.210998,21.235590,63.885153,84.753395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.527364,71.515141,99.270384,115.060023,134.394370,133.291069,54.698365,14.385776,92.380764,4.035828,71.628634,55.579077,114.192790,95.835200,112.109355,91.404199,53.104421,85.152344,-0.064736,0.037781,32.025740,-235.664328,102.266101,3.805579,20.385330,8.501364,21.032518,1083.295435,13.496556,689113.005150,1.007586,26.752267,16.434454,1.821159,0.073865,0.051278,98.549205,83.566702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040224,69.299679,61.566629,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.073614,0.211452,21.302104,63.828011,84.749992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.573283,71.515141,99.247413,115.060023,134.389798,133.272274,54.725824,14.378213,92.307336,4.037526,71.652374,55.715433,114.193514,95.978953,112.109291,91.347579,53.127590,85.222646,-0.064846,0.037777,32.025740,-235.674178,103.372259,3.806695,20.372763,8.527923,14.359032,739.201490,13.497361,689277.093353,1.008553,26.766922,16.425066,1.821085,0.075712,0.051663,98.571176,83.584968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038497,69.276770,61.549329,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.075829,0.211406,21.288455,63.969121,84.733037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.611181,71.515141,99.287340,115.057800,134.369914,133.282352,54.677087,14.380211,92.366537,4.038079,71.683537,55.824802,114.197567,95.971135,112.116124,91.432044,53.128344,85.128005,-0.064673,0.037812,32.025740,-235.671527,102.940581,3.807303,20.400151,8.508486,15.787336,813.454871,13.486699,689152.528432,1.007356,26.729145,16.447994,1.820561,0.074440,0.050838,98.635724,83.547306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051472,69.296817,61.558039,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.078197,0.210908,21.298949,63.781395,84.751123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.484807,71.528670,99.306992,115.054466,134.347704,133.303168,54.699952,14.381210,92.168142,4.039160,71.695389,55.730613,114.187876,95.846337,112.121043,91.383172,53.127422,85.231683,-0.064631,0.037831,32.025740,-235.668405,102.970785,3.808287,20.391605,8.508414,23.228115,1196.346571,13.459199,688969.942400,1.005777,26.684811,16.473193,1.818608,0.074385,0.052168,98.605543,83.544782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067835,69.291599,61.550001,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.080564,0.210908,21.329312,63.665034,84.746639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.483033,71.541372,99.246530,115.043907,134.374372,133.318024,54.691777,14.383493,92.220764,4.041118,71.671448,55.750439,114.195021,95.872504,112.145612,91.311952,53.144263,85.204909,-0.064578,0.037826,32.025740,-235.668898,102.919063,3.809961,20.370221,8.526480,38.336193,1974.771935,13.452579,688996.167563,1.005982,26.648243,16.407321,1.818077,0.073844,0.051019,98.625528,83.566339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070785,69.326528,61.573800,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.083034,0.210411,21.259588,63.784252,84.743856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.512018,71.541372,99.214470,115.043907,134.398354,133.339929,54.695691,14.381495,92.233639,4.042248,71.704188,55.717903,114.219918,95.952626,112.140513,91.284529,53.150451,85.156061,-0.064353,0.037835,32.025740,-235.673347,102.787354,3.810481,20.378334,8.482360,43.684921,2250.134277,13.515981,689204.687809,1.008319,26.783788,16.479575,1.822655,0.074304,0.050816,98.629389,83.594362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067096,69.356058,61.567352,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.085511,0.209872,21.236978,64.084866,84.742754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.505874,71.536678,99.343065,115.050020,134.389978,133.338224,54.676358,14.388630,92.271173,4.043070,71.702723,55.688165,114.191118,95.906923,112.134975,91.317252,53.145980,85.121733,-0.064361,0.037819,32.025740,-235.663598,102.265529,3.812033,20.358302,8.542744,35.006125,1803.742132,13.504811,689261.353199,1.008652,26.798205,16.444320,1.821604,0.073981,0.050869,98.588616,83.579021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037637,69.329481,61.558734,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.087889,0.212687,21.238168,64.183022,84.731601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.523127,71.540267,99.237175,115.051409,134.412865,133.369359,54.633339,14.380924,92.187796,4.045127,71.750512,55.671525,114.206792,95.841144,112.140801,91.267986,53.125328,85.216216,-0.064390,0.037828,32.025740,-235.668037,103.543514,3.813786,20.390901,8.515518,15.326660,790.350590,13.486919,689340.409699,1.008155,26.770199,16.404524,1.820048,0.074353,0.051961,98.586295,83.589729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041258,69.360097,61.563855,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.090290,0.210501,21.265466,64.262622,84.745901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.423633,71.556558,99.299655,115.052243,134.349556,133.384726,54.672193,14.382494,92.348227,4.045660,71.708001,55.681866,114.220449,95.985360,112.164780,91.327088,53.135326,85.176486,-0.064232,0.037776,32.025740,-235.667120,102.790800,3.814177,20.335782,8.477960,31.306585,1613.240797,13.518652,689338.537463,1.008612,26.771439,16.385367,1.822612,0.074095,0.052827,98.641542,83.633270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049398,69.354540,61.594291,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.093521,0.213426,21.259336,63.561209,84.737660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.421236,71.544133,99.240781,115.056133,134.397816,133.391857,54.684459,14.378498,92.333117,4.045708,71.629744,55.759252,114.202825,95.919039,112.141966,91.383068,53.107257,85.174939,-0.064211,0.037781,32.025740,-235.670136,102.475661,3.814180,20.355309,8.519665,43.808515,2256.963845,13.490049,689550.646129,1.009300,26.758365,16.471032,1.820093,0.073555,0.050360,98.650654,83.588633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030862,69.343879,61.563568,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.096050,0.209559,21.251907,64.085417,84.734985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.581968,71.544133,99.209005,115.056133,134.388850,133.404481,54.736109,14.378784,92.327846,4.046702,71.654261,55.703334,114.189892,95.897077,112.136514,91.457509,53.067298,85.219136,-0.063949,0.037755,32.025740,-235.669034,103.278198,3.815411,20.341714,8.467214,27.207219,1400.361731,13.550847,689689.433763,1.010769,26.870818,16.433703,1.824569,0.074637,0.050837,98.660536,83.564789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019750,69.307426,61.581850,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.098395,0.208846,21.248770,63.492026,84.745075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.577893,71.534745,99.294583,115.040851,134.439106,133.421986,54.672216,14.382209,92.359709,4.047321,71.738791,55.646819,114.193134,95.950559,112.147677,91.258025,53.097595,85.159550,-0.063889,0.037770,32.025740,-235.665119,103.446576,3.815564,20.384447,8.523397,6.156008,317.221416,13.538637,689778.269025,1.010613,26.860712,16.460706,1.823567,0.074054,0.051236,98.658353,83.570328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024819,69.320390,61.583761,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.100747,0.210366,21.293305,64.605457,84.754890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.504693,71.552968,99.248313,115.024735,134.476160,133.441050,54.722465,14.379212,92.312584,4.046889,71.744637,55.653569,114.176499,95.797227,112.106471,91.281757,53.093878,85.090604,-0.063996,0.037791,32.025740,-235.670729,102.628602,3.815796,20.385150,8.524389,14.942404,769.280648,13.460730,689854.145921,1.006485,26.705420,16.531070,1.817615,0.074030,0.052000,98.667273,83.564291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008154,69.317000,61.597684,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.103145,0.210051,21.298336,64.452773,84.740522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.396673,71.554625,99.233137,115.039183,134.460852,133.430005,54.697294,14.389344,92.309804,4.048404,71.625339,55.790889,114.178314,95.936919,112.124906,91.308187,53.086634,85.230676,-0.063881,0.037806,32.025740,-235.660270,103.415043,3.817047,20.367642,8.476338,11.149504,574.274705,13.483768,689851.603418,1.007852,26.699966,16.459779,1.819319,0.074184,0.051172,98.714597,83.563021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006328,69.308943,61.589675,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.105680,0.208271,21.218118,64.096730,84.744426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.593479,71.554625,99.225940,115.039183,134.466298,133.411741,54.721267,14.375787,92.194916,4.048900,71.645512,55.757028,114.189827,95.890481,112.149899,91.295282,53.117140,85.150843,-0.063865,0.037822,32.025740,-235.673337,102.258559,3.817624,20.350676,8.506503,1.168672,60.168127,13.508371,690033.249449,1.008606,26.788871,16.416038,1.820913,0.074175,0.051949,98.704985,83.588773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028810,69.326045,61.608978,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.108119,0.212091,21.221147,64.309871,84.742961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.583856,71.527842,99.332484,115.047241,134.445231,133.435611,54.686128,14.378213,92.321718,4.050218,71.609046,55.704875,114.166306,95.866570,112.124733,91.303086,53.092724,85.079157,-0.064009,0.037813,32.025740,-235.676956,102.871851,3.819126,20.361223,8.486777,19.877005,1024.008978,13.552333,690063.069222,1.011194,26.894966,16.519672,1.824250,0.074344,0.051171,98.627640,83.556643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034363,69.306686,61.586064,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.110373,0.211270,21.290492,65.070610,84.738555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.556643,71.523701,99.271057,115.039461,134.397124,133.437510,54.709212,14.382351,92.179417,4.050733,71.664587,55.727856,114.181363,95.917330,112.150510,91.276911,53.094864,85.114312,-0.063800,0.037846,32.025740,-235.670693,103.061664,3.819524,20.373718,8.519358,10.610148,546.375196,13.460783,689774.165957,1.006607,26.704805,16.434243,1.817542,0.073577,0.050865,98.619231,83.555032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034431,69.316720,61.595727,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.113529,0.208980,21.242171,63.467134,84.741997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.484521,71.541372,99.229242,115.040295,134.383097,133.413913,54.745856,14.380924,92.168674,4.051792,71.762910,55.720094,114.179699,95.800248,112.149237,91.330733,53.081785,85.121210,-0.063655,0.037848,32.025740,-235.671140,103.255538,3.819536,20.377956,8.523181,2.168782,111.607846,13.490961,689918.090169,1.007559,26.687308,16.409310,1.819814,0.073242,0.051025,98.577122,83.556302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032265,69.283407,61.591162,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.115910,0.210501,21.245416,63.856446,84.730234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.398337,71.555177,99.297424,115.062802,134.379410,133.388247,54.678883,14.384492,92.384710,4.050045,71.731091,55.755986,114.179785,95.837678,112.134687,91.384335,53.089244,85.091150,-0.063550,0.037853,32.025740,-235.668226,103.087137,3.818204,20.367913,8.483442,24.866184,1281.207577,13.489030,689931.682343,1.007690,26.709434,16.431374,1.819596,0.075083,0.050832,98.546053,83.552061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041899,69.290973,61.589744,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.118424,0.210591,21.297146,64.547118,84.748980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.597616,71.555177,99.238247,115.062802,134.390253,133.364634,54.678550,14.376358,92.264294,4.050899,71.676281,55.768319,114.180947,95.855881,112.129523,91.147379,53.083618,85.184551,-0.063619,0.037814,32.025740,-235.677177,103.225682,3.818787,20.376910,8.503708,17.499629,901.658006,13.509828,689916.205481,1.008350,26.796765,16.449201,1.821237,0.074010,0.051094,98.512614,83.576040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063452,69.273092,61.590043,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.120930,0.209157,21.234670,64.179381,84.733087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.560268,71.547998,99.292368,115.069193,134.461803,133.340147,54.664425,14.382779,92.148628,4.049835,71.703855,55.704081,114.204855,95.927246,112.151517,91.190797,53.073904,85.287775,-0.063619,0.037809,32.025740,-235.666508,103.218235,3.818296,20.372583,8.495955,25.612412,1320.005332,13.562182,689837.477057,1.011185,26.893909,16.421048,1.825376,0.075253,0.051851,98.453613,83.598115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047105,69.265036,61.569528,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.123313,0.208139,21.289375,64.400499,84.745449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.456355,71.563184,99.192965,115.060023,134.496432,133.343104,54.798371,14.379069,92.183816,4.049245,71.758381,55.662035,114.199769,95.855321,112.134155,91.303453,53.088130,85.198200,-0.063461,0.037796,32.025740,-235.671035,102.695517,3.817688,20.354137,8.486164,44.821177,2304.334886,13.456976,689615.885140,1.006955,26.701366,16.490961,1.817630,0.073847,0.050976,98.426550,83.574266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035117,69.267573,61.566009,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.125732,0.211543,21.256649,64.338977,84.734621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.573478,71.568707,99.269491,115.061690,134.546003,133.341667,54.670163,14.384064,92.209404,4.049205,71.723841,55.705528,114.210443,95.840358,112.136946,91.257436,53.087707,85.101006,-0.063409,0.037803,32.025740,-235.666857,102.771975,3.817884,20.397230,8.526823,30.620215,1577.930481,13.483335,689525.408495,1.007770,26.730232,16.571660,1.819866,0.074174,0.050945,98.437793,83.609797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045098,69.280885,61.563913,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.128265,0.212917,21.258795,64.780469,84.741869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.476712,71.568707,99.271927,115.061690,134.585577,133.335592,54.685134,14.381352,92.337933,4.049126,71.705861,55.751060,114.198916,95.872490,112.130530,91.308018,53.109838,85.125882,-0.063147,0.037813,32.025740,-235.667935,103.136045,3.817023,20.380282,8.517050,6.837216,352.241112,13.507833,689589.063980,1.007478,26.845803,16.495837,1.821513,0.073017,0.050958,98.426660,83.586630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038784,69.278303,61.544747,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.130747,0.211771,21.251240,63.853859,84.744229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.443193,71.565945,99.233716,115.052799,134.577898,133.350196,54.690678,14.384349,92.319519,4.048509,71.736842,55.757793,114.205465,95.946319,112.153711,91.277931,53.115910,85.089538,-0.063225,0.037813,32.025740,-235.663305,102.264021,3.816699,20.420616,8.508486,10.919667,562.504600,13.473169,689523.205142,1.007461,26.738188,16.429371,1.819006,0.074986,0.052076,98.447276,83.612907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033639,69.269831,61.565010,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.133180,0.211270,21.271867,63.278828,84.732841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.522172,71.575333,99.328733,115.054466,134.565060,133.384283,54.689842,14.387346,92.369749,4.048375,71.710316,55.694190,114.198320,95.965184,112.121230,91.306678,53.127550,85.239941,-0.063005,0.037820,32.025740,-235.659001,102.807563,3.816613,20.406480,8.521828,38.983621,2008.193222,13.516246,689491.199827,1.009107,26.831647,16.424365,1.822282,0.074085,0.051071,98.369975,83.572677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035253,69.231161,61.512403,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.136503,0.209157,21.297849,63.824886,84.747937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.482064,71.564841,99.295064,115.058078,134.549074,133.381776,54.714625,14.384492,92.342380,4.049019,71.685323,55.614828,114.210593,95.910637,112.133932,91.312625,53.140343,85.149590,-0.062926,0.037843,32.025740,-235.668063,103.189274,3.817203,20.390234,8.500426,15.487746,797.470777,13.524031,689565.015490,1.009791,26.861290,16.393271,1.822702,0.074729,0.051849,98.353599,83.589511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041522,69.241590,61.509142,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.138965,0.213056,21.255423,64.012974,84.744229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.481105,71.555453,99.305660,115.061135,134.549203,133.371343,54.694341,14.383778,92.200783,4.049450,71.734943,55.749425,114.210063,95.872953,112.140125,91.365205,53.147401,85.177281,-0.062913,0.037806,32.025740,-235.666489,102.529725,3.817895,20.415206,8.531042,6.513949,335.530469,13.514208,689683.795098,1.008481,26.794352,16.485128,1.821804,0.074823,0.050850,98.385994,83.621640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031006,69.250583,61.508166,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.141347,0.212503,21.330141,64.612609,84.744013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.442756,71.555453,99.322209,115.061135,134.508177,133.373108,54.798624,14.377642,92.275712,4.049424,71.668553,55.750599,114.190078,95.947628,112.146591,91.310990,53.131122,85.087075,-0.063000,0.037783,32.025740,-235.669685,103.088608,3.818560,20.385745,8.523740,15.616100,802.847245,13.523619,689641.152787,1.008793,26.822610,16.410179,1.822528,0.075111,0.051159,98.387820,83.607162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036543,69.249065,61.483664,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.143726,0.212091,21.254287,63.474507,84.742469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.441290,71.562908,99.289510,115.064747,134.485893,133.386597,54.686521,14.383921,92.345404,4.049535,71.655461,55.720167,114.202416,95.920372,112.150259,91.287444,53.150242,85.097109,-0.063057,0.037806,32.025740,-235.665857,103.084282,3.818751,20.396924,8.502987,15.922629,820.284438,13.525191,689554.049957,1.009084,26.814150,16.422174,1.822754,0.073758,0.050929,98.451330,83.609679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034167,69.233812,61.496728,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.146205,0.209113,21.281026,63.646987,84.732988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.587543,71.543028,99.200040,115.066692,134.470579,133.378600,54.698723,14.382637,92.289205,4.048519,71.711685,55.707999,114.208528,95.738326,112.149266,91.388510,53.125149,85.065951,-0.063178,0.037788,32.025740,-235.665181,102.521894,3.818266,20.372979,8.524749,1.142799,58.860337,13.546228,689625.941085,1.007957,26.851221,16.376364,1.824342,0.074082,0.051627,98.425120,83.621819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015699,69.241491,61.479007,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.148647,0.211588,21.255928,63.870004,84.733332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.438495,71.553520,99.238303,115.075583,134.487252,133.363033,54.753518,14.381495,92.170715,4.049547,71.759519,55.549780,114.188909,95.823885,112.155308,91.178756,53.130792,85.112966,-0.063246,0.037812,32.025740,-235.669753,102.622237,3.819343,20.389333,8.519304,9.661377,497.115125,13.541153,689660.420395,1.010175,26.860092,16.364152,1.823791,0.074070,0.050685,98.385097,83.621953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013737,69.225823,61.483337,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.150939,0.211452,21.241378,64.755208,84.742371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.521223,71.553520,99.234911,115.075583,134.501740,133.364751,54.728248,14.380496,92.226266,4.049313,71.794491,55.710732,114.202768,95.860019,112.139931,91.241808,53.161719,85.195709,-0.063330,0.037829,32.025740,-235.666504,102.881477,3.819175,20.367137,8.480629,24.710798,1272.053051,13.453659,689563.858467,1.006862,26.698937,16.367789,1.817265,0.074669,0.051618,98.334521,83.630143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032877,69.253286,61.493839,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.153424,0.209425,21.240404,63.584088,84.736066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.521924,71.575057,99.274844,115.076973,134.554792,133.381565,54.787695,14.383778,92.260111,4.049087,71.687029,55.661871,114.192962,95.784126,112.144735,91.252750,53.150144,85.121126,-0.063188,0.037823,32.025740,-235.661425,102.335730,3.819569,20.365983,8.524984,12.507382,643.151618,13.527885,689573.914203,1.008793,26.853408,16.394519,1.822944,0.074009,0.051307,98.282979,83.619385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998913,69.232581,61.485312,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.156811,0.213472,21.262149,63.976174,84.742577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.455541,71.573400,99.275328,115.087532,134.590321,133.383925,54.664449,14.382066,92.235027,4.049395,71.650070,55.647814,114.208657,95.910010,112.145044,91.260979,53.170093,85.056402,-0.063309,0.037809,32.025740,-235.667385,102.744851,3.820514,20.398763,8.499813,1.046221,53.919799,13.490267,689456.648199,1.007588,26.773456,16.420535,1.820115,0.075746,0.051796,98.275398,83.630462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991353,69.236644,61.489556,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.159262,0.211543,21.244299,64.415807,84.741869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.486493,71.556834,99.226189,115.083919,134.612883,133.368393,54.677909,14.380068,92.223876,4.050751,71.682416,55.725735,114.239565,95.892145,112.184738,91.208784,53.223709,85.185160,-0.063320,0.037774,32.025740,-235.672160,102.778259,3.821752,20.367011,8.522622,2.690645,138.635496,13.501678,689609.666045,1.006663,26.794316,16.380785,1.820824,0.074678,0.050829,98.285301,83.663808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026766,69.267935,61.508694,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.161720,0.209157,21.257172,63.247909,84.741889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.495834,71.545789,99.326502,115.067803,134.620184,133.354680,54.724950,14.384492,92.302501,4.050243,71.667888,55.742342,114.210888,95.780914,112.146490,91.307409,53.178275,85.097516,-0.063173,0.037775,32.025740,-235.661692,103.383433,3.821980,20.379741,8.531258,15.578169,801.975386,13.531572,689604.602085,1.010299,26.856807,16.316268,1.823053,0.075703,0.051821,98.247818,83.608543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982911,69.233178,61.484663,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.164053,0.210817,21.289429,63.966082,84.752254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.413936,71.545789,99.307382,115.067803,134.629253,133.336345,54.720657,14.375501,92.276350,4.051711,71.653630,55.767463,114.207366,95.864513,112.164320,91.343564,53.164445,84.985684,-0.063288,0.037780,32.025740,-235.675583,103.176205,3.823821,20.367065,8.471722,26.386691,1358.512467,13.504230,689340.587741,1.009258,26.810323,16.351287,1.821115,0.073232,0.050372,98.238713,83.645432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991655,69.229470,61.478933,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.166408,0.211089,21.259264,64.564902,84.750347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.546460,71.552416,99.237756,115.073361,134.635791,133.322877,54.669950,14.386062,92.208460,4.052945,71.686618,55.619809,114.215120,95.911062,112.178819,91.267420,53.169194,85.168953,-0.063160,0.037786,32.025740,-235.661919,103.349271,3.824752,20.398438,8.526895,23.119502,1191.406033,13.521470,689361.549341,1.008068,26.790251,16.336399,1.822644,0.073683,0.051580,98.260890,83.647971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972424,69.235141,61.499564,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.168867,0.209336,21.300788,64.138402,84.753307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.401509,71.541924,99.200806,115.069748,134.572769,133.292228,54.775252,14.385205,92.372185,4.054153,71.781148,55.677755,114.199059,95.815326,112.154409,91.176925,53.157718,85.160588,-0.062989,0.037783,32.025740,-235.666859,102.829407,3.826175,20.401269,8.522910,14.722326,757.219923,13.551730,689348.122204,1.009677,26.869430,16.273192,1.825036,0.073844,0.051536,98.284541,83.635676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968810,69.226955,61.482751,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.171292,0.210953,21.298029,64.199225,84.732408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.485983,71.579751,99.213419,115.084197,134.562150,133.278442,54.690629,14.383493,92.361157,4.055816,71.790695,55.823536,114.211569,95.908820,112.157458,91.269251,53.162467,85.128839,-0.062903,0.037806,32.025740,-235.671185,102.655235,3.828184,20.396022,8.511767,16.693914,859.954053,13.475515,689203.345441,1.007830,26.747979,16.394651,1.819325,0.073905,0.051721,98.371774,83.658225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981138,69.232649,61.508832,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.173639,0.209514,21.294225,64.372782,84.749678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.558446,71.579751,99.317492,115.084197,134.532623,133.260129,54.828297,14.378498,92.325926,4.058130,71.747747,55.634175,114.235433,95.940796,112.181386,91.338738,53.149152,84.988844,-0.062858,0.037804,32.025740,-235.671769,103.483329,3.830102,20.421102,8.529834,22.564319,1159.437845,13.528289,689140.741357,1.008580,26.877585,16.400371,1.823494,0.074430,0.051547,98.390867,83.648240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990055,69.256111,61.521636,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.176314,0.209917,21.296731,64.129461,84.740866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.504770,71.579751,99.298515,115.108927,134.541884,133.258089,54.731567,14.384207,92.193857,4.059252,71.658035,55.629812,114.217989,95.866347,112.165873,91.276973,53.116061,85.115840,-0.063073,0.037810,32.025740,-235.665735,103.095009,3.831532,20.435689,8.493773,13.637863,702.002145,13.493441,689073.802344,1.008413,26.833731,16.373772,1.820898,0.073386,0.050577,98.396825,83.623262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946394,69.210750,61.479231,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.179605,0.211771,21.338507,64.403510,84.737512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.380964,71.567602,99.287444,115.102536,134.506722,133.260337,54.703889,14.371791,92.285060,4.059533,71.750079,55.594980,114.232765,95.838391,112.194533,91.333009,53.165523,85.029150,-0.063049,0.037807,32.025740,-235.679947,102.352132,3.832706,20.415224,8.530140,17.702424,911.684392,13.482933,688968.785107,1.004274,26.763744,16.290662,1.820387,0.073952,0.051202,98.434103,83.668524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997622,69.251640,61.529463,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.181995,0.209425,21.293522,64.229917,84.734945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.469756,71.574229,99.265841,115.108094,134.479490,133.248899,54.751840,14.379069,92.272726,4.061442,71.751971,55.674380,114.233597,95.971957,112.165700,91.330997,53.148845,85.076259,-0.062889,0.037799,32.025740,-235.668422,103.209141,3.834244,20.393786,8.530627,23.591852,1213.929074,13.502307,689077.021348,1.007123,26.815580,16.411230,1.821832,0.074174,0.050630,98.406237,83.629158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979410,69.251686,61.502889,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.184444,0.211361,21.296731,63.759064,84.747131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.423765,71.581408,99.297516,115.120597,134.496614,133.253688,54.846920,14.380782,92.298954,4.062453,71.700960,55.828459,114.219502,95.953548,112.161853,91.426259,53.141201,85.181956,-0.062845,0.037795,32.025740,-235.668016,103.047042,3.835204,20.385240,8.512416,26.218436,1346.742362,13.555066,689010.447568,1.010141,26.923144,16.302065,1.825776,0.073712,0.051657,98.387743,83.618518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996121,69.231864,61.509153,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.186943,0.212549,21.342943,64.725221,84.738594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.602509,71.581408,99.310190,115.120597,134.489589,133.242102,54.710562,14.385063,92.323992,4.063820,71.571464,55.773776,114.221059,95.961428,112.167765,91.243767,53.184005,85.189176,-0.062774,0.037773,32.025740,-235.668309,102.761553,3.836754,20.419209,8.536000,25.989584,1338.314385,13.509494,688954.547914,1.007378,26.843893,16.351192,1.822403,0.073813,0.050828,98.414691,83.631631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986140,69.233502,61.494109,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.189454,0.209603,21.295072,63.916684,84.736293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.508009,71.543028,99.299884,115.119208,134.465521,133.236922,54.810582,14.380068,92.214887,4.065054,71.723053,55.658161,114.219345,95.850267,112.182659,91.326291,53.196965,85.119211,-0.062546,0.037766,32.025740,-235.669710,102.942559,3.837643,20.384429,8.472912,20.971067,1077.918967,13.538043,689040.696464,1.006621,26.895540,16.431592,1.824525,0.074916,0.051281,98.469547,83.617181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000520,69.235436,61.502332,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.191675,0.207392,21.340815,63.693696,84.756061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.472602,71.570915,99.278636,115.108371,134.455993,133.231697,54.685589,14.383636,92.206688,4.065974,71.738751,55.717282,114.225879,95.809830,112.180113,91.372396,53.168255,85.216805,-0.062449,0.037766,32.025740,-235.665489,102.991648,3.838759,20.376225,8.505222,14.387963,741.235829,13.459879,688766.249322,1.005411,26.722875,16.393755,1.818784,0.073572,0.051669,98.462391,83.620521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012372,69.216149,61.496957,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.194086,0.209962,21.299129,64.215934,84.744052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.514742,71.570639,99.320238,115.122265,134.505232,133.233286,54.711934,14.381638,92.355216,4.067647,71.687593,55.709437,114.217745,95.959639,112.159300,91.273263,53.201523,85.129596,-0.062289,0.037760,32.025740,-235.670754,102.626296,3.841210,20.397699,8.538074,16.076769,827.840555,13.497797,688692.801132,1.005350,26.775729,16.332646,1.821749,0.074622,0.051738,98.457810,83.594625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998007,69.234998,61.503492,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.196707,0.211725,21.294008,65.083374,84.743659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.518630,71.569535,99.314750,115.120875,134.512933,133.257345,54.786129,14.378641,92.340124,4.069997,71.706920,55.613363,114.255904,95.876977,112.207845,91.432104,53.176971,85.298981,-0.062375,0.037743,32.025740,-235.672444,102.918290,3.843196,20.401107,8.502356,13.436701,690.958589,13.509311,688811.024200,1.008402,26.837829,16.428511,1.822543,0.073707,0.050945,98.464234,83.633830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042707,69.248174,61.520678,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.199978,0.209962,21.295703,64.341833,84.744328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.537492,71.569535,99.233426,115.120875,134.506765,133.259111,54.761432,14.380782,92.349620,4.070643,71.788887,55.614529,114.246587,95.944878,112.192174,91.222536,53.149599,85.231255,-0.062139,0.037745,32.025740,-235.670793,102.921083,3.844268,20.412015,8.525470,23.067805,1186.756115,13.500137,688706.690095,1.007071,26.796835,16.335236,1.821897,0.075631,0.051876,98.482842,83.610283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039131,69.242934,61.528366,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.202424,0.211270,21.339986,63.762551,84.749638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.511796,71.572572,99.323316,115.119486,134.489129,133.257423,54.721894,14.380782,92.315952,4.071983,71.720512,55.683565,114.232119,95.909708,112.184788,91.249427,53.144820,85.205463,-0.062069,0.037738,32.025740,-235.674223,103.030889,3.845947,20.402513,8.493809,27.688438,1425.500351,13.499615,688893.288326,1.005807,26.791974,16.476295,1.821666,0.073732,0.051585,98.440566,83.599548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045491,69.239332,61.517766,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.204896,0.210006,21.319774,64.295649,84.732064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
