OSU 80 Ton Compressor Load Stand
54.423425,71.584169,99.288268,115.138659,134.461587,133.275016,54.646041,14.387203,92.269420,4.072691,71.717335,55.655550,114.234730,95.883085,112.191757,91.353473,53.140279,85.174502,-0.062145,0.037751,32.025740,-235.662574,102.869421,3.847395,20.392596,8.512777,22.523135,1161.181565,13.472584,688960.767730,1.005891,26.773758,16.457105,1.819545,0.074471,0.051715,98.428630,83.627838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040353,69.235851,61.524169,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.207353,0.211953,21.297019,63.769463,84.733696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.464061,71.569811,99.385761,115.156998,134.429346,133.304013,54.792525,14.386775,92.246927,4.074363,71.748062,55.643426,114.275270,95.973283,112.207090,91.347341,53.157097,85.037768,-0.061969,0.037736,32.025740,-235.662349,102.970151,3.848574,20.420742,8.565949,18.010890,926.070077,13.504713,688983.815864,1.007135,26.801614,16.444144,1.822052,0.074342,0.051629,98.475900,83.622826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052703,69.264409,61.539563,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.209898,0.209648,21.285354,64.306194,84.739479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.476620,71.569811,99.267106,115.156998,134.419419,133.334492,54.693711,14.383350,92.243829,4.075058,71.712423,55.718459,114.250374,95.874652,112.196763,91.408292,53.107281,85.310547,-0.062129,0.037720,32.025740,-235.667898,102.161864,3.850041,20.457416,8.546981,13.924635,717.259689,13.538216,689157.919062,1.010497,26.898631,16.427384,1.824366,0.073166,0.050791,98.471616,83.589472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036476,69.251489,61.506168,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.212273,0.211316,21.342113,63.873542,84.747081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.456362,71.577818,99.246161,115.170336,134.377254,133.350828,54.725518,14.381781,92.251085,4.077300,71.767253,55.666046,114.255309,95.860486,112.212391,91.332730,53.105732,85.261147,-0.062197,0.037731,32.025740,-235.668651,102.863019,3.851943,20.420688,8.506268,13.831118,712.028531,13.544912,689213.937267,1.007151,26.844979,16.316428,1.824795,0.074783,0.051853,98.448866,83.622283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035027,69.286171,61.493736,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.214777,0.208359,21.340094,64.607840,84.750347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.530001,71.584721,99.283674,115.164500,134.398120,133.323177,54.742173,14.379069,92.124652,4.078752,71.729559,55.720838,114.253136,95.835036,112.186874,91.247063,53.115185,85.143514,-0.062328,0.037744,32.025740,-235.673649,102.522732,3.853518,20.397140,8.547594,20.244666,1041.882101,13.515087,689497.118338,1.008945,26.832842,16.553934,1.822197,0.073969,0.050821,98.408041,83.588113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037720,69.251074,61.492616,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.217243,0.210141,21.337173,63.956892,84.738230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.553113,71.589967,99.270297,115.171725,134.392545,133.304426,54.779807,14.383493,92.228609,4.080923,71.776913,55.712104,114.252239,95.843222,112.202984,91.354815,53.094087,85.278368,-0.062344,0.037706,32.025740,-235.668408,102.568924,3.856099,20.403973,8.518222,18.023662,926.941937,13.521298,689610.237240,1.008916,26.860431,16.521525,1.822490,0.073778,0.050972,98.375982,83.620851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050055,69.276710,61.508614,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.220586,0.211225,21.284362,64.894088,84.749511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.490614,71.589139,99.377610,115.168946,134.371899,133.280837,54.685113,14.379640,92.302225,4.082851,71.659652,55.682261,114.245970,95.848857,112.195116,91.244863,53.102484,85.088583,-0.062446,0.037727,32.025740,-235.672425,102.776036,3.857830,20.393444,8.534287,25.204663,1298.499461,13.494401,689410.486152,1.006920,26.796178,16.431153,1.820717,0.074883,0.051239,98.330940,83.600773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028524,69.253913,61.500581,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.223101,0.209425,21.284146,64.215912,84.738437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.542588,71.589139,99.298735,115.168946,134.420756,133.274020,54.791426,14.382066,92.287163,4.085919,71.545660,55.609641,114.254168,95.966938,112.195030,91.309058,53.102409,85.110925,-0.062407,0.037715,32.025740,-235.668202,103.011289,3.859969,20.431812,8.551705,26.892765,1382.779228,13.479466,689365.106150,1.005632,26.779108,16.545010,1.819700,0.074845,0.051065,98.340908,83.628062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011836,69.247178,61.517692,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.225580,0.212549,21.333856,63.815750,84.749383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.545690,71.544961,99.407118,115.145050,134.439674,133.270894,54.738459,14.380496,92.327107,4.086989,71.572805,55.665087,114.246910,95.961442,112.196849,91.382458,53.077853,85.246314,-0.062223,0.037697,32.025740,-235.670262,103.303405,3.860774,20.449356,8.510433,23.419512,1205.355787,13.529453,689253.904775,1.008464,26.838646,16.406040,1.823756,0.073918,0.050921,98.343719,83.617036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029512,69.248673,61.513081,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.227775,0.210636,21.275870,64.602918,84.737581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.481274,71.531155,99.386614,115.123932,134.441007,133.294901,54.727872,14.386775,92.403991,4.087920,71.671279,55.685173,114.262539,95.997984,112.183645,91.421822,53.096673,85.244431,-0.062082,0.037696,32.025740,-235.667413,103.230715,3.861792,20.413367,8.550298,15.982656,822.754707,13.487450,689188.462596,1.005401,26.788442,16.421498,1.820573,0.073907,0.051149,98.302537,83.584549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029354,69.236886,61.504468,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.230189,0.211179,21.294549,63.455665,84.740256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.503183,71.547446,99.291986,115.129211,134.389158,133.320844,54.684646,14.378070,92.228416,4.088250,71.710914,55.635696,114.244105,95.947565,112.208277,91.237100,53.062965,85.054692,-0.062037,0.037684,32.025740,-235.677915,103.448475,3.862555,20.419407,8.518907,14.991308,772.332157,13.508935,689158.903015,1.006172,26.741269,16.539205,1.822456,0.074445,0.051838,98.278193,83.604717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034031,69.242398,61.515946,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.232499,0.209917,21.292656,64.133913,84.741564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.529362,71.547446,99.278880,115.129211,134.351105,133.336185,54.684008,14.379783,92.238791,4.089851,71.767478,55.629124,114.249650,95.966291,112.192081,91.312642,53.078868,85.178019,-0.061903,0.037681,32.025740,-235.674569,102.386555,3.863848,20.382986,8.482035,21.162381,1090.270312,13.535073,689248.247379,1.007821,26.789688,16.519091,1.824234,0.073966,0.050361,98.289663,83.610255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055630,69.250312,61.543008,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.235006,0.211999,21.248662,64.092777,84.737030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.412217,71.573953,99.318784,115.144772,134.279533,133.329550,54.732866,14.379069,92.323882,4.091227,71.806629,55.569283,114.268980,95.910776,112.197223,91.405152,53.089546,84.989905,-0.061798,0.037680,32.025740,-235.672179,102.674796,3.865491,20.411492,8.545845,32.391490,1667.296096,13.506902,689481.866075,1.008410,26.784809,16.422218,1.821765,0.075457,0.051744,98.333124,83.625455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050236,69.252388,61.538070,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.237597,0.210051,21.279278,64.344098,84.732378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.551923,71.596042,99.239013,115.166445,134.230035,133.312199,54.808454,14.383778,92.288876,4.093943,71.805807,55.642866,114.293215,95.778565,112.227457,91.187722,53.122568,85.078357,-0.061657,0.037687,32.025740,-235.667796,103.144345,3.867652,20.395229,8.497397,42.463295,2182.710464,13.493540,689507.462157,1.008006,26.759521,16.491216,1.820650,0.074283,0.051527,98.383722,83.634439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071163,69.265029,61.547291,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.240056,0.210817,21.300247,63.649031,84.752923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.703904,71.612332,99.260667,115.192565,134.225893,133.327499,54.709731,14.380353,92.140809,4.096233,71.821910,55.636030,114.263285,95.821107,112.206939,91.316798,53.128141,85.103499,-0.061730,0.037707,32.025740,-235.671384,102.784744,3.869509,20.395553,8.539065,23.785345,1224.827320,13.555541,689556.670611,1.009509,26.899254,16.351000,1.825303,0.074654,0.050303,98.398244,83.591626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057108,69.245977,61.550713,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.243513,0.212182,21.276321,64.534435,84.748527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.579110,71.620064,99.258312,115.195066,134.203362,133.317830,54.666015,14.376786,92.141000,4.097846,71.751419,55.775570,114.256442,95.803962,112.191376,91.236305,53.075881,85.249786,-0.061922,0.037720,32.025740,-235.678873,102.846440,3.870773,20.409689,8.524821,14.718342,758.527713,13.473606,689340.516048,1.005205,26.786331,16.378913,1.819166,0.074170,0.051441,98.400076,83.600840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060699,69.238773,61.531248,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.246130,0.211816,21.340419,63.911364,84.751487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.582482,71.620064,99.237204,115.195066,134.167654,133.298967,54.665946,14.382494,92.165013,4.099151,71.785637,55.743268,114.292383,95.824393,112.204868,91.408088,53.109421,85.181710,-0.061898,0.037717,32.025740,-235.672348,103.122176,3.871286,20.408391,8.481206,16.976795,874.920977,13.413242,689345.345266,1.004100,26.656046,16.390652,1.814508,0.073811,0.050938,98.416627,83.604197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059915,69.278273,61.529664,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.248704,0.212228,21.294856,63.215689,84.743049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.598065,71.629728,99.330563,115.172558,134.186334,133.287522,54.721631,14.388488,92.335915,4.100591,71.770125,55.718886,114.281030,95.954057,112.194275,91.289729,53.072703,85.139547,-0.062082,0.037724,32.025740,-235.664230,103.479613,3.872562,20.425358,8.548333,30.838145,1587.666247,13.467604,689519.040938,1.007377,26.784111,16.543564,1.818614,0.074648,0.051114,98.407903,83.606759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058761,69.267150,61.557442,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.251298,0.212917,21.251240,63.581494,84.748380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.489720,71.625034,99.336952,115.137269,134.177506,133.287094,54.711598,14.390057,92.318200,4.101619,71.720968,55.785755,114.279086,95.893791,112.219618,91.373929,53.080515,85.173928,-0.062187,0.037711,32.025740,-235.662497,102.963644,3.873120,20.395391,8.513570,40.288746,2074.599866,13.459147,689331.888772,1.007168,26.780856,16.463201,1.818115,0.074399,0.051081,98.388409,83.620420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068748,69.289606,61.568110,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.253844,0.209469,21.292350,63.418342,84.741476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.567919,71.611780,99.326564,115.108094,134.199987,133.302603,54.723610,14.381210,92.270127,4.103489,71.782185,55.665963,114.304024,95.838813,112.226033,91.361007,53.096975,85.083297,-0.062394,0.037699,32.025740,-235.671508,103.080918,3.875008,20.420922,8.524208,44.283018,2279.777506,13.472691,689374.887798,1.005766,26.775483,16.470907,1.819306,0.073747,0.050677,98.404823,83.635888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101616,69.323750,61.593206,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.256355,0.210456,21.283569,63.276587,84.729339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.426538,71.611780,99.324713,115.108094,134.235885,133.320323,54.723913,14.387489,92.234893,4.104828,71.765259,55.857096,114.244084,95.894658,112.200344,91.381465,53.047369,85.087291,-0.062365,0.037714,32.025740,-235.662126,102.704100,3.876251,20.440251,8.542329,41.759898,2149.870417,13.522330,689407.161029,1.008135,26.875403,16.486754,1.823040,0.074212,0.052641,98.403954,83.608868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048116,69.315467,61.538231,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.258801,0.211634,21.341446,64.555152,84.742951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.443694,71.626966,99.301109,115.098646,134.232033,133.330201,54.835199,14.382637,92.262565,4.106644,71.729209,55.751857,114.273161,95.968981,112.224358,91.305065,53.093658,85.246822,-0.062205,0.037713,32.025740,-235.666651,102.758638,3.877858,20.433291,8.496802,32.621750,1676.014693,13.486148,689375.511615,1.006408,26.786627,16.407910,1.820237,0.073835,0.051661,98.477567,83.670258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057538,69.346077,61.557230,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.261419,0.211771,21.311606,64.080602,84.747534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.620778,71.620616,99.304541,115.087809,134.244529,133.346596,54.820485,14.382922,92.171816,4.109197,71.817409,55.761077,114.251794,95.875532,112.210053,91.316270,53.077784,85.178057,-0.062276,0.037678,32.025740,-235.666202,102.910334,3.879735,20.408697,8.511785,23.714739,1218.724302,13.550901,689677.347227,1.009411,26.923231,16.460264,1.824932,0.074531,0.050794,98.468134,83.639429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054566,69.314863,61.545287,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.263961,0.209782,21.342708,64.029881,84.749166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.614380,71.644086,99.334509,115.101981,134.269743,133.328257,54.682249,14.383778,92.267139,4.112052,71.840822,55.750237,114.247369,95.950492,112.216691,91.395030,53.104857,85.234252,-0.062339,0.037678,32.025740,-235.663386,103.322840,3.882805,20.391731,8.521810,15.182439,782.213233,13.539434,689627.495762,1.007128,26.921827,16.523750,1.823923,0.074171,0.051284,98.566480,83.656558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056135,69.349656,61.533947,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.267299,0.210411,21.300698,63.934381,84.726664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.523155,71.644086,99.390201,115.129211,134.264839,133.325932,54.730919,14.387346,92.287704,4.113350,71.781041,55.803024,114.269769,96.040760,112.218583,91.343674,53.108922,85.134325,-0.062554,0.037690,32.025740,-235.659491,102.275829,3.884289,20.425177,8.499615,22.815004,1174.404769,13.462372,689638.802559,1.003914,26.744460,16.492326,1.818073,0.074398,0.052111,98.570335,83.686615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061853,69.341260,61.540906,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.270008,0.213472,21.333621,64.173050,84.742921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.536800,71.644086,99.373290,115.129211,134.283122,133.313298,54.711226,14.383778,92.349675,4.114290,71.709877,55.772004,114.263177,95.856267,112.214742,91.500477,53.068249,85.015019,-0.062795,0.037701,32.025740,-235.666326,103.095397,3.885113,20.437330,8.548459,32.528244,1674.997523,13.470951,689519.282891,1.006504,26.774102,16.503908,1.818834,0.073266,0.050421,98.587170,83.686587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050356,69.330999,61.518243,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.272577,0.210817,21.330844,64.022096,84.751733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.568196,71.621720,99.356270,115.145883,134.279961,133.295136,54.693239,14.375216,92.271488,4.115505,71.746389,55.731117,114.290146,95.940294,112.251276,91.428842,53.113463,85.163984,-0.062816,0.037699,32.025740,-235.674562,102.653974,3.886402,20.400277,8.500715,45.347337,2335.867144,13.524285,689547.710716,1.007442,26.862154,16.431091,1.822899,0.073802,0.052043,98.571831,83.680786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050093,69.353159,61.531989,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.275001,0.212320,21.275635,63.353813,84.743629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
54.503176,71.606258,99.330671,115.155331,134.326311,133.314006,54.696310,14.383350,92.328653,4.116331,71.746615,55.696205,114.273204,95.963806,112.209370,91.313439,53.098877,85.212602,-0.063010,0.037668,32.025740,-235.666917,102.722967,3.887408,20.413638,8.503618,41.174608,2120.808428,13.513257,689578.450095,1.007432,26.848976,16.389603,1.822133,0.073929,0.052454,98.523471,83.682235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038083,69.326604,61.507488,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,44.506329,55.277535,0.211725,21.302212,64.099443,84.739155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.001800,0.200000,0.000000,0.020000,0.800000,0.000000,-0.013000,0.210000,0.000000
