OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, November 21, 2020
8:45:31 PM

1
Test Comments:
Cant get this point 50-75-55hz
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
60.485899,70.982826,161.613196,141.983543,140.392459,144.627619,54.475816,14.390200,157.084999,5.165845,71.087714,61.724777,140.749903,160.669876,138.907869,156.504995,98.025780,152.788708,-0.064474,0.037687,32.025740,-235.659251,151.252747,4.910648,32.607312,12.312396,70.454899,3643.656630,23.705672,618284.554235,0.975079,20.576696,8.422405,2.668493,0.073666,0.050953,111.525348,89.103768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384924,70.631251,86.683802,0.000000,35.799801,31.367089,79.309494,62.930184,0.000000,58.603924,63.857418,0.209962,32.877750,111.216794,84.689135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.521861,70.967641,161.578221,142.010617,140.383916,144.618046,54.496539,14.386204,157.169586,5.164821,71.091301,61.794203,140.767158,160.748327,138.884027,156.566027,98.083500,152.851478,-0.064571,0.037724,32.025740,-235.666840,151.375852,4.909822,32.620366,12.374583,0.666356,34.448267,23.703988,618319.822666,0.974371,20.606218,8.434022,2.668150,0.074865,0.051284,111.626145,89.108523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358788,70.620465,86.654793,0.000000,35.804393,31.367089,79.309494,62.964824,0.000000,58.603924,63.861792,0.211270,32.812390,113.186158,84.696875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.479786,70.967641,161.592537,142.010617,140.411100,144.614828,54.485940,14.391342,157.213131,5.166150,71.040431,61.829229,140.755798,160.719929,138.885328,156.545903,98.026222,152.939705,-0.064605,0.037718,32.025740,-235.662683,150.348520,4.910880,32.640272,12.332374,71.583674,3701.344678,23.743581,618314.902680,0.977068,20.667885,8.374580,2.671915,0.073266,0.051524,111.653205,89.122476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351897,70.595331,86.647624,0.000000,35.811770,31.367089,79.309494,62.933694,0.000000,58.603924,63.866231,0.210862,32.836731,113.085374,84.703189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.463606,70.958530,161.672895,142.049972,140.403308,144.619334,54.475850,14.397906,157.164454,5.166678,71.117222,61.761885,140.789803,160.750704,138.885965,156.570395,98.066629,152.937291,-0.064484,0.037749,32.025740,-235.653668,151.168758,4.911561,32.599794,12.376386,0.874025,45.201203,23.719304,618054.155511,0.975944,20.620619,8.344675,2.669750,0.073779,0.051536,111.727040,89.147476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361709,70.621312,86.654382,0.000000,35.824465,31.367089,79.309494,62.942466,0.000000,58.603924,63.870732,0.209738,32.837308,112.270021,84.688378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.455891,70.956874,161.698701,142.050809,140.366874,144.622283,54.446875,14.391913,157.174477,5.164009,71.085510,61.786267,140.764236,160.649504,138.858799,156.568965,98.054956,152.801521,-0.064374,0.037753,32.025740,-235.662602,150.851131,4.908919,32.658825,12.325883,68.224213,3530.169565,23.740098,618238.278101,0.976870,20.658155,8.441034,2.671844,0.073866,0.051155,111.780822,89.152725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340698,70.611502,86.681622,0.000000,35.838353,31.367089,79.309494,62.937441,0.000000,58.603924,63.875355,0.212411,32.876218,112.585793,84.693344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.445322,70.944174,161.873624,142.054717,140.375335,144.626485,54.524826,14.391056,157.164468,5.161557,71.064043,61.800355,140.778097,160.811906,138.915370,156.623847,97.986610,152.889305,-0.064447,0.037753,32.025740,-235.657741,151.644858,4.906372,32.655453,12.343030,3.805214,196.614163,23.759964,618140.586331,0.977349,20.663485,8.399559,2.673888,0.073411,0.051321,111.844452,89.129122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353198,70.615706,86.702308,0.000000,35.852036,31.367089,79.309494,62.929968,0.000000,58.603924,63.879942,0.211134,32.921059,113.284253,84.690089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.506690,70.944174,161.704680,142.054717,140.410587,144.630578,54.501542,14.387631,157.254530,5.161533,71.031690,61.680462,140.770642,160.755479,138.910203,156.581308,98.011266,152.908407,-0.064421,0.037777,32.025740,-235.664107,151.116061,4.906040,32.675503,12.354984,70.502226,3644.383180,23.767548,618186.043243,0.978023,20.668716,8.351081,2.674656,0.072953,0.050608,111.850934,89.155655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346380,70.613865,86.671538,0.000000,35.881366,31.367089,79.309494,62.923571,0.000000,58.603924,63.884305,0.211908,32.874198,111.893931,84.695567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.422502,70.924572,161.797650,142.053880,140.434437,144.624784,54.467575,14.389629,157.170559,5.158121,71.001716,61.765953,140.767058,160.728686,138.896231,156.486985,98.020168,153.063198,-0.064232,0.037842,32.025740,-235.658515,151.314176,4.903742,32.659853,12.341245,30.683736,1587.085007,23.798744,618381.727864,0.976810,20.665449,8.458323,2.678017,0.074026,0.050808,111.817373,89.110273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322181,70.603772,86.707415,0.000000,35.888983,31.367089,79.309494,62.904307,0.000000,58.603924,63.889989,0.211634,32.916480,112.718660,84.711922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.430454,70.900829,161.924528,142.067277,140.400487,144.619473,54.530328,14.389344,157.145922,5.153532,71.019295,61.741464,140.790949,160.704681,138.914026,156.601274,98.133311,152.968070,-0.064154,0.037870,32.025740,-235.660924,152.224806,4.899544,32.654588,12.393461,26.584608,1373.479391,23.745545,618279.180794,0.976150,20.610684,8.442129,2.672509,0.073328,0.050225,111.782445,89.114215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322715,70.626696,86.742295,0.000000,35.900614,31.367089,79.309494,62.908359,0.000000,58.603924,63.894016,0.210953,32.879463,112.056054,84.699216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.482581,70.890890,161.949842,142.088490,140.394609,144.609451,54.453945,14.385776,157.172263,5.150881,71.015501,61.742770,140.812485,160.751661,138.882943,156.624108,98.125190,152.950463,-0.064201,0.037874,32.025740,-235.661388,151.861637,4.896136,32.667588,12.326695,31.274296,1618.036025,23.796001,618266.144785,0.978186,20.666224,8.501763,2.677771,0.073267,0.050482,111.752685,89.086125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336880,70.610588,86.722266,0.000000,35.930388,31.367089,79.309494,62.889637,0.000000,58.603924,63.898360,0.210456,32.892661,112.439395,84.712020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.473918,70.891442,161.926100,142.094352,140.378398,144.622210,54.524373,14.388916,157.185372,5.149759,71.043984,61.739899,140.799555,160.750875,138.926498,156.577866,98.099171,152.895652,-0.064030,0.037879,32.025740,-235.665599,152.131867,4.894963,32.686484,12.377053,27.138533,1402.250760,23.809005,617872.243504,0.976818,20.635380,8.346506,2.679519,0.074451,0.051755,111.802619,89.100008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344465,70.631439,86.761416,0.000000,35.944119,31.367089,79.309494,62.850686,0.000000,58.603924,63.902492,0.209693,32.884349,112.864141,84.704890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.607404,70.891442,161.989966,142.094352,140.395268,144.632093,54.567717,14.387774,157.195508,5.149110,70.990985,61.785865,140.791406,160.761675,138.885650,156.554559,98.112111,153.007310,-0.063907,0.037903,32.025740,-235.665434,151.688891,4.894793,32.698167,12.332843,30.424926,1570.810294,23.786282,617788.813024,0.977154,20.578911,8.346831,2.677628,0.073491,0.050951,111.786089,89.130127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317817,70.640459,86.752961,0.000000,35.963645,31.367089,79.309494,62.841570,0.000000,58.603924,63.906799,0.211316,32.912747,113.022587,84.692971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.455140,70.890890,161.755794,142.090444,140.399481,144.625888,54.497027,14.386490,157.256330,5.145369,70.983917,61.700113,140.787933,160.756137,138.889089,156.597116,98.063445,152.925875,-0.063776,0.037931,32.025740,-235.666392,151.803613,4.890663,32.671573,12.378604,29.477606,1523.875182,23.788811,617923.462017,0.976135,20.587194,8.348574,2.677619,0.074072,0.051825,111.753974,89.125187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336460,70.647485,86.790731,0.000000,35.984741,31.367089,79.309494,62.756320,0.000000,58.603924,63.911088,0.210636,32.906076,113.445988,84.707487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.562258,70.885645,161.790411,142.058346,140.373531,144.623740,54.547496,14.388488,157.270749,5.141635,71.055892,61.708933,140.763701,160.831094,138.901708,156.599114,97.953349,152.949747,-0.063844,0.037906,32.025740,-235.657860,152.009233,4.886528,32.711077,12.337783,29.226373,1509.489498,23.738319,617820.033662,0.973031,20.468169,8.385082,2.672775,0.074048,0.051911,111.773317,89.121490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325187,70.653216,86.799638,0.000000,35.980024,31.367089,79.309494,62.824531,0.000000,58.603924,63.915385,0.213797,32.905337,112.335878,84.690374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.443701,70.882608,161.817233,142.037412,140.348943,144.631244,54.496657,14.387346,157.257513,5.138532,71.058863,61.679202,140.780877,160.816538,138.912389,156.566680,98.078751,152.950564,-0.063852,0.037934,32.025740,-235.665535,152.171413,4.883508,32.705163,12.357166,36.108164,1866.661338,23.772532,618054.183694,0.976987,20.603401,8.397686,2.675633,0.073994,0.051689,111.791207,89.113464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311823,70.675514,86.821292,0.000000,35.998259,31.367089,79.309494,62.754491,0.000000,58.603924,63.919569,0.210546,32.910980,112.860521,84.707919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.522939,70.879019,162.032747,142.029038,140.361317,144.654701,54.501784,14.387774,157.261863,5.133818,71.051271,61.607508,140.775098,160.894669,138.892371,156.720797,98.093431,152.986905,-0.063647,0.037951,32.025740,-235.662820,151.095972,4.879323,32.728585,12.418451,17.957487,928.249726,23.727497,618253.620392,0.974129,20.502603,8.518353,2.671473,0.074658,0.051599,111.734848,89.125050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317602,70.646048,86.819482,0.000000,36.018496,31.367089,79.309494,62.796925,0.000000,58.603924,63.925199,0.209202,32.888514,110.981276,84.708824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.485214,70.879019,162.016269,142.029038,140.324687,144.677547,54.557408,14.387917,157.248604,5.130792,71.031906,61.731916,140.756624,160.788973,138.935367,156.607018,98.114694,152.958807,-0.063624,0.037934,32.025740,-235.662024,152.414601,4.875930,32.709869,12.345284,29.088171,1502.078691,23.787501,618028.503312,0.977214,20.605330,8.393313,2.677156,0.073682,0.051661,111.663210,89.102302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317948,70.673760,86.835328,0.000000,36.053269,31.367089,79.309494,62.743258,0.000000,58.603924,63.929384,0.211497,32.918535,112.979982,84.709070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.508690,70.871565,162.063347,142.040761,140.303842,144.673607,54.500353,14.393197,157.413236,5.126156,70.982656,61.629824,140.765677,160.902873,138.917529,156.772669,98.030887,153.044891,-0.063771,0.037962,32.025740,-235.652987,151.422329,4.871717,32.724293,12.405686,18.533275,958.038264,23.786857,618015.278490,0.975844,20.531036,8.394727,2.677212,0.075558,0.051452,111.595281,89.101624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298703,70.677326,86.848075,0.000000,36.056866,31.367089,79.309494,62.749667,0.000000,58.603924,63.933488,0.210862,32.962313,113.702839,84.693285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.415518,70.858865,161.893809,142.042157,140.297098,144.661708,54.468887,14.388916,157.323150,5.121347,71.047356,61.622944,140.780273,160.924275,138.939080,156.745081,98.147842,153.026898,-0.063786,0.037970,32.025740,-235.660535,152.070030,4.867908,32.749969,12.355543,32.195933,1665.261757,23.805538,618084.284710,0.975681,20.564690,8.361021,2.678610,0.075464,0.050686,111.588637,89.094405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324443,70.700567,86.873793,0.000000,36.090719,31.367089,79.309494,62.720929,0.000000,58.603924,63.937691,0.211999,32.958743,112.557111,84.702894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.366560,70.858037,161.871706,142.046623,140.331059,144.654177,54.513453,14.389629,157.421436,5.117541,70.989785,61.681973,140.790729,160.920244,138.912653,156.670825,98.162343,153.103518,-0.063776,0.037961,32.025740,-235.662599,152.432140,4.864774,32.744632,12.399393,17.809500,920.402989,23.800643,618270.108964,0.976234,20.536291,8.482940,2.678348,0.073515,0.050318,111.603322,89.111900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338239,70.670824,86.888484,0.000000,36.110547,31.367089,79.309494,62.758167,0.000000,58.603924,63.941623,0.211225,32.945779,112.872924,84.693806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.451315,70.858037,162.036654,142.046623,140.334869,144.637463,54.518524,14.389059,157.317246,5.113009,70.976067,61.762133,140.766549,160.866672,138.912252,156.693560,98.140926,153.118619,-0.063765,0.037953,32.025740,-235.661209,152.143757,4.859981,32.760138,12.357761,36.744096,1898.774835,23.815430,617945.493004,0.978364,20.606753,8.358021,2.679673,0.073170,0.050733,111.548581,89.127187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323704,70.688634,86.884282,0.000000,36.107900,31.367089,79.309494,62.771748,0.000000,58.603924,63.945748,0.210908,32.952739,112.337392,84.723537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.357787,70.853896,162.040917,142.069789,140.301393,144.638169,54.482465,14.382209,157.292254,5.109707,71.006496,61.613476,140.802146,160.906771,138.948318,156.679376,98.186681,152.954078,-0.063813,0.037949,32.025740,-235.667896,151.543173,4.856656,32.722977,12.355038,71.649361,3704.977426,23.833318,617913.731208,0.978395,20.649662,8.377432,2.681480,0.073099,0.051121,111.581797,89.130407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346023,70.671971,86.896868,0.000000,36.123406,31.367089,79.309494,62.715822,0.000000,58.603924,63.951184,0.210953,32.947167,112.833925,84.706346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.371395,70.846165,162.061638,142.054996,140.320951,144.644279,54.485940,14.389915,157.345559,5.106903,71.016577,61.667476,140.788596,160.886341,138.947038,156.631832,98.165596,153.018103,-0.063899,0.037932,32.025740,-235.660680,151.376788,4.854637,32.705650,12.386826,-1.452726,-75.115430,23.816315,617831.433179,0.976662,20.573963,8.405530,2.680449,0.073632,0.051295,111.587533,89.133855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386533,70.676395,86.878761,0.000000,36.161657,31.367089,79.309494,62.753528,0.000000,58.603924,63.955161,0.211270,32.909862,112.923016,84.708391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.410016,70.845613,161.868302,142.022898,140.312281,144.662555,54.480768,14.390914,157.301940,5.102284,71.020874,61.617470,140.763854,160.891756,138.939923,156.726055,98.109149,153.035426,-0.063939,0.037946,32.025740,-235.658211,152.535072,4.850293,32.723158,12.362683,66.021480,3414.066920,23.860129,617772.950502,0.978991,20.653359,8.286940,2.684673,0.075423,0.051017,111.587708,89.133222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378443,70.666649,86.906606,0.000000,36.183787,31.367089,79.309494,62.735666,0.000000,58.603924,63.959242,0.208581,32.958995,113.106488,84.718482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.341725,70.842300,162.054534,141.992474,140.309074,144.693066,54.445788,14.389629,157.266334,5.098693,70.992228,61.589708,140.782066,160.885401,138.926652,156.714992,98.130994,153.110211,-0.064099,0.037933,32.025740,-235.660312,152.790600,4.845955,32.720417,12.398257,8.051328,416.613417,23.857186,617834.027015,0.978703,20.633468,8.336373,2.684411,0.074922,0.050684,111.583907,89.133382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397306,70.679287,86.905953,0.000000,36.200917,31.367089,79.309494,62.706533,0.000000,58.603924,63.963311,0.211634,32.936349,112.922656,84.705962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.494957,70.842300,161.809016,141.992474,140.300523,144.728889,54.486317,14.389915,157.373671,5.096459,70.986300,61.667964,140.754318,160.982692,138.893841,156.710877,98.101515,153.003574,-0.064253,0.037922,32.025740,-235.662803,151.966607,4.843851,32.708896,12.325450,56.442269,2918.414705,23.813202,618037.063775,0.978220,20.598416,8.400489,2.679494,0.073896,0.050345,111.548132,89.138088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400067,70.638098,86.916773,0.000000,36.219277,31.367089,79.309494,62.731568,0.000000,58.603924,63.967323,0.211497,32.909826,114.167908,84.686657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.383349,70.833190,161.885141,141.986055,140.342088,144.757024,54.480768,14.388345,157.288911,5.092648,70.998371,61.638455,140.759199,160.801670,138.894120,156.741414,98.206862,153.130801,-0.064253,0.037925,32.025740,-235.660616,152.229028,4.840445,32.691063,12.369174,10.161202,525.450564,23.877534,618158.146902,0.980282,20.656121,8.411744,2.685613,0.073973,0.051039,111.563696,89.116308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421105,70.629277,86.926671,0.000000,36.215486,31.367089,79.309494,62.640901,0.000000,58.603924,63.971220,0.208581,32.940208,112.824649,84.699638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.402549,70.825736,161.876596,141.982147,140.338189,144.774521,54.493827,14.388488,157.364399,5.086522,70.950905,61.709583,140.757240,160.901272,138.899076,156.742209,98.196691,153.119680,-0.064196,0.037905,32.025740,-235.659656,151.367040,4.834734,32.681868,12.346222,59.215766,3061.399689,23.775968,618262.898662,0.977028,20.519278,8.394023,2.674752,0.073104,0.050646,111.551297,89.091826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422719,70.623426,86.941996,0.000000,36.232627,31.367089,79.309494,62.691223,0.000000,58.603924,63.975238,0.211588,32.958544,112.417295,84.687896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.357864,70.824355,161.886425,142.000848,140.342529,144.772078,54.466162,14.387203,157.370796,5.083583,70.947541,61.723567,140.774773,160.959533,138.903579,156.813287,98.122328,153.157900,-0.064327,0.037884,32.025740,-235.662084,151.937790,4.831518,32.683761,12.360808,5.613093,290.339076,23.842749,618167.529486,0.979308,20.609811,8.344985,2.680957,0.073867,0.050613,111.526297,89.072275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410157,70.612527,86.937857,0.000000,36.246256,31.367089,79.309494,62.672169,0.000000,58.603924,63.979096,0.212045,32.857700,114.309568,84.704546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.409096,70.820766,161.874594,142.008663,140.369967,144.752710,54.490237,14.390486,157.408890,5.079919,70.956365,61.794749,140.767953,160.923554,138.897512,156.806301,98.090377,153.134737,-0.064227,0.037895,32.025740,-235.656188,151.943357,4.828285,32.681111,12.413817,22.981672,1188.209214,23.835201,618239.261266,0.978825,20.585207,8.350236,2.679963,0.073737,0.051024,111.531616,89.047293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405686,70.607642,86.935595,0.000000,36.265273,31.367089,79.309494,62.684367,0.000000,58.603924,63.984376,0.211179,32.919364,112.648868,84.697849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.501054,70.820766,161.913320,142.008663,140.334747,144.740399,54.473707,14.387774,157.406015,5.074263,70.934963,61.774981,140.757403,160.992657,138.919616,156.808479,98.183144,153.166633,-0.064358,0.037887,32.025740,-235.665597,151.303021,4.822990,32.692560,12.335529,27.885969,1442.210994,23.856882,618473.011546,0.980111,20.623751,8.441509,2.682110,0.073638,0.050839,111.509058,89.035117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410868,70.624847,86.935189,0.000000,36.281512,31.367089,79.309494,62.643952,0.000000,58.603924,63.988281,0.208492,32.916281,112.508650,84.701084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.466754,70.818558,162.111878,142.006988,140.317892,144.744615,54.442500,14.391342,157.388990,5.069757,70.895540,61.890956,140.753115,161.137562,138.911474,156.822315,98.102112,153.107516,-0.064560,0.037863,32.025740,-235.663663,151.473989,4.818546,32.703342,12.410752,52.252211,2703.937229,23.827998,618429.134827,0.978611,20.574389,8.463213,2.679639,0.074141,0.050758,111.456509,89.005985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411209,70.621456,86.943415,0.000000,36.305206,31.367089,79.309494,62.584045,0.000000,58.603924,63.992199,0.209336,32.906040,112.832977,84.707546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.416225,70.808895,162.173668,142.000010,140.365034,144.763221,54.433430,14.394909,157.419198,5.066409,70.873789,61.791213,140.750178,161.037417,138.926215,156.792961,98.174461,153.210171,-0.064547,0.037883,32.025740,-235.658299,152.793269,4.815463,32.680047,12.327019,1.269212,65.689905,23.788968,618040.389373,0.977165,20.492304,8.384556,2.676207,0.073692,0.051436,111.432428,89.001584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403471,70.629061,86.912966,0.000000,36.338724,31.367089,79.309494,62.587296,0.000000,58.603924,63.996146,0.210411,32.872287,114.100122,84.696600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.441335,70.803097,161.961241,141.986613,140.405934,144.783076,54.504804,14.393340,157.551974,5.062767,70.953892,61.649784,140.752453,161.066437,138.905044,156.843707,98.100815,153.266552,-0.064592,0.037866,32.025740,-235.658725,152.500624,4.812140,32.697284,12.393660,69.134553,3573.471928,23.835038,618309.139783,0.978367,20.520703,8.439432,2.681008,0.074454,0.050908,111.484518,88.983164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413811,70.648935,86.922980,0.000000,36.362598,31.367089,79.309494,62.602915,0.000000,58.603924,63.999887,0.211725,32.922195,113.860413,84.688102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.508214,70.803097,161.999207,141.986613,140.377282,144.796069,54.436576,14.394196,157.544658,5.056870,70.955787,61.665260,140.741772,161.057806,138.913175,156.877485,98.107484,153.197541,-0.064468,0.037888,32.025740,-235.654438,151.763187,4.806357,32.709653,12.328768,13.884440,718.567478,23.870181,618211.617366,0.979543,20.556151,8.412497,2.684273,0.073922,0.051121,111.484362,89.000862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412215,70.658949,86.867896,0.000000,36.363856,31.367089,79.309494,62.576069,0.000000,58.603924,64.003674,0.209514,32.911702,113.445522,84.698468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.543970,70.794539,162.007174,141.992474,140.351157,144.798454,54.539344,14.382494,157.543253,5.051983,70.932554,61.615223,140.763850,161.048394,138.934921,156.829602,98.163125,153.186982,-0.064405,0.037876,32.025740,-235.668264,151.909423,4.801609,32.692145,12.369174,42.997441,2221.072289,23.829650,618472.439492,0.977926,20.527933,8.511077,2.679644,0.073211,0.050857,111.408986,89.064397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398346,70.646328,86.828654,0.000000,36.387093,31.367089,79.309494,62.528795,0.000000,58.603924,64.007391,0.210051,32.945545,112.549913,84.699953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.494646,70.779355,161.981230,142.024852,140.363147,144.781703,54.514758,14.386775,157.458134,5.047586,70.894457,61.765698,140.743795,161.066580,138.921739,156.956769,98.103464,153.231747,-0.064235,0.037889,32.025740,-235.663656,152.234638,4.797152,32.679993,12.380065,-0.722434,-37.334845,23.806634,618451.701832,0.978032,20.468249,8.473889,2.677309,0.073855,0.051285,111.414306,89.031703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391176,70.659062,86.810931,0.000000,36.410751,31.367089,79.309494,62.490712,0.000000,58.603924,64.012224,0.211406,32.931896,113.627855,84.714509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.454099,70.768864,162.173731,142.058904,140.362556,144.770203,54.472074,14.389629,157.513288,5.042090,70.875795,61.756532,140.787052,161.067798,138.916272,156.818646,98.226211,153.150369,-0.064064,0.037879,32.025740,-235.662109,152.380092,4.792323,32.686989,12.357707,70.893970,3666.615601,23.790967,618258.891400,0.975540,20.427801,8.413577,2.675860,0.073347,0.050763,111.451375,89.055510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396892,70.662703,86.809979,0.000000,36.426213,31.367089,79.309494,62.502371,0.000000,58.603924,64.015983,0.211497,32.896953,113.262662,84.703572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.502486,70.755060,162.088753,142.076209,140.354865,144.783171,54.480678,14.388345,157.554987,5.036779,70.803325,61.777664,140.785513,161.147979,138.902427,156.899666,98.104109,153.176509,-0.064033,0.037889,32.025740,-235.662740,152.633825,4.786561,32.687529,12.386519,1.320894,68.305483,23.806120,618367.689032,0.976714,20.456611,8.493036,2.677613,0.074173,0.050813,111.449374,89.073750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372001,70.645283,86.821756,0.000000,36.469440,31.367089,79.309494,62.511505,0.000000,58.603924,64.019517,0.211953,32.920897,112.608292,84.686873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.503671,70.755060,162.245303,142.076209,140.363629,144.802041,54.503346,14.388916,157.538234,5.033677,70.866029,61.782620,140.803839,161.111253,138.915798,157.004543,98.210661,153.272739,-0.063991,0.037852,32.025740,-235.662332,152.117509,4.783000,32.702675,12.335854,70.521426,3645.255040,23.851197,617986.742144,0.978105,20.482304,8.334294,2.682593,0.074151,0.052481,111.513223,89.080377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399284,70.662607,86.820263,0.000000,36.479081,31.367089,79.309494,62.470724,0.000000,58.603924,64.022952,0.211316,32.891922,112.772993,84.704625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.442676,70.745673,162.213531,142.065044,140.378942,144.832401,54.465216,14.375501,157.676489,5.030335,70.880912,61.659561,140.787473,161.176686,138.930919,156.942072,98.211125,153.335884,-0.063928,0.037845,32.025740,-235.674113,152.052210,4.779819,32.698618,12.383184,4.747759,245.583614,23.817259,618317.471269,0.977129,20.425322,8.467960,2.679043,0.074147,0.051349,111.486769,89.066237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385319,70.659011,86.804052,0.000000,36.519376,31.367089,79.309494,62.456590,0.000000,58.603924,64.026423,0.211771,32.916534,112.370248,84.701163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.550192,70.734631,162.282820,142.075093,140.370108,144.861607,54.449529,14.391913,157.702870,5.025178,70.853654,61.680683,140.788918,161.138133,138.938134,156.994176,98.211037,153.461993,-0.063619,0.037880,32.025740,-235.661296,152.972358,4.775465,32.685492,12.310936,64.809711,3353.327364,23.843289,618100.962028,0.976829,20.424263,8.403967,2.681578,0.074546,0.050707,111.401194,89.055596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398909,70.660988,86.803555,0.000000,36.537899,31.367089,79.309494,62.471470,0.000000,58.603924,64.030019,0.209648,32.891922,112.832624,84.700297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.483993,70.725244,162.047765,142.097980,140.362820,144.867408,54.455608,14.386204,157.561672,5.021312,70.862480,61.783807,140.786060,161.176102,138.937191,156.936314,98.210009,153.224157,-0.063495,0.037864,32.025740,-235.664717,152.037950,4.771585,32.696725,12.366145,14.597091,755.185584,23.870918,618263.766394,0.978793,20.469310,8.431417,2.683758,0.075028,0.050441,111.332101,89.051716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402455,70.644631,86.796003,0.000000,36.559718,31.367089,79.309494,62.401572,0.000000,58.603924,64.033379,0.210998,32.901334,112.720543,84.700376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.515154,70.725244,162.300976,142.097980,140.371663,144.877745,54.474460,14.395480,157.616220,5.016476,70.873087,61.725184,140.786013,161.152824,138.940220,156.953413,98.149681,153.342151,-0.063645,0.037846,32.025740,-235.655768,152.097479,4.766472,32.676801,12.323611,37.003795,1913.741759,23.835521,618279.970440,0.977304,20.362346,8.487230,2.680137,0.073759,0.050007,111.365259,89.014286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393694,70.655360,86.796724,0.000000,36.566301,31.367089,79.309494,62.424514,0.000000,58.603924,64.036736,0.210772,32.878183,113.692990,84.710486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.478423,70.720551,162.121621,142.092398,140.378526,144.876438,54.435704,14.397478,157.630639,5.009837,70.846649,61.718411,140.789313,161.178706,138.934300,157.047657,98.102602,153.268568,-0.063776,0.037849,32.025740,-235.655240,151.966176,4.760399,32.655616,12.343228,2.299688,119.018654,23.831371,618340.199263,0.978402,20.412004,8.383136,2.679184,0.073895,0.050514,111.500131,89.015004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395603,70.665975,86.795003,0.000000,36.618613,31.367089,79.309494,62.443457,0.000000,58.603924,64.041306,0.212136,32.862316,112.945919,84.695960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.384124,70.722759,162.099429,142.077605,140.388649,144.868792,54.452396,14.393054,157.598104,5.006508,70.822544,61.798129,140.769047,161.167411,138.936286,157.045841,98.174263,153.303159,-0.063755,0.037853,32.025740,-235.657867,151.740509,4.757628,32.685023,12.409815,56.443641,2920.303734,23.856456,618529.528193,0.977572,20.384205,8.495631,2.681989,0.073461,0.050340,111.494765,89.002196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398160,70.674750,86.807389,0.000000,36.622607,31.367089,79.309494,62.399191,0.000000,58.603924,64.044821,0.210411,32.917129,113.186148,84.696177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.471768,70.717238,162.130522,142.059183,140.383541,144.863393,54.475622,14.396479,157.702043,5.005454,70.868394,61.665594,140.786218,161.233489,138.957341,157.024493,98.188472,153.318174,-0.063818,0.037841,32.025740,-235.653789,152.677039,4.757025,32.696473,12.331112,25.063151,1296.174502,23.846343,618675.921094,0.978909,20.412281,8.510180,2.680652,0.073973,0.050823,111.500062,88.994641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413409,70.670508,86.827076,0.000000,36.643066,31.367089,79.309494,62.436629,0.000000,58.603924,64.048307,0.209693,32.914640,112.410434,84.704054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.441222,70.718894,162.195451,142.023177,140.376053,144.864510,54.483238,14.403186,157.694695,5.003460,70.869126,61.836201,140.796085,161.220730,138.968000,157.036578,98.209667,153.429518,-0.063910,0.037824,32.025740,-235.646918,152.923263,4.755265,32.662053,12.381020,27.486188,1421.286362,23.885484,618526.871452,0.980268,20.498690,8.453813,2.684471,0.073491,0.050650,111.446546,89.004292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417028,70.670809,86.837158,0.000000,36.671771,31.367089,79.309494,62.380353,0.000000,58.603924,64.051674,0.211134,32.875587,113.518250,84.698537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.471303,70.718894,162.209505,142.023177,140.398367,144.871741,54.483418,14.391342,157.665363,5.000678,70.852386,61.760031,140.782808,161.229006,138.948157,157.042824,98.125066,153.413919,-0.063870,0.037818,32.025740,-235.661376,152.036724,4.752698,32.663315,12.320600,33.252709,1719.462365,23.848064,618380.347558,0.978215,20.414908,8.446242,2.681094,0.073706,0.050883,111.435199,88.983727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439168,70.692528,86.834444,0.000000,36.694029,31.367089,79.309494,62.384815,0.000000,58.603924,64.055166,0.210546,32.917327,113.728560,84.701792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.499078,70.719723,162.186210,141.990241,140.416406,144.893408,54.505144,14.389487,157.733785,4.999986,70.834478,61.857100,140.778479,161.284733,138.939588,157.126533,98.203975,153.326689,-0.064001,0.037780,32.025740,-235.662741,152.060648,4.752361,32.691460,12.384644,18.146949,937.985492,23.872426,618356.865635,0.978642,20.443829,8.474254,2.683524,0.073759,0.050846,111.458746,88.994887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429510,70.655093,86.821626,0.000000,36.718317,31.367089,79.309494,62.357620,0.000000,58.603924,64.058648,0.211270,32.851300,113.067641,84.705166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.422638,70.705367,162.224737,141.977681,140.447061,144.897815,54.457542,14.379069,157.720753,4.998988,70.869553,61.759616,140.768097,161.264010,138.913419,157.073741,98.217713,153.318720,-0.064070,0.037759,32.025740,-235.671199,152.288279,4.751637,32.689170,12.320618,23.925689,1237.759905,23.861706,618599.410074,0.978144,20.416979,8.551962,2.682421,0.073998,0.050378,111.570827,89.030282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426579,70.680771,86.823340,0.000000,36.738937,31.367089,79.309494,62.331051,0.000000,58.603924,64.062119,0.210456,32.873766,113.332421,84.705362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.511630,70.694876,162.440556,141.982705,140.446275,144.903064,54.529592,14.391342,157.699848,4.996866,70.800032,61.739726,140.732515,161.357911,138.913508,157.048692,98.157120,153.488357,-0.063960,0.037764,32.025740,-235.664317,151.680222,4.749515,32.682084,12.355020,23.760467,1227.588209,23.849076,618446.907815,0.977402,20.393024,8.434503,2.680805,0.074302,0.050836,111.589470,88.990553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423357,70.644381,86.786358,0.000000,36.765256,31.367089,79.309494,62.359273,0.000000,58.603924,64.065283,0.211816,32.920735,112.884268,84.697229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.537596,70.687974,162.390308,141.996940,140.505914,144.923821,54.449909,14.390628,157.747675,4.995491,70.841446,61.711398,140.808159,161.303051,138.889371,157.087745,98.244503,153.449119,-0.064051,0.037776,32.025740,-235.660456,151.848704,4.748502,32.687764,12.378983,28.752823,1487.693006,23.889996,618463.236027,0.979628,20.446896,8.417242,2.684834,0.076820,0.051322,111.617013,88.978622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453308,70.679300,86.826479,0.000000,36.802854,31.367089,79.309494,62.296998,0.000000,58.603924,64.069594,0.211452,32.911323,113.515393,84.702156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.521112,70.687974,162.405068,141.996940,140.508175,144.920746,54.471710,14.392341,157.821464,4.994273,70.848054,61.783284,140.767114,161.261904,138.926659,156.993789,98.291103,153.501599,-0.064164,0.037780,32.025740,-235.657110,152.577126,4.747885,32.675647,12.339676,36.038253,1863.900449,23.881022,618564.123935,0.976737,20.356980,8.552792,2.684452,0.073868,0.050671,111.635237,88.977021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458280,70.664783,86.784999,0.000000,36.839622,31.367089,79.309494,62.272212,0.000000,58.603924,64.072809,0.211452,32.846900,112.743963,84.695695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.515162,70.684109,162.420067,142.010059,140.502766,144.923758,54.499962,14.393768,157.734308,4.992704,70.822461,61.674091,140.786760,161.268402,138.928281,157.102619,98.273767,153.354803,-0.064085,0.037796,32.025740,-235.659930,151.643164,4.746358,32.663116,12.392812,29.771538,1538.987416,23.864646,618372.045394,0.977820,20.326921,8.448078,2.682470,0.073484,0.051043,111.691752,89.006984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465421,70.667777,86.806900,0.000000,36.868277,31.367089,79.309494,62.266380,0.000000,58.603924,64.076056,0.212595,32.911864,112.860858,84.693934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.455594,70.683833,162.413154,141.996103,140.516843,144.922242,54.480291,14.389772,157.730966,4.993071,70.874508,61.802644,140.737428,161.237906,138.928429,157.057715,98.273542,153.387047,-0.064091,0.037780,32.025740,-235.661476,152.694805,4.746947,32.704406,12.330265,44.586299,2305.642675,23.874014,618243.665437,0.977705,20.341620,8.424658,2.683445,0.074529,0.051250,111.726744,89.002293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.464750,70.684935,86.794059,0.000000,36.896324,31.367089,79.309494,62.253561,0.000000,58.603924,64.079355,0.209782,32.909682,112.905161,84.700170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
60.564662,70.688802,162.473783,141.978240,140.507040,144.934541,54.504073,14.395195,157.755674,4.993276,70.856763,61.674056,140.773031,161.294204,138.923363,157.128656,98.238966,153.446013,-0.063965,0.037785,32.025740,-235.652786,152.794044,4.747600,32.685258,12.368705,17.381942,898.461188,23.878998,618298.531121,0.977315,20.343063,8.377138,2.683957,0.076123,0.051988,111.755188,88.993725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475874,70.675325,86.791573,0.000000,36.907738,31.367089,79.309494,62.272102,0.000000,58.603924,64.082649,0.210908,32.916984,112.321456,84.707821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.210000,0.000000
