OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, November 21, 2020
9:21:33 PM

1
Test Comments:
Cant get this point 50-75-55hz
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
59.790829,70.327712,213.416110,169.515016,130.302496,131.418837,54.381244,14.387203,210.193772,8.507200,70.375576,60.363478,167.413879,213.996280,165.656572,210.682561,120.935233,208.775813,-0.062189,0.037663,32.025740,-235.662411,193.120044,8.137243,41.220238,14.904934,88.600778,4590.060289,27.877135,504106.733370,0.897585,20.535733,7.487568,3.560039,0.073871,0.050935,126.938761,100.316521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.839255,71.275642,104.460481,79.746835,35.089302,0.000000,66.886076,58.866022,0.000000,56.608587,75.923751,0.210096,40.907753,133.226299,84.697809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.851759,70.315565,213.342731,169.511371,130.354263,131.408830,54.278002,14.389487,210.237895,8.515417,70.367589,60.247507,167.413337,214.047802,165.685971,210.625520,120.957794,208.831639,-0.061998,0.037668,32.025740,-235.661108,192.795683,8.144811,41.194401,14.951669,26.282423,1364.179555,27.877767,504019.145803,0.898034,20.522803,7.470425,3.560540,0.074881,0.050047,126.759940,100.416931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.891297,71.277527,104.455538,79.746835,35.089282,0.000000,66.886076,58.952914,0.000000,56.608587,75.925638,0.211497,40.904219,131.754663,84.706680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.802222,70.310320,213.343176,169.507725,130.367194,131.395873,54.355680,14.391342,210.183364,8.522627,70.353219,60.263169,167.418045,213.971136,165.694056,210.655407,120.939431,208.857980,-0.062084,0.037688,32.025740,-235.657946,192.861171,8.151777,41.175793,14.957078,34.352243,1780.492542,27.941551,504109.080678,0.899313,20.635706,7.452702,3.569379,0.076311,0.050697,126.702366,100.412969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.873724,71.257890,104.440426,79.746835,35.083149,0.000000,66.886076,58.934941,0.000000,56.608587,75.927159,0.207875,40.832296,132.994098,84.709109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.886237,70.299002,213.354569,169.501557,130.358690,131.386617,54.328246,14.395195,210.279723,8.530091,70.356696,60.357987,167.405491,214.042877,165.688212,210.742053,120.981508,208.777601,-0.062126,0.037690,32.025740,-235.657360,192.928166,8.158918,41.221212,14.914040,33.474646,1735.882389,27.903762,503940.116335,0.899903,20.568733,7.449714,3.564519,0.073896,0.051014,126.702927,100.444796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.889220,71.239405,104.450573,79.746835,35.097813,0.000000,66.886076,58.975038,0.000000,56.608587,75.928569,0.212595,40.916588,131.934292,84.705815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.843297,70.299002,213.441321,169.501557,130.299664,131.383414,54.348031,14.385205,210.188832,8.536644,70.344933,60.383896,167.414950,214.009495,165.691330,210.656116,120.975023,208.850048,-0.062105,0.037670,32.025740,-235.667349,192.793686,8.164666,41.202514,14.882919,-1.847099,-95.749442,27.922856,503972.171642,0.899345,20.608060,7.477312,3.567479,0.073629,0.051008,126.670007,100.486638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.876093,71.256115,104.439980,79.746835,35.081617,0.000000,66.886076,58.943039,0.000000,56.608587,75.929842,0.215107,40.916318,134.325345,84.700022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.912778,70.290444,213.333507,169.502678,130.223467,131.381894,54.339221,14.394196,210.198149,8.543145,70.345456,60.359262,167.392001,214.057910,165.685173,210.789459,120.984528,208.869813,-0.062095,0.037661,32.025740,-235.663913,192.657302,8.171316,41.165606,14.909045,31.351346,1625.446832,27.883519,503733.859559,0.898302,20.521165,7.407054,3.562664,0.073503,0.050800,126.681402,100.453495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.893730,71.245984,104.446469,79.746835,35.080097,0.000000,66.886076,58.977729,0.000000,56.608587,75.931128,0.211680,40.950900,131.157827,84.699570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.895076,70.284371,213.407008,169.497351,130.197696,131.380393,54.298675,14.389772,210.192418,8.551848,70.308867,60.313092,167.393659,214.039254,165.670741,210.711043,120.987726,208.832741,-0.062027,0.037641,32.025740,-235.667030,192.930575,8.179687,41.194004,14.961045,29.588766,1535.209358,27.910855,503777.988877,0.898671,20.559782,7.438938,3.566670,0.074541,0.051462,126.657717,100.412295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.869871,71.231250,104.478443,79.746835,35.074752,0.000000,66.886076,58.953298,0.000000,56.608587,75.932529,0.209603,40.953605,129.753223,84.706493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.842263,70.270844,213.337777,169.492023,130.196392,131.379739,54.280646,14.391056,210.256135,8.559641,70.314426,60.317950,167.395752,214.090432,165.645143,210.694237,120.984004,208.913034,-0.062171,0.037652,32.025740,-235.663459,193.025186,8.186815,41.215262,14.923686,50.817409,2637.530585,27.867807,503673.026356,0.897624,20.488748,7.436362,3.560735,0.074780,0.051202,126.619366,100.435331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.848981,71.221142,104.438756,79.746835,35.077334,0.000000,66.886076,58.973373,0.000000,56.608587,75.933800,0.212733,40.906022,131.650893,84.705716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.952563,70.270844,213.374017,169.492023,130.181514,131.373002,54.364277,14.392055,210.243242,8.565740,70.308384,60.376776,167.403074,214.113024,165.652854,210.742336,120.974735,208.872406,-0.062168,0.037651,32.025740,-235.658866,193.233070,8.192227,41.236105,14.905241,84.072705,4356.837830,27.882495,503662.452125,0.898565,20.498587,7.420168,3.563014,0.074174,0.050262,126.647138,100.462306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.858351,71.224293,104.436495,79.746835,35.070325,0.000000,66.886076,59.012110,0.000000,56.608587,75.934904,0.213102,40.966767,133.025004,84.798970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.792834,70.259802,213.444062,169.478283,130.108158,131.368410,54.323694,14.391913,210.217930,8.568925,70.281656,60.267801,167.376885,214.005569,165.646072,210.740890,120.961463,208.772034,-0.062174,0.037655,32.025740,-235.662276,192.966163,8.195775,41.212972,14.922117,24.259151,1258.103297,27.897712,503693.678443,0.899711,20.532555,7.452034,3.565002,0.072850,0.049985,126.712977,100.405860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.843792,71.231701,104.434944,79.746835,35.083648,0.000000,66.886076,58.964486,0.000000,56.608587,75.936427,0.210953,40.950035,131.139453,84.711922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.747514,70.244067,213.405295,169.465385,130.075273,131.368403,54.321369,14.390486,210.275177,8.570973,70.242590,60.351004,167.371636,214.042421,165.651292,210.777437,120.904345,208.865449,-0.062042,0.037635,32.025740,-235.659129,192.788035,8.197946,41.199882,14.955185,37.902844,1965.762719,27.850963,503595.204214,0.896439,20.433401,7.447064,3.559047,0.074065,0.051265,126.697077,100.368663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813923,71.208061,104.397116,79.746835,35.069307,0.000000,66.886076,59.063881,0.000000,56.608587,75.937394,0.209336,40.903102,130.693049,84.704074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.930656,70.237994,213.269074,169.459777,130.092205,131.365527,54.340745,14.388345,210.191481,8.574096,70.263461,60.208354,167.356155,213.975010,165.654117,210.762910,120.914007,208.835884,-0.061712,0.037640,32.025740,-235.662576,192.740373,8.200893,41.186089,14.960594,-1.675881,-86.885536,27.927232,503728.499473,0.899721,20.565993,7.425148,3.569726,0.075813,0.052008,126.681765,100.342085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807933,71.237293,104.396585,79.746835,35.071245,0.000000,66.886076,59.100359,0.000000,56.608587,75.938571,0.211316,40.916624,132.386168,84.703622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.822600,70.229437,213.373462,169.466506,130.104476,131.359380,54.372873,14.397335,210.284315,8.580284,70.260530,60.232452,167.372170,214.041910,165.672411,210.768478,120.931977,208.901030,-0.061741,0.037646,32.025740,-235.656853,192.843506,8.206796,41.242957,14.948856,43.230778,2239.962581,27.942231,503889.850354,0.900482,20.591064,7.515014,3.571785,0.074235,0.050692,126.697292,100.324408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835657,71.267903,104.384572,79.746835,35.056049,0.000000,66.886076,59.017411,0.000000,56.608587,75.939618,0.210998,40.934078,133.480548,84.713958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.903809,70.215358,213.427034,169.472675,130.062900,131.349600,54.377525,14.388916,210.246313,8.589413,70.252291,60.341474,167.361901,214.154707,165.668858,210.829161,120.933544,208.863716,-0.061762,0.037650,32.025740,-235.659228,192.556085,8.215466,41.204732,14.916672,43.133508,2234.731423,27.845534,503683.531670,0.897062,20.420232,7.494990,3.558597,0.073489,0.050266,126.693399,100.337230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.843742,71.275156,104.364229,79.746835,35.067334,0.000000,66.886076,59.093689,0.000000,56.608587,75.940966,0.210817,40.925315,131.772284,84.712158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.778813,70.215358,213.525603,169.472675,130.041891,131.346241,54.305472,14.384777,210.282217,8.596558,70.267072,60.340097,167.382894,214.195718,165.653591,210.786559,120.929973,208.932383,-0.061602,0.037666,32.025740,-235.670228,192.595999,8.222782,41.219878,14.933837,89.155161,4625.225295,27.902216,503694.663802,0.898274,20.508838,7.499855,3.566770,0.072947,0.049925,126.666879,100.315947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.858338,71.288915,104.361390,79.746835,35.064724,0.000000,66.886076,59.061858,0.000000,56.608587,75.941794,0.211043,40.955768,132.239203,84.706965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.774506,70.207905,213.495014,169.479405,130.017092,131.349306,54.321430,14.393625,210.251186,8.605003,70.243707,60.366001,167.366752,214.153363,165.630678,210.761019,120.888566,208.996243,-0.061618,0.037658,32.025740,-235.658766,192.662116,8.231072,41.195627,14.960089,29.567544,1533.465638,27.868429,503556.455325,0.896739,20.421723,7.485210,3.562829,0.073447,0.050261,126.656475,100.295222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.851200,71.287581,104.320015,79.746835,35.071522,0.000000,66.886076,59.140735,0.000000,56.608587,75.942697,0.213611,40.991559,132.192468,84.712542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.823215,70.199071,213.327639,169.474358,130.028028,131.347782,54.318360,14.389344,210.260797,8.613185,70.247252,60.381862,167.352638,214.051585,165.630382,210.741744,120.856295,208.881122,-0.061581,0.037653,32.025740,-235.660270,192.886094,8.238851,41.241388,14.956014,41.145042,2134.031633,27.933371,503663.485624,0.899998,20.534171,7.512846,3.571928,0.074591,0.051162,126.685911,100.311092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.824756,71.293053,104.293929,79.746835,35.070323,0.000000,66.886076,59.155832,0.000000,56.608587,75.943700,0.211634,40.956868,132.358440,84.713171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.898483,70.191618,213.504206,169.467067,130.029429,131.350070,54.328611,14.396622,210.226889,8.620179,70.240866,60.418379,167.373783,214.080620,165.623127,210.814539,120.860798,208.928230,-0.061583,0.037652,32.025740,-235.653809,192.893861,8.245709,41.247464,14.891970,4.161406,215.795076,27.932325,503774.248869,0.899809,20.530596,7.576629,3.571673,0.073743,0.050985,126.728929,100.308887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.850298,71.313609,104.298515,79.746835,35.063819,0.000000,66.886076,59.145250,0.000000,56.608587,75.944513,0.209827,40.977026,130.762286,84.796413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.915834,70.191618,213.481445,169.467067,130.036501,131.352407,54.321267,14.389629,210.383334,8.628537,70.248462,60.272827,167.369630,214.113379,165.620087,210.749037,120.836687,208.807459,-0.061806,0.037673,32.025740,-235.660965,192.952622,8.253348,41.232914,14.899597,22.983254,1191.987272,27.892317,503790.283058,0.899011,20.477920,7.568558,3.565967,0.074541,0.051593,126.717811,100.319081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.837397,71.311073,104.296298,79.746835,35.068196,0.000000,66.886076,59.120103,0.000000,56.608587,75.945326,0.209738,40.993686,131.795058,84.712974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.851298,70.184993,213.303652,169.460898,130.031673,131.356088,54.361574,14.391485,210.305758,8.636722,70.234182,60.336408,167.382345,214.035732,165.621601,210.912567,120.852092,208.891424,-0.061856,0.037684,32.025740,-235.659437,193.085493,8.260889,41.235240,14.949397,34.762528,1801.562483,27.876855,503710.271426,0.897581,20.402771,7.580567,3.564434,0.074158,0.050368,126.647472,100.300782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.855240,71.353349,104.298824,79.746835,35.062744,0.000000,66.886076,59.121734,0.000000,56.608587,75.946130,0.210772,40.953100,132.856307,84.711007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.865876,70.178644,213.447531,169.455571,130.040757,131.355231,54.314237,14.385776,210.282562,8.643026,70.241088,60.288142,167.358421,214.031168,165.593883,210.751377,120.840642,208.904489,-0.061754,0.037690,32.025740,-235.667269,192.815142,8.267330,41.207725,14.962541,39.850462,2067.043749,27.867200,503763.610400,0.897428,20.387175,7.562343,3.563022,0.073234,0.050734,126.622074,100.295479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.844854,71.349184,104.265620,79.746835,35.047158,0.000000,66.886076,59.170000,0.000000,56.608587,75.947022,0.210998,40.920609,132.866992,84.706552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.946064,70.170914,213.360659,169.438466,130.107233,131.362870,54.317106,14.388630,210.244720,8.650696,70.205409,60.364905,167.347356,214.058887,165.576057,210.744616,120.845102,208.890366,-0.061728,0.037703,32.025740,-235.660331,192.780796,8.274203,41.241947,14.947432,87.832307,4555.621832,27.878062,503784.753882,0.897850,20.438577,7.576372,3.563894,0.074028,0.050931,126.722282,100.348525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.819723,71.330282,104.219497,79.746835,35.067791,0.000000,66.886076,59.169200,0.000000,56.608587,75.948065,0.211361,40.952577,132.266519,84.715177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.879771,70.165117,213.388837,169.435382,130.108703,131.368937,54.376986,14.397335,210.305399,8.654145,70.227494,60.329427,167.353685,214.061213,165.596622,210.782168,120.858268,208.910824,-0.061872,0.037702,32.025740,-235.650482,193.109129,8.277250,41.232842,14.898660,51.715345,2679.379849,27.885571,503787.460936,0.898367,20.419115,7.592401,3.565429,0.075072,0.050553,126.784808,100.392043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.846645,71.356773,104.214556,79.746835,35.058718,0.000000,66.886076,59.147005,0.000000,56.608587,75.948762,0.211588,40.951387,132.160312,84.708618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.919356,70.165117,213.417730,169.435382,130.111776,131.375044,54.322091,14.390200,210.227005,8.656081,70.229461,60.408221,167.340876,214.152883,165.612980,210.736896,120.889121,208.894874,-0.061680,0.037716,32.025740,-235.663825,192.877650,8.278860,41.213170,14.906287,21.465010,1113.229283,27.842122,503721.321924,0.897014,20.339308,7.582991,3.559210,0.074088,0.050622,126.762141,100.397561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.843206,71.353336,104.142651,79.746835,35.049977,0.000000,66.886076,59.192651,0.000000,56.608587,75.949471,0.212366,40.904003,131.727814,84.714469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.991669,70.164013,213.398079,169.433419,130.179035,131.380353,54.288168,14.382351,210.284858,8.660792,70.205796,60.414829,167.344200,214.072893,165.603212,210.675264,120.881112,208.936487,-0.061646,0.037706,32.025740,-235.670530,192.833090,8.283785,41.227919,14.940292,43.079428,2235.603283,27.875244,503759.361673,0.897159,20.393094,7.576997,3.563621,0.073939,0.050358,126.832815,100.357716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.850626,71.360752,104.123720,79.746835,35.054741,0.000000,66.886076,59.182931,0.000000,56.608587,75.950248,0.211179,40.946338,131.742739,84.709473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.813976,70.159872,213.457343,169.421362,130.209933,131.386932,54.302185,14.392769,210.248532,8.665847,70.221790,60.396333,167.327139,214.052066,165.582745,210.708824,120.875170,208.893362,-0.061701,0.037694,32.025740,-235.658316,192.793092,8.289011,41.217967,14.946116,7.665988,397.723124,27.861904,503667.948580,0.897446,20.357510,7.540553,3.561749,0.074250,0.051405,126.844037,100.344024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.825887,71.375798,104.067391,79.746835,35.049491,0.000000,66.886076,59.156480,0.000000,56.608587,75.951038,0.214123,40.962854,131.197870,84.706444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.923747,70.155180,213.429989,169.412950,130.239365,131.392168,54.334324,14.397050,210.276838,8.669722,70.211265,60.421893,167.312613,214.072215,165.576423,210.838925,120.894145,208.875442,-0.061798,0.037686,32.025740,-235.654688,192.909137,8.292803,41.214342,14.915140,11.574354,600.139875,27.828724,503645.734711,0.896834,20.291448,7.563145,3.557129,0.074198,0.050306,126.799056,100.295319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.855364,71.363001,104.033254,79.746835,35.046412,0.000000,66.886076,59.260613,0.000000,56.608587,75.951741,0.213195,40.991414,131.777660,84.710054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.806896,70.155180,213.354291,169.412950,130.238114,131.393055,54.317805,14.386918,210.323583,8.674271,70.210302,60.481122,167.332864,214.120973,165.566025,210.779084,120.879913,208.917220,-0.061893,0.037681,32.025740,-235.663023,192.876163,8.297159,41.233671,14.893810,41.674125,2161.495212,27.914835,503832.214896,0.899607,20.447034,7.553973,3.568687,0.074602,0.050657,126.763889,100.327640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.840947,71.363921,104.009177,79.746835,35.048020,0.000000,66.886076,59.214744,0.000000,56.608587,75.952419,0.210546,40.998176,130.368048,84.704743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.894755,70.145242,213.442527,169.392481,130.221743,131.393226,54.360601,14.388345,210.296408,8.676530,70.184829,60.428457,167.321824,213.989896,165.551591,210.893944,120.889378,208.955213,-0.061830,0.037679,32.025740,-235.660289,192.846753,8.299244,41.203128,14.918313,23.953194,1241.392653,27.864063,503699.040466,0.897264,20.343625,7.528718,3.561693,0.072660,0.050144,126.803660,100.363367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.832009,71.361617,103.941403,79.746835,35.050324,0.000000,66.886076,59.288557,0.000000,56.608587,75.952987,0.213426,40.916534,130.697828,84.707949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.786443,70.138617,213.528675,169.383508,130.193714,131.396460,54.307320,14.387489,210.247338,8.678078,70.225700,60.475845,167.344582,214.142810,165.606215,210.781937,120.908653,208.898855,-0.061762,0.037680,32.025740,-235.667353,193.017050,8.300906,41.198872,14.945953,53.279311,2763.950236,27.908227,503842.156842,0.899497,20.448713,7.557593,3.567386,0.074501,0.050405,126.888602,100.380682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.854366,71.371532,103.915549,79.746835,35.047527,0.000000,66.886076,59.255517,0.000000,56.608587,75.953687,0.211452,40.919365,132.551586,84.704920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.807798,70.133924,213.352014,169.372853,130.146230,131.402295,54.332805,14.390771,210.227412,8.679560,70.200228,60.442416,167.305800,214.082458,165.579327,210.843891,120.851535,208.952416,-0.061783,0.037681,32.025740,-235.662274,193.013153,8.302225,41.227108,14.968419,89.432633,4637.286020,27.877328,503725.302457,0.897297,20.359746,7.561443,3.563626,0.073289,0.049893,126.864533,100.356307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.840341,71.351301,103.862535,79.746835,35.047504,0.000000,66.886076,59.254508,0.000000,56.608587,75.954469,0.212733,40.952252,130.618260,84.708972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.832632,70.134476,213.344676,169.369768,130.181902,131.409904,54.327444,14.387203,210.232507,8.678329,70.174846,60.487742,167.326938,214.092140,165.570941,210.741233,120.861086,208.972518,-0.061704,0.037681,32.025740,-235.662411,193.035691,8.301061,41.219193,14.913859,65.765625,3410.434172,27.934801,503769.344297,0.899997,20.450560,7.522416,3.571523,0.076670,0.050650,126.817583,100.405343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.843903,71.363561,103.831957,79.746835,35.047858,0.000000,66.886076,59.330911,0.000000,56.608587,75.955037,0.212549,40.887848,132.109466,84.702323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.786860,70.134476,213.511800,169.369768,130.179810,131.414514,54.260680,14.394053,210.323690,8.678073,70.213248,60.543648,167.327151,214.095064,165.558054,210.874391,120.863914,208.930885,-0.061751,0.037663,32.025740,-235.657685,192.903856,8.301407,41.206679,14.883460,25.406450,1319.133473,27.907704,503913.561138,0.899245,20.426645,7.598305,3.567294,0.074761,0.051034,126.834018,100.478347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.852016,71.368355,103.798519,79.746835,35.034136,0.000000,66.886076,59.331415,0.000000,56.608587,75.955694,0.209157,40.931572,131.186423,84.710742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.891570,70.127851,213.453463,169.363039,130.154952,131.421369,54.272996,14.390200,210.274238,8.679215,70.187520,60.549054,167.297058,214.108224,165.548108,210.765743,120.859428,208.889324,-0.061930,0.037641,32.025740,-235.658924,192.765070,8.302560,41.188252,14.914238,32.936730,1709.726599,27.897555,503898.185038,0.898971,20.404852,7.595796,3.565691,0.073612,0.050038,126.864982,100.473358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.845147,71.346162,103.760818,79.746835,35.053885,0.000000,66.886076,59.370049,0.000000,56.608587,75.956222,0.212320,40.893636,131.252229,84.700612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.774620,70.129231,213.490792,169.351262,130.133062,131.428185,54.261796,14.395338,210.174122,8.679765,70.202146,60.522679,167.293947,214.172416,165.568946,210.796468,120.767577,208.963838,-0.061987,0.037637,32.025740,-235.659341,192.898287,8.303106,41.161892,14.934288,42.439984,2203.489786,27.936373,503946.961082,0.900877,20.446045,7.578379,3.571216,0.074552,0.051046,126.917336,100.505608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.847497,71.353482,103.779778,79.746835,35.044321,0.000000,66.886076,59.330214,0.000000,56.608587,75.956839,0.208183,40.914316,133.566236,84.708814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.829272,70.129231,213.466375,169.352103,130.108437,131.437330,54.308256,14.386918,210.264418,8.681180,70.203976,60.529041,167.305312,214.097090,165.562743,210.890725,120.721527,208.956398,-0.061872,0.037635,32.025740,-235.663023,193.025126,8.304430,41.186449,14.931673,9.190653,476.771733,27.884655,503881.366874,0.898949,20.345219,7.568300,3.563998,0.075222,0.051557,126.873135,100.492565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.855137,71.337503,103.759598,79.746835,35.046607,0.000000,66.886076,59.405220,0.000000,56.608587,75.957485,0.209603,40.916823,131.333364,84.703307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.987100,70.129231,213.507324,169.352103,130.087492,131.444975,54.339515,14.390200,210.255279,8.682052,70.225578,60.477257,167.293483,214.018416,165.578213,210.809747,120.726009,208.836107,-0.061898,0.037626,32.025740,-235.660558,192.983540,8.305290,41.225215,14.904970,1.690235,87.631706,27.941972,504249.146695,0.901145,20.451820,7.686265,3.571596,0.073880,0.050066,126.856180,100.460292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863564,71.345925,103.756980,79.746835,35.044954,0.000000,66.886076,59.388505,0.000000,56.608587,75.958108,0.211999,40.998446,134.218333,84.708549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.806218,70.130059,213.323124,169.363039,130.103493,131.451993,54.321952,14.379355,210.347890,8.681004,70.218368,60.432137,167.300223,214.040778,165.594699,210.797109,120.740698,208.856930,-0.061985,0.037629,32.025740,-235.673200,192.897968,8.303990,41.173648,14.874824,32.773114,1699.700213,27.916985,504354.737880,0.899520,20.402630,7.729707,3.567925,0.074378,0.051136,126.800319,100.461292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863997,71.362515,103.754385,79.746835,35.044297,0.000000,66.886076,59.316061,0.000000,56.608587,75.958746,0.210186,40.957012,133.189556,84.708401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.822548,70.127575,213.519143,169.349860,130.045818,131.466647,54.328320,14.391627,210.374872,8.681222,70.234272,60.458379,167.297506,214.190135,165.577378,210.866913,120.793425,208.957679,-0.062037,0.037647,32.025740,-235.663215,192.893435,8.304407,41.197772,14.955293,33.351396,1729.488752,27.852659,504232.847903,0.896419,20.260768,7.683066,3.559221,0.073472,0.050982,126.802891,100.420671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.857251,71.352458,103.791349,79.746835,35.036376,0.000000,66.886076,59.419110,0.000000,56.608587,75.959537,0.212641,40.916534,131.381000,84.711883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.911678,70.129783,213.366477,169.334438,130.058416,131.477321,54.334936,14.396907,210.353348,8.684600,70.220996,60.498421,167.306487,214.181347,165.569534,210.930050,120.818796,208.953328,-0.062066,0.037645,32.025740,-235.658261,192.849441,8.308069,41.210304,14.970331,25.752295,1335.262876,27.916005,504380.670453,0.899782,20.424203,7.675676,3.566905,0.073158,0.050623,126.800467,100.420980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.855196,71.335491,103.798442,79.746835,35.046291,0.000000,66.886076,59.430010,0.000000,56.608587,75.960153,0.211953,40.957680,132.815711,84.710703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.871509,70.131163,213.486955,169.342290,130.057964,131.484158,54.374504,14.390057,210.278998,8.687326,70.226741,60.514637,167.277226,214.176623,165.567535,210.843341,120.834050,209.089314,-0.062132,0.037668,32.025740,-235.663641,192.908834,8.310919,41.186449,14.919124,57.835281,2996.591454,27.931474,504286.056401,0.899497,20.407023,7.658259,3.569208,0.074854,0.050776,126.821855,100.435381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.888631,71.363107,103.800416,79.746835,35.043109,0.000000,66.886076,59.395534,0.000000,56.608587,75.960815,0.212733,40.958870,131.354985,84.702776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.901287,70.131163,213.491290,169.342290,130.100686,131.492552,54.291334,14.389344,210.286784,8.690201,70.231911,60.621133,167.285566,214.122090,165.590117,210.855014,120.780604,209.001920,-0.062145,0.037634,32.025740,-235.660597,192.878099,8.313168,41.193103,14.916095,86.124488,4469.162416,27.878550,504188.283573,0.897975,20.329076,7.631363,3.561350,0.073319,0.049560,126.783921,100.477268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.889182,71.349987,103.813409,79.746835,35.041627,0.000000,66.886076,59.427836,0.000000,56.608587,75.961468,0.211361,40.958257,131.531488,84.709070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.852165,70.127575,213.463294,169.332756,130.182204,131.500928,54.335666,14.394196,210.249305,8.691689,70.227105,60.616076,167.290713,214.099297,165.588163,210.928968,120.796794,208.891687,-0.062326,0.037640,32.025740,-235.657379,192.875935,8.314198,41.178083,14.901202,87.548437,4539.347119,27.910517,504215.319384,0.898042,20.366569,7.663748,3.565752,0.075152,0.052095,126.660250,100.521468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.870438,71.361495,103.787996,79.746835,35.056854,0.000000,66.886076,59.423527,0.000000,56.608587,75.962036,0.211497,40.899351,131.199647,84.712256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.006001,70.127851,213.391012,169.308642,130.194608,131.513698,54.281535,14.392626,210.344817,8.691733,70.257974,60.537348,167.299739,214.162670,165.576247,210.856666,120.823797,208.970921,-0.062507,0.037632,32.025740,-235.666626,192.898350,8.314553,41.147197,14.906052,74.666413,3875.280679,27.899380,504356.924859,0.898977,20.339796,7.686580,3.564052,0.074746,0.051007,126.624407,100.541473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.887916,71.363221,103.786774,79.746835,35.040042,0.000000,66.886076,59.458283,0.000000,56.608587,75.962651,0.208359,40.924756,131.998716,84.700553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.917182,70.128679,213.456666,169.292379,130.133893,131.525154,54.322007,14.390486,210.318815,8.690609,70.223304,60.535695,167.253235,214.165110,165.540499,210.825189,120.837049,208.932868,-0.062680,0.037612,32.025740,-235.660926,193.011236,8.313345,41.146602,14.916474,44.476374,2306.659845,27.919982,504381.292784,0.899114,20.380378,7.631762,3.566509,0.073567,0.050904,126.627068,100.562237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.878587,71.364254,103.733222,79.746835,35.050397,0.000000,66.886076,59.387237,0.000000,56.608587,75.963272,0.212687,40.955822,132.010984,84.705116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.850231,70.128679,213.646974,169.292379,130.138577,131.533536,54.320885,14.391770,210.315850,8.689709,70.228588,60.635254,167.258066,214.221359,165.554698,210.873086,120.827190,208.928929,-0.062722,0.037580,32.025740,-235.659805,193.040421,8.312140,41.198404,14.927220,23.027921,1194.312232,27.846728,504230.093538,0.897527,20.242417,7.632526,3.556161,0.074005,0.051524,126.670218,100.553756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.888508,71.373755,103.728762,79.746835,35.039704,0.000000,66.886076,59.445282,0.000000,56.608587,75.963905,0.212457,40.932798,133.647523,84.712030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.900571,70.124262,213.676386,169.287052,130.199161,131.548447,54.316935,14.393054,210.370905,8.687448,70.221767,60.651483,167.258932,214.188945,165.520006,210.856768,120.745105,209.021628,-0.062968,0.037532,32.025740,-235.652966,193.126384,8.309662,41.176136,14.873597,40.451976,2098.140077,27.895625,504317.028625,0.898421,20.323025,7.605939,3.562528,0.072998,0.049989,126.525158,100.505461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.872889,71.358559,103.673452,79.746835,35.044562,0.000000,66.886076,59.479391,0.000000,56.608587,75.964645,0.212687,40.917724,131.158016,84.708018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.873189,70.124262,213.636943,169.271911,130.200256,131.554532,54.287786,14.394196,210.341157,8.685490,70.216457,60.605517,167.243186,214.296253,165.518077,210.855302,120.723211,209.029625,-0.062994,0.037508,32.025740,-235.659339,193.009399,8.307535,41.181022,14.911714,42.003902,2179.804265,27.946562,504432.245968,0.899617,20.383222,7.614418,3.569693,0.074347,0.050884,126.513130,100.506306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.867022,71.371752,103.653537,79.746835,35.048260,0.000000,66.886076,59.480759,0.000000,56.608587,75.965244,0.211908,40.961700,131.539656,84.712138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.978761,70.124538,213.405016,169.270509,130.212695,131.565169,54.329607,14.393911,210.379606,8.684356,70.218310,60.605394,167.243494,214.300548,165.497049,210.860232,120.748085,209.023463,-0.063036,0.037497,32.025740,-235.657501,192.995408,8.306294,41.227721,14.940148,14.865955,770.879058,27.929881,504652.023682,0.898931,20.333539,7.728984,3.567184,0.075064,0.051738,126.561218,100.498493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.869851,71.365051,103.628186,79.746835,35.060599,0.000000,66.886076,59.508000,0.000000,56.608587,75.965844,0.213937,40.992929,131.319079,84.718462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.925907,70.124538,213.640612,169.274434,130.268642,131.579628,54.300735,14.391342,210.359386,8.683612,70.241603,60.565628,167.251995,214.266407,165.532520,210.827349,120.830165,208.997225,-0.063257,0.037502,32.025740,-235.659089,193.086330,8.305589,41.220473,14.949830,-1.254537,-65.089044,27.939516,504755.752105,0.899913,20.358158,7.753680,3.568157,0.074237,0.050827,126.681740,100.526754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.880943,71.375308,103.631597,79.746835,35.057472,0.000000,66.886076,59.462457,0.000000,56.608587,75.966449,0.212595,41.002990,131.847551,84.698193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.820806,70.124538,213.453166,169.274434,130.292222,131.591053,54.371290,14.399476,210.379452,8.682395,70.220915,60.486046,167.219581,214.287138,165.523244,210.843633,120.810494,209.008297,-0.063199,0.037491,32.025740,-235.653079,193.172617,8.305133,41.207148,14.925291,30.396732,1575.024282,27.871118,504641.120730,0.897530,20.263563,7.726647,3.558010,0.076518,0.050996,126.732654,100.494216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.850774,71.360071,103.613145,79.746835,35.063188,0.000000,66.886076,59.502957,0.000000,56.608587,75.967049,0.211134,40.959627,130.277291,84.719042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.969859,70.125919,213.465424,169.268265,130.287101,131.601730,54.330025,14.391770,210.393319,8.681925,70.246270,60.556472,167.233545,214.246715,165.537612,210.874389,120.887870,209.000591,-0.063076,0.037463,32.025740,-235.656538,193.251222,8.305028,41.218021,14.902013,36.381664,1886.568800,27.921690,504530.296144,0.898989,20.311044,7.635374,3.565079,0.073878,0.051551,126.780752,100.499646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.880364,71.382601,103.608974,79.746835,35.059588,0.000000,66.886076,59.570215,0.000000,56.608587,75.967675,0.212182,40.960691,131.337378,84.703553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.842353,70.123986,213.608200,169.269387,130.226723,131.615480,54.294410,14.393482,210.357605,8.682166,70.226521,60.615362,167.233151,214.335127,165.509517,210.886369,120.843633,209.070865,-0.063162,0.037436,32.025740,-235.657439,193.017007,8.304977,41.194022,14.886255,24.901368,1292.105823,27.951739,504716.277654,0.899659,20.405554,7.658926,3.568209,0.074070,0.051978,126.788948,100.470823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863761,71.356479,103.558294,79.746835,35.047224,0.000000,66.886076,59.503204,0.000000,56.608587,75.968282,0.208625,40.936422,132.388605,84.710732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.909391,70.119846,213.693513,169.279762,130.132900,131.623868,54.367910,14.379497,210.357185,8.682070,70.244117,60.571164,167.233952,214.231661,165.493850,210.767752,120.849398,208.988482,-0.063209,0.037436,32.025740,-235.671914,193.160307,8.304877,41.223069,14.941626,54.034194,2799.987101,27.889081,504431.418915,0.897924,20.272939,7.578849,3.559545,0.074845,0.050954,126.788839,100.470710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.867137,71.381809,103.542211,79.746835,35.056647,0.000000,66.886076,59.581128,0.000000,56.608587,75.968848,0.213519,40.989521,131.439322,84.703110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.898753,70.119846,213.669471,169.279762,130.135243,131.632233,54.291945,14.395908,210.388796,8.680773,70.237001,60.653362,167.237153,214.254125,165.480587,210.914872,120.870440,209.108061,-0.063120,0.037422,32.025740,-235.657790,193.130707,8.303487,41.204480,14.951200,89.236565,4630.601763,27.963209,504706.754411,0.900737,20.385616,7.647703,3.569515,0.075048,0.051451,126.819484,100.486624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.856181,71.352633,103.547291,79.746835,35.072734,0.000000,66.886076,59.557115,0.000000,56.608587,75.969364,0.211089,40.998789,134.035888,84.709788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.910710,70.123710,213.572342,169.273312,130.256934,131.645983,54.253399,14.389915,210.375774,8.681388,70.224180,60.599287,167.245987,214.277740,165.478958,210.824456,120.856683,209.054891,-0.062905,0.037409,32.025740,-235.660843,193.037260,8.304145,41.222330,14.912922,47.733372,2478.706818,27.943462,504656.152799,0.898445,20.321194,7.613079,3.566945,0.073813,0.050144,126.653982,100.552274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.873860,71.395985,103.538858,79.746835,35.069902,0.000000,66.886076,59.492490,0.000000,56.608587,75.970211,0.212641,40.993831,130.871275,84.711017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.985991,70.122054,213.677038,169.256489,130.189667,131.660495,54.283041,14.394624,210.434581,8.679584,70.245831,60.578656,167.217935,214.329071,165.511862,210.853612,120.867477,208.953820,-0.062934,0.037420,32.025740,-235.657931,193.040991,8.302003,41.212521,14.883731,22.661901,1176.148489,27.947576,504646.568495,0.899937,20.330757,7.633925,3.567177,0.075074,0.052063,126.578276,100.542082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.837755,71.388902,103.533891,79.746835,35.073111,0.000000,66.886076,59.577156,0.000000,56.608587,75.970778,0.212136,41.001746,132.397320,84.705549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
