OSU 80 Ton Compressor Load Stand
59.796278,70.121502,213.663109,169.250601,130.157172,131.670689,54.313869,14.395480,210.419257,8.677740,70.251251,60.663330,167.238286,214.292303,165.489958,210.923408,120.874590,209.173582,-0.062989,0.037385,32.025740,-235.656258,192.937588,8.300005,41.201685,14.916961,36.561341,1896.449876,27.935666,504730.218945,0.900480,20.323874,7.629059,3.564844,0.074211,0.051658,126.563153,100.539342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.843760,71.411058,103.537547,79.746835,35.079531,0.000000,66.886076,59.547873,0.000000,56.608587,75.971366,0.212733,40.933645,131.374701,84.703887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.794757,70.124814,213.660604,169.247516,130.226281,131.682239,54.329744,14.392483,210.437997,8.677865,70.249558,60.645714,167.232704,214.237613,165.503455,210.879829,120.845563,209.011915,-0.063055,0.037391,32.025740,-235.656151,193.188630,8.300478,41.229632,14.974694,35.005583,1815.221618,27.915821,504686.810938,0.898824,20.254586,7.582853,3.562116,0.074795,0.051237,126.648379,100.583762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.872384,71.418951,103.511951,79.746835,35.072816,0.000000,66.886076,59.658971,0.000000,56.608587,75.971943,0.211406,40.927443,131.593746,84.710889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.903280,70.124814,213.584722,169.247516,130.296692,131.698165,54.305475,14.392198,210.441635,8.676944,70.228411,60.620413,167.205617,214.295727,165.468074,210.899101,120.792944,209.000366,-0.063078,0.037394,32.025740,-235.662970,193.043786,8.299975,41.205003,14.946422,6.784146,351.950492,28.000847,504877.356578,0.901559,20.424591,7.652718,3.573184,0.074604,0.050792,126.684455,100.594843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.843154,71.364470,103.448730,79.746835,35.083057,0.000000,66.886076,59.668887,0.000000,56.608587,75.972595,0.211862,40.946952,131.624262,84.708814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.897012,70.125919,213.572660,169.249479,130.279092,131.712494,54.335730,14.387774,210.493106,8.677331,70.231112,60.586588,167.213174,214.281652,165.467412,210.854259,120.782978,209.000676,-0.062866,0.037389,32.025740,-235.662004,193.088473,8.300214,41.251557,14.923614,4.677618,242.532105,28.004177,504998.871338,0.901409,20.429274,7.625124,3.573233,0.072867,0.050202,126.827154,100.567827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.839933,71.389421,103.444162,79.746835,35.067208,0.000000,66.886076,59.624785,0.000000,56.608587,75.973217,0.210051,40.996625,132.466048,84.711185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.964478,70.127299,213.752439,169.234058,130.274981,131.728353,54.298846,14.390200,210.414794,8.676241,70.241934,60.617116,167.246476,214.296347,165.458860,210.963599,120.743129,209.033955,-0.063010,0.037380,32.025740,-235.660394,193.318179,8.298800,41.224926,14.907693,39.287445,2038.417690,27.951388,505101.047223,0.900100,20.331656,7.673697,3.565493,0.074656,0.052080,126.881366,100.583959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863211,71.391142,103.447863,79.746835,35.077352,0.000000,66.886076,59.637629,0.000000,56.608587,75.973824,0.212964,40.964693,131.932009,84.698429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.875167,70.126747,213.707124,169.237142,130.313930,131.740630,54.269167,14.388060,210.393531,8.674847,70.254359,60.605716,167.233029,214.313673,165.455865,210.903438,120.771397,209.089112,-0.062900,0.037373,32.025740,-235.667109,193.132158,8.297580,41.220924,14.939787,30.557969,1586.358458,27.956072,505189.323820,0.899804,20.338394,7.683770,3.565665,0.073651,0.051616,126.947988,100.608059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863211,71.406470,103.417982,79.746835,35.089132,0.000000,66.886076,59.611655,0.000000,56.608587,75.974461,0.210321,40.980686,133.091653,84.705048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.886133,70.126747,213.654476,169.237142,130.379213,131.745758,54.326967,14.395338,210.468799,8.674800,70.240880,60.484993,167.218046,214.317352,165.459942,210.965965,120.777381,209.083984,-0.063026,0.037374,32.025740,-235.657544,193.108110,8.297877,41.262195,14.942978,37.525668,1946.000567,27.947888,505297.731287,0.899398,20.279152,7.735278,3.564651,0.073557,0.052083,126.940311,100.545279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.837050,71.397310,103.420088,79.746835,35.096561,0.000000,66.886076,59.670332,0.000000,56.608587,75.975064,0.210998,41.037392,131.233164,84.711362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.964131,70.125919,213.737988,169.237142,130.474769,131.767067,54.288333,14.393911,210.528825,8.675140,70.259027,60.669720,167.222299,214.345861,165.499765,210.981488,120.786412,209.205314,-0.063084,0.037416,32.025740,-235.656521,193.040440,8.297872,41.225810,14.945178,88.298197,4582.213552,27.985617,505349.391029,0.901469,20.358864,7.726331,3.569211,0.074021,0.051372,126.927489,100.531281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.845500,71.411140,103.435683,79.746835,35.093872,0.000000,66.886076,59.721200,0.000000,56.608587,75.975862,0.210321,40.992028,133.061498,84.710447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.887475,70.128127,213.643900,169.240226,130.497908,131.780785,54.368656,14.393482,210.425431,8.674556,70.257925,60.678713,167.194152,214.295212,165.465944,210.986764,120.766171,209.197213,-0.062918,0.037420,32.025740,-235.658419,193.227971,8.297116,41.244471,14.906954,40.580230,2102.789995,27.976210,505344.152952,0.900361,20.349004,7.718551,3.567679,0.073423,0.050131,126.885189,100.481736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813435,71.398153,103.420640,79.746835,35.099392,0.000000,66.886076,59.651156,0.000000,56.608587,75.976509,0.212411,41.043396,132.589886,84.788604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.923055,70.128127,213.636671,169.244432,130.497424,131.796063,54.294030,14.392055,210.450971,8.672726,70.257766,60.601753,167.224827,214.300002,165.470855,211.058026,120.838875,209.137183,-0.062806,0.037395,32.025740,-235.660009,193.303229,8.294948,41.265405,14.933134,34.187263,1773.953594,27.954591,505336.446105,0.899839,20.278083,7.752005,3.564431,0.073156,0.049773,126.953542,100.576522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.827165,71.415187,103.470397,79.746835,35.102338,0.000000,66.886076,59.704091,0.000000,56.608587,75.977127,0.210051,41.023509,132.913980,84.719121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.017813,70.126471,213.660968,169.241909,130.549792,131.811304,54.394274,14.390914,210.391973,8.669853,70.266345,60.637159,167.219262,214.369201,165.460037,210.941658,120.839591,209.123798,-0.062627,0.037397,32.025740,-235.654617,193.181676,8.292453,41.255344,14.966833,32.536191,1685.169219,27.982067,505511.478640,0.899890,20.349176,7.769412,3.567422,0.073039,0.050624,126.976439,100.560831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.818501,71.426413,103.449965,79.746835,35.096183,0.000000,66.886076,59.696001,0.000000,56.608587,75.977745,0.210908,40.998861,131.735235,84.705293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.912332,70.126471,213.929213,169.241909,130.594812,131.825034,54.359661,14.397193,210.484056,8.668923,70.241218,60.610139,167.202407,214.345872,165.446515,211.016062,120.801205,209.036540,-0.062470,0.037411,32.025740,-235.655852,193.330882,8.292013,41.279847,14.963804,0.731973,37.935705,27.968676,505350.684034,0.900635,20.317195,7.675687,3.565183,0.077301,0.051841,127.006018,100.571246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.823840,71.410207,103.418420,79.746835,35.107363,0.000000,66.886076,59.656459,0.000000,56.608587,75.978330,0.212503,40.971202,133.151654,84.715866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.941126,70.125090,213.678179,169.240787,130.640823,131.840100,54.269366,14.388488,210.515067,8.668849,70.242085,60.656338,167.195228,214.383134,165.434079,211.087380,120.768735,209.150102,-0.062354,0.037400,32.025740,-235.667334,193.144007,8.292200,41.279757,14.977597,41.620168,2160.623352,27.932177,505321.895741,0.897493,20.230435,7.670284,3.559959,0.074909,0.051197,126.964803,100.612145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.806338,71.386918,103.418462,79.746835,35.123194,0.000000,66.886076,59.720258,0.000000,56.608587,75.978915,0.211908,41.025564,132.438028,84.716938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.934037,70.124262,213.821653,169.243591,130.739440,131.852124,54.350261,14.392341,210.520554,8.667958,70.234352,60.565814,167.209525,214.478431,165.448782,211.109486,120.749238,209.260878,-0.062076,0.037409,32.025740,-235.660377,193.153245,8.291491,41.310336,14.959981,27.192036,1409.516257,28.009451,505562.451672,0.899921,20.325176,7.678107,3.570704,0.074405,0.051518,126.946598,100.602623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810183,71.396146,103.440115,79.746835,35.120010,0.000000,66.886076,59.714159,0.000000,56.608587,75.979519,0.211953,41.045758,131.807169,84.748861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.002556,70.124814,213.900885,169.244152,130.786883,131.864309,54.348311,14.389059,210.513513,8.665041,70.251789,60.651223,167.191238,214.467460,165.432327,211.006787,120.766995,209.246495,-0.062019,0.037394,32.025740,-235.663170,193.263847,8.288451,41.282966,14.926120,83.296760,4317.894766,27.974060,505679.336601,0.901035,20.297921,7.750352,3.564801,0.074267,0.051246,126.952566,100.663639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.796521,71.418948,103.400316,79.746835,35.126743,0.000000,66.886076,59.727131,0.000000,56.608587,75.980104,0.211725,41.076752,132.010564,84.752136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.003221,70.126471,213.754160,169.247236,130.849923,131.880319,54.363857,14.391199,210.533958,8.663130,70.264875,60.596510,167.226597,214.548449,165.451291,211.091558,120.770821,209.244065,-0.061778,0.037372,32.025740,-235.657598,193.126161,8.286544,41.271138,14.950371,42.825443,2219.328569,27.994394,505784.042931,0.899893,20.303461,7.808630,3.567616,0.075371,0.050544,126.897205,100.548584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.801355,71.417978,103.405015,79.746835,35.128412,0.000000,66.886076,59.700645,0.000000,56.608587,75.980915,0.211816,41.037590,132.078043,84.710712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.881330,70.126471,213.823124,169.247236,130.827886,131.891722,54.300422,14.389059,210.550123,8.662610,70.255011,60.634654,167.201854,214.484310,165.435853,211.084365,120.751648,209.138757,-0.061730,0.037398,32.025740,-235.663660,193.164973,8.286087,41.278909,14.976118,32.362423,1679.066201,27.974654,505725.985133,0.898864,20.242473,7.785839,3.564863,0.074121,0.051454,126.890999,100.536989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.802499,71.394680,103.393457,79.746835,35.143533,0.000000,66.886076,59.710812,0.000000,56.608587,75.981550,0.212182,41.017288,132.127196,84.716938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.960172,70.128127,213.903401,169.259854,130.797280,131.903922,54.297447,14.394624,210.530519,8.661346,70.268695,60.731023,167.202835,214.411845,165.430846,211.059942,120.802265,209.291075,-0.061562,0.037394,32.025740,-235.654990,193.175107,8.284911,41.274708,14.974568,27.941368,1449.767111,27.962940,505779.123270,0.898709,20.243532,7.781163,3.562378,0.074623,0.051088,126.939349,100.510638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794053,71.380441,103.360800,79.746835,35.150234,0.000000,66.886076,59.783872,0.000000,56.608587,75.982190,0.212503,41.039087,132.014979,84.706661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.896154,70.124538,213.743222,169.259854,130.790861,131.911549,54.325658,14.391342,210.504192,8.660246,70.262560,60.764938,167.181867,214.487902,165.423684,211.053727,120.800739,209.166505,-0.061458,0.037409,32.025740,-235.662356,193.346568,8.283327,41.265621,14.935604,-0.456539,-23.675710,28.026635,505976.044720,0.901879,20.353046,7.763466,3.570781,0.074325,0.050538,126.919928,100.501867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.775758,71.380386,103.348862,79.746835,35.168828,0.000000,66.886076,59.751432,0.000000,56.608587,75.982807,0.212045,41.042368,132.087604,84.703425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.887100,70.127851,213.708196,169.258171,130.850203,131.926526,54.381754,14.390771,210.548730,8.658840,70.244893,60.615250,167.198677,214.399813,165.420690,211.093411,120.815275,209.151243,-0.061190,0.037433,32.025740,-235.657863,193.267518,8.282273,41.280514,14.928536,41.358551,2142.604919,28.002592,505830.106422,0.900694,20.283847,7.766173,3.567425,0.073707,0.051647,127.005986,100.521140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.796071,71.378729,103.357692,79.746835,35.162320,0.000000,66.886076,59.794876,0.000000,56.608587,75.983349,0.210727,41.004018,131.774894,84.706169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.880344,70.127851,213.678060,169.258171,130.868697,131.947127,54.426219,14.393482,210.505842,8.658044,70.243586,60.654672,167.176473,214.354757,165.422771,211.013330,120.776038,209.286669,-0.061090,0.037443,32.025740,-235.654988,192.991228,8.282096,41.280514,14.947883,24.644607,1275.685800,28.016071,505909.758973,0.901342,20.337786,7.724092,3.568563,0.074719,0.052567,127.054956,100.508653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769772,71.376061,103.358422,79.746835,35.160796,0.000000,66.886076,59.810478,0.000000,56.608587,75.984015,0.209693,41.006560,132.123315,84.705136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.779966,70.125919,213.711887,169.258732,130.872062,131.965363,54.347271,14.387774,210.469244,8.657600,70.256813,60.650101,167.192926,214.398288,165.417547,211.005666,120.861470,209.184486,-0.061046,0.037469,32.025740,-235.667394,193.266805,8.281950,41.305107,15.010629,71.614528,3712.388233,28.020040,505942.382116,0.900674,20.349238,7.704212,3.568518,0.073472,0.050901,127.203262,100.483058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.801296,71.397207,103.342093,79.746835,35.164343,0.000000,66.886076,59.825540,0.000000,56.608587,75.984596,0.210231,41.011699,132.968637,84.721580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.873630,70.126471,213.746230,169.255648,130.926389,131.980398,54.348896,14.392055,210.514058,8.656532,70.252853,60.669002,167.212576,214.465713,165.444352,211.064219,120.881988,209.205091,-0.061132,0.037505,32.025740,-235.657886,193.414666,8.280984,41.270940,14.972765,87.390347,4530.047282,28.024014,506132.190399,0.900192,20.355312,7.790857,3.568417,0.073865,0.049808,127.228704,100.471995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.798645,71.417342,103.326274,79.746835,35.169114,0.000000,66.886076,59.888109,0.000000,56.608587,75.985203,0.212457,40.964513,133.643166,84.708146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.935067,70.125643,213.813766,169.250881,130.919058,132.000264,54.325207,14.395338,210.609029,8.654977,70.271639,60.725401,167.193004,214.405852,165.467039,211.141493,120.894759,209.214413,-0.061138,0.037533,32.025740,-235.658851,193.136499,8.279265,41.278350,14.937894,25.464683,1320.586572,28.076329,506063.856780,0.903307,20.443692,7.669656,3.574975,0.075925,0.051933,127.152674,100.503486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794750,71.405579,103.321724,79.746835,35.176872,0.000000,66.886076,59.816711,0.000000,56.608587,75.986026,0.210006,41.034994,133.549919,84.713869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.849328,70.131163,213.627149,169.243591,130.881394,132.010967,54.366638,14.395908,210.564000,8.653366,70.281593,60.626398,167.193895,214.396935,165.464188,211.067909,120.904615,209.249428,-0.061140,0.037539,32.025740,-235.657953,193.235292,8.277897,41.248258,14.910217,38.055009,1972.011046,28.041151,505987.886684,0.901810,20.359969,7.656352,3.569956,0.074577,0.051079,127.126666,100.562841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.798226,71.418166,103.367315,79.746835,35.190356,0.000000,66.886076,59.833094,0.000000,56.608587,75.986618,0.212595,41.026646,131.984868,84.718295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.851451,70.131163,213.625870,169.243591,130.856057,132.027753,54.285372,14.393482,210.553076,8.651862,70.271452,60.626408,167.161811,214.451927,165.445887,211.129533,120.852672,209.150363,-0.061269,0.037567,32.025740,-235.647801,193.447420,8.276494,41.235817,14.936812,32.443051,1683.716120,28.024831,505976.316411,0.901306,20.303916,7.646844,3.567424,0.073788,0.051803,127.119809,100.511717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790395,71.399984,103.354688,79.746835,35.175534,0.000000,66.886076,59.886879,0.000000,56.608587,75.987333,0.212274,41.044460,133.447501,84.702864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.864165,70.131440,213.773926,169.235460,130.837537,132.041480,54.314454,14.395623,210.601796,8.650178,70.268569,60.708793,167.153174,214.402047,165.465682,211.157425,120.886356,209.288157,-0.061439,0.037582,32.025740,-235.659872,193.439771,8.274813,41.233256,14.960847,2.090061,108.411028,28.046594,506077.674131,0.902144,20.386519,7.649246,3.569416,0.073178,0.050806,127.064939,100.501702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799880,71.387507,103.349497,79.746835,35.200874,0.000000,66.886076,59.898914,0.000000,56.608587,75.987971,0.213102,40.991757,131.924896,84.707683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.987557,70.130611,213.838262,169.230693,130.878756,132.052140,54.331120,14.397050,210.609924,8.647425,70.253601,60.747581,167.184409,214.461547,165.439708,211.082252,120.924214,209.307867,-0.061416,0.037599,32.025740,-235.654198,193.319807,8.272334,41.239603,14.953923,10.601275,549.717325,28.048996,506271.152961,0.903573,20.384609,7.666505,3.569268,0.073305,0.052234,127.021609,100.539223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784797,71.400189,103.364936,79.746835,35.198728,0.000000,66.886076,59.901317,0.000000,56.608587,75.988604,0.209872,41.047489,132.135926,84.711401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.916739,70.135856,213.994143,169.229571,130.916993,132.063591,54.359371,14.397050,210.642121,8.644277,70.286213,60.818241,167.170333,214.512259,165.430094,211.193240,120.919974,209.271954,-0.061513,0.037597,32.025740,-235.656812,193.324539,8.269528,41.269660,14.921450,39.415350,2042.776989,28.061474,506230.354019,0.902970,20.373450,7.681061,3.570983,0.075050,0.050962,126.989762,100.555716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797366,71.373809,103.341843,79.746835,35.205769,0.000000,66.886076,59.846441,0.000000,56.608587,75.989221,0.212228,40.999763,131.680889,84.715305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.970102,70.135856,213.792920,169.229571,130.928559,132.075068,54.273604,14.396194,210.610375,8.642015,70.279733,60.762968,167.158129,214.412433,165.384546,211.100790,120.876605,209.384387,-0.061520,0.037607,32.025740,-235.651460,193.142903,8.267726,41.249916,14.899255,36.114337,1874.653385,28.015372,506064.897028,0.900694,20.261738,7.650100,3.564710,0.074372,0.050390,127.038905,100.586669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779262,71.361932,103.308006,79.746835,35.232565,0.000000,66.886076,59.893797,0.000000,56.608587,75.989954,0.209782,40.974466,133.487960,84.712365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.965681,70.138617,213.856252,169.210224,130.892991,132.089560,54.344305,14.395338,210.598732,8.640824,70.282137,60.792325,167.159833,214.598228,165.405720,211.122751,120.882024,209.259794,-0.061736,0.037628,32.025740,-235.659994,193.489738,8.266650,41.276457,14.958575,23.988058,1243.572302,28.065750,506189.345370,0.901504,20.330600,7.641772,3.571525,0.073078,0.050575,127.085151,100.530521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786127,71.364235,103.324713,79.746835,35.209088,0.000000,66.886076,59.875092,0.000000,56.608587,75.990660,0.212320,40.969544,132.243402,84.722494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.929624,70.143586,213.885822,169.205458,130.885182,132.110083,54.333955,14.397764,210.629923,8.640055,70.271402,60.809695,167.169644,214.640896,165.406568,211.182708,120.865550,209.333883,-0.061977,0.037634,32.025740,-235.651361,193.581901,8.266004,41.273518,14.988631,51.310103,2660.489556,28.023802,506302.450616,0.902111,20.282657,7.724484,3.564992,0.074070,0.050922,127.200311,100.529294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779189,71.362688,103.347051,79.746835,35.239416,0.000000,66.886076,59.887755,0.000000,56.608587,75.991641,0.211406,40.996355,133.585141,84.706621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.984514,70.145794,213.952843,169.201252,130.931055,132.125293,54.313702,14.391056,210.638743,8.640000,70.300670,60.817608,167.183170,214.495468,165.414508,211.090600,120.843246,209.373372,-0.061945,0.037649,32.025740,-235.661498,193.313161,8.265864,41.285364,14.980590,82.509751,4279.823561,28.035369,506349.348565,0.901117,20.289388,7.675465,3.566311,0.073400,0.050592,127.201111,100.501675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791298,71.361117,103.327506,79.746835,35.243641,0.000000,66.886076,59.918615,0.000000,56.608587,75.992334,0.213704,41.000844,132.043211,84.709001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.890961,70.152695,213.784786,169.206019,130.903620,132.141265,54.360713,14.392912,210.687177,8.637501,70.312567,60.781777,167.179143,214.535112,165.413093,211.107123,120.852600,209.208232,-0.062032,0.037659,32.025740,-235.658500,193.487475,8.263106,41.290214,14.946819,89.279498,4626.969014,28.059484,506512.504935,0.902045,20.326750,7.717869,3.568950,0.074147,0.051326,127.190559,100.534077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800509,71.371151,103.337043,79.746835,35.242979,0.000000,66.886076,59.898440,0.000000,56.608587,75.993073,0.210366,41.038185,132.727661,84.707929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.013999,70.152695,213.997185,169.206019,130.883546,132.154216,54.262081,14.395338,210.653320,8.634697,70.316203,60.779330,167.183974,214.498277,165.432535,211.070761,120.888567,209.284606,-0.062040,0.037662,32.025740,-235.653950,193.390211,8.260233,41.256461,14.908937,74.345787,3860.023135,28.045314,506585.646778,0.901571,20.279653,7.753990,3.566801,0.073574,0.051015,127.213061,100.565655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.796751,71.373609,103.343364,79.746835,35.247228,0.000000,66.886076,59.955201,0.000000,56.608587,75.993913,0.211999,41.043018,131.234178,84.706926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.827127,70.159596,213.838542,169.200972,130.909824,132.164874,54.311793,14.393625,210.627909,8.631931,70.309911,60.849578,167.178228,214.575904,165.415544,211.131958,120.885717,209.220699,-0.062383,0.037688,32.025740,-235.655989,193.553452,8.258000,41.263944,14.927472,47.734326,2476.091239,28.073669,506711.634012,0.902485,20.370610,7.686839,3.569567,0.073885,0.051055,127.214899,100.548719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797006,71.371379,103.359627,79.746835,35.274284,0.000000,66.886076,59.899311,0.000000,56.608587,75.994774,0.209962,41.021958,133.451593,84.706887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.974164,70.165117,213.904180,169.189756,130.896092,132.175540,54.280415,14.395338,210.624392,8.629284,70.336704,60.803858,167.191737,214.598228,165.370308,211.144101,120.860669,209.268609,-0.062255,0.037687,32.025740,-235.653787,193.524491,8.255756,41.260284,14.959675,26.518764,1376.385590,28.043426,506563.371158,0.902148,20.260081,7.677607,3.565788,0.074114,0.050840,127.206747,100.499866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792929,71.352390,103.387998,79.746835,35.268279,0.000000,66.886076,60.005861,0.000000,56.608587,75.995544,0.212917,41.020425,132.280851,84.712591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.849842,70.169534,213.839003,169.179942,130.918774,132.191448,54.253993,14.391627,210.736722,8.625319,70.348168,60.805996,167.200222,214.607768,165.377314,211.136968,120.880579,209.257879,-0.062281,0.037706,32.025740,-235.657660,193.646086,8.252139,41.252603,14.973738,23.724328,1231.947507,28.113365,506785.125732,0.904551,20.434924,7.658088,3.574274,0.074389,0.050981,127.158043,100.477365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792396,71.360972,103.405502,79.746835,35.286608,0.000000,66.886076,59.939527,0.000000,56.608587,75.996432,0.211043,40.991378,133.897681,84.704536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.955232,70.169534,213.734722,169.179942,130.858922,132.209917,54.262357,14.398905,210.565036,8.621111,70.354025,60.778025,167.199475,214.564007,165.394909,211.184828,120.871266,209.239692,-0.062019,0.037712,32.025740,-235.652343,193.616654,8.248098,41.274384,14.946296,40.887117,2122.842767,28.057193,506773.002411,0.902687,20.308269,7.699906,3.566605,0.073130,0.050152,127.175639,100.493078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792396,71.341086,103.420764,79.746835,35.284088,0.000000,66.886076,60.016413,0.000000,56.608587,75.997315,0.211953,41.032704,131.774964,84.711155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.949812,70.171742,213.902025,169.156390,130.783029,132.222152,54.324497,14.397050,210.652418,8.618000,70.344183,60.840657,167.213624,214.601412,165.394490,211.180691,120.916348,209.284850,-0.061725,0.037740,32.025740,-235.655178,193.339876,8.245125,41.275411,14.919791,30.886132,1601.761312,28.109663,506898.124518,0.905338,20.424427,7.676239,3.572925,0.074723,0.051050,127.299023,100.527572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797736,71.312036,103.483894,79.746835,35.298033,0.000000,66.886076,60.057924,0.000000,56.608587,75.998449,0.211043,41.029819,133.193776,84.715227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.871777,70.175607,213.864026,169.156951,130.788670,132.235850,54.260007,14.393768,210.704704,8.615448,70.349285,60.838675,167.207438,214.665691,165.361335,211.168934,120.898875,209.379512,-0.061851,0.037735,32.025740,-235.660584,193.405773,8.242525,41.297282,14.953905,2.686872,139.507356,28.055832,506901.094100,0.903551,20.329691,7.679186,3.564905,0.072510,0.049828,127.358699,100.497281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.801234,71.318019,103.520381,79.746835,35.311104,0.000000,66.886076,59.990530,0.000000,56.608587,75.999348,0.211179,40.994768,132.367907,84.711244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.975677,70.181128,213.755212,169.161717,130.859411,132.254128,54.266954,14.392055,210.694493,8.613803,70.360405,60.888130,167.220364,214.575970,165.384024,211.214159,120.949789,209.267122,-0.061814,0.037749,32.025740,-235.658049,193.199460,8.241325,41.311039,14.995195,11.249315,584.010471,28.078094,506840.845141,0.902698,20.336770,7.649912,3.568018,0.074004,0.050180,127.437672,100.454014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808947,71.308326,103.543937,79.746835,35.308941,0.000000,66.886076,60.042871,0.000000,56.608587,76.000195,0.211999,41.053944,133.044191,84.710457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.883257,70.185545,213.831093,169.161717,130.889822,132.267079,54.369870,14.396765,210.748560,8.612556,70.386052,60.800087,167.213764,214.637770,165.363557,211.128252,120.897414,209.335822,-0.061937,0.037767,32.025740,-235.655627,193.662971,8.240367,41.384658,15.039549,41.285014,2139.262791,28.112428,507016.485976,0.905187,20.410772,7.700510,3.572034,0.074142,0.051189,127.423773,100.443305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.814473,71.323792,103.568000,79.746835,35.310274,0.000000,66.886076,59.998228,0.000000,56.608587,76.001159,0.211999,41.075436,133.121085,84.722947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.022454,70.185545,213.860485,169.161717,130.957006,132.278511,54.304678,14.388916,210.724041,8.610051,70.382229,60.916503,167.221087,214.601948,165.370522,211.139309,120.864012,209.328463,-0.061851,0.037761,32.025740,-235.664129,193.180167,8.238030,41.339491,14.988109,24.499942,1271.035881,28.059103,506870.469292,0.903462,20.322923,7.610266,3.564032,0.073314,0.050941,127.352081,100.495273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789436,71.319071,103.577070,79.746835,35.316114,0.000000,66.886076,60.054469,0.000000,56.608587,76.002120,0.211452,41.076356,132.354797,84.711578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.994292,70.192446,213.921430,169.160876,130.930478,132.289951,54.293299,14.394196,210.720169,8.608401,70.363308,60.974900,167.196290,214.589561,165.367758,211.156649,120.876961,209.274976,-0.062032,0.037804,32.025740,-235.657215,193.292969,8.236104,41.331197,14.945755,55.001769,2854.042400,28.111346,507145.568083,0.903402,20.410386,7.686684,3.570799,0.073328,0.050659,127.261452,100.509719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799640,71.310211,103.560725,79.746835,35.334411,0.000000,66.886076,59.990229,0.000000,56.608587,76.003140,0.212687,41.103059,132.601226,84.708460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.085335,70.194930,213.802688,169.166203,130.922154,132.302918,54.367895,14.398192,210.607143,8.606379,70.388475,60.835464,167.221457,214.615804,165.348056,211.060576,120.887577,209.326965,-0.062276,0.037799,32.025740,-235.651749,193.426350,8.234448,41.355647,14.981365,87.897610,4554.749973,28.054541,507154.775366,0.902227,20.285342,7.717510,3.563008,0.073113,0.050287,127.226863,100.542209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.820108,71.328595,103.581527,79.746835,35.340757,0.000000,66.886076,60.012843,0.000000,56.608587,76.004069,0.212091,41.109009,132.675740,84.713122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.969725,70.197691,213.932327,169.179662,130.934204,132.317404,54.368253,14.389915,210.712455,8.604452,70.389043,60.851715,167.226830,214.536204,165.375904,211.164266,120.893209,209.309057,-0.062250,0.037809,32.025740,-235.659700,193.626590,8.232716,41.308371,14.989912,42.085791,2180.821434,28.076464,507200.577671,0.902983,20.317524,7.685843,3.565696,0.073558,0.050885,127.263975,100.551174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.819438,71.309283,103.583675,79.746835,35.340660,0.000000,66.886076,59.970335,0.000000,56.608587,76.005050,0.211179,41.080142,132.008276,84.714125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.015808,70.197691,213.978439,169.179662,130.946711,132.331888,54.338433,14.394196,210.670320,8.601835,70.371930,60.913662,167.218095,214.586126,165.361908,211.209943,120.867143,209.262733,-0.062181,0.037819,32.025740,-235.657542,193.376017,8.229825,41.328583,14.995375,25.498909,1322.039671,28.026681,507149.160037,0.900316,20.238312,7.693421,3.558317,0.073714,0.051396,127.299944,100.518906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.809744,71.290065,103.552713,79.746835,35.355979,0.000000,66.886076,60.041001,0.000000,56.608587,76.006044,0.213333,41.051816,132.144841,84.703749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.926733,70.201556,213.914975,169.180784,130.927613,132.356278,54.359264,14.390200,210.628407,8.598469,70.376185,60.918275,167.239091,214.571824,165.378833,211.100338,120.935421,209.402226,-0.061951,0.037795,32.025740,-235.660721,193.451153,8.226032,41.335038,14.988649,23.318958,1208.552606,28.094983,507294.971359,0.902350,20.344830,7.681522,3.567339,0.073761,0.051318,127.260387,100.511427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.828486,71.312524,103.577199,79.746835,35.362408,0.000000,66.886076,60.062806,0.000000,56.608587,76.007392,0.212182,41.070929,133.038479,84.718305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.848244,70.204868,214.053106,169.175737,130.908762,132.369269,54.337505,14.391627,210.685076,8.595367,70.387189,60.766199,167.226473,214.666822,165.395762,211.130938,120.926302,209.319584,-0.061977,0.037814,32.025740,-235.657334,193.324174,8.223024,41.335056,14.955185,11.925360,618.303618,28.081991,507376.901266,0.902171,20.303454,7.691375,3.565368,0.076001,0.052335,127.232263,100.534549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.848889,71.289829,103.572695,79.746835,35.370182,0.000000,66.886076,60.082610,0.000000,56.608587,76.008424,0.210862,41.016982,131.634332,84.720301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.900927,70.208181,213.955639,169.176297,130.980694,132.383749,54.334045,14.395623,210.703127,8.592717,70.380804,60.823474,167.220078,214.616998,165.381491,211.178123,120.906523,209.388876,-0.062239,0.037826,32.025740,-235.651704,193.487576,8.220377,41.314682,14.938868,36.933636,1915.049549,28.120767,507381.156996,0.903496,20.387319,7.671911,3.569609,0.074556,0.051455,127.195102,100.544763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.850497,71.289364,103.549737,79.746835,35.394205,0.000000,66.886076,60.132574,0.000000,56.608587,76.009412,0.210276,41.073687,132.531242,84.708667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.859599,70.208181,213.865379,169.167325,130.993719,132.393917,54.346462,14.391056,210.698397,8.590607,70.400939,60.802014,167.213457,214.504138,165.401810,211.114395,120.884938,209.302036,-0.062292,0.037838,32.025740,-235.657088,193.654979,8.218360,41.349552,14.996294,42.458552,2201.019516,28.173336,507526.610426,0.905276,20.461199,7.652113,3.576598,0.076887,0.051912,127.232802,100.558739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.842320,71.272906,103.530929,79.746835,35.392966,0.000000,66.886076,60.116820,0.000000,56.608587,76.010471,0.210817,41.050969,133.610122,84.711588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.930158,70.208181,213.726852,169.167325,131.008762,132.403045,54.306092,14.393625,210.724174,8.587151,70.380710,60.857050,167.204201,214.710043,165.383922,211.092517,120.893117,209.341008,-0.062276,0.037834,32.025740,-235.661380,193.829027,8.214413,41.348831,15.028947,89.391464,4637.431330,28.143178,507595.017952,0.904553,20.417137,7.696138,3.571825,0.076444,0.051544,127.240539,100.542669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.847800,71.303656,103.520102,79.746835,35.392687,0.000000,66.886076,60.150392,0.000000,56.608587,76.011475,0.211680,41.079421,133.839269,84.707024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.937559,70.215634,213.868972,169.177699,131.014123,132.413000,54.319295,14.392912,210.727383,8.582910,70.373436,60.827097,167.227007,214.611015,165.375707,211.210615,120.924973,209.302096,-0.062247,0.037842,32.025740,-235.659807,193.662381,8.209989,41.360389,15.010935,39.893396,2069.078088,28.154539,507724.210441,0.905112,20.454298,7.687335,3.572783,0.074619,0.050327,127.223550,100.517166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.837460,71.318593,103.522632,79.746835,35.393465,0.000000,66.886076,60.124469,0.000000,56.608587,76.012614,0.212641,41.120999,133.549619,84.781985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.955746,70.217567,213.872618,169.165362,130.968431,132.422940,54.327117,14.394624,210.648357,8.579077,70.416470,60.852526,167.237733,214.585900,165.400308,211.062713,120.939656,209.209782,-0.062118,0.037837,32.025740,-235.659401,193.609599,8.206364,41.325320,14.964579,32.972376,1709.871909,28.110505,507677.272595,0.904659,20.390866,7.692795,3.566265,0.073555,0.050996,127.284439,100.526176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.895374,71.331318,103.514444,79.746835,35.404803,0.000000,66.886076,60.132839,0.000000,56.608587,76.013654,0.211543,41.080863,132.797428,84.709188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.970410,70.224744,213.893854,169.161717,130.961741,132.433632,54.384670,14.400190,210.692984,8.575358,70.412352,60.817969,167.210674,214.593592,165.385543,211.190838,120.940831,209.271502,-0.062134,0.037829,32.025740,-235.650895,193.496222,8.202830,41.324202,14.945575,31.837597,1649.277663,28.124590,507638.994937,0.904401,20.391669,7.647322,3.568196,0.074223,0.050698,127.240861,100.517763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.877782,71.343565,103.483301,79.746835,35.415037,0.000000,66.886076,60.132319,0.000000,56.608587,76.014735,0.209827,41.051997,132.263161,84.713545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.811596,70.228885,213.808129,169.160315,130.944680,132.446572,54.288479,14.393340,210.634161,8.572117,70.431226,60.847505,167.222603,214.558114,165.373539,211.185455,120.941547,209.263346,-0.062181,0.037851,32.025740,-235.660685,193.454293,8.199570,41.298418,14.966184,5.488378,284.817299,28.119012,507624.026317,0.904037,20.377263,7.600325,3.567175,0.076619,0.050521,127.156746,100.545335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.887703,71.368808,103.503196,79.746835,35.407978,0.000000,66.886076,60.141153,0.000000,56.608587,76.016288,0.210006,41.041467,132.923432,84.706375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.974886,70.228885,213.823290,169.160315,130.926534,132.451900,54.330597,14.394339,210.646111,8.571490,70.409969,60.856626,167.213782,214.595429,165.372560,211.166897,120.917025,209.302054,-0.061945,0.037845,32.025740,-235.655439,193.377302,8.198731,41.342701,14.999107,42.359286,2196.514908,28.117629,507662.876791,0.902925,20.371269,7.620755,3.566657,0.075256,0.049962,127.068171,100.580741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.901127,71.371039,103.517324,79.746835,35.421242,0.000000,66.886076,60.232827,0.000000,56.608587,76.017453,0.210817,41.120025,134.003798,84.716574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
