OSU 80 Ton Compressor Load Stand
59.966467,70.237442,213.722810,169.166764,130.963985,132.461816,54.295861,14.393911,210.665622,8.570936,70.401502,60.709842,167.227849,214.670087,165.369063,211.153430,120.860016,209.342436,-0.061875,0.037872,32.025740,-235.659951,193.735170,8.197960,41.350274,14.994527,28.679877,1488.128936,28.183076,507856.677700,0.907301,20.518188,7.617185,3.574694,0.073605,0.050303,127.065230,100.526038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.896012,71.354742,103.494343,79.746835,35.440874,0.000000,66.886076,60.158119,0.000000,56.608587,76.018713,0.211361,41.059624,134.201028,84.719210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.949278,70.241583,213.898164,169.184148,131.022577,132.476314,54.318847,14.401188,210.729776,8.569198,70.424222,60.837486,167.220875,214.588047,165.340359,211.181081,120.849114,209.216509,-0.061772,0.037878,32.025740,-235.653490,193.679795,8.196005,41.361146,14.966436,86.961004,4510.285130,28.112466,507799.092104,0.903883,20.371389,7.655255,3.565214,0.073252,0.050379,127.075023,100.514487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.911485,71.384291,103.479237,79.746835,35.426088,0.000000,66.886076,60.171321,0.000000,56.608587,76.019858,0.209559,41.121774,133.350046,84.712915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.904839,70.246276,213.831551,169.181064,131.023643,132.492303,54.287732,14.391913,210.702522,8.567185,70.423557,60.917226,167.199583,214.580571,165.338862,211.225588,120.825764,209.267796,-0.061720,0.037894,32.025740,-235.657375,193.449766,8.194662,41.366537,14.950515,59.137416,3068.955806,28.108757,508008.345697,0.904692,20.387508,7.726397,3.564039,0.074225,0.049750,127.120315,100.528262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.905682,71.379734,103.458629,79.746835,35.459425,0.000000,66.886076,60.188764,0.000000,56.608587,76.021091,0.211316,41.120116,132.989326,84.715256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.047641,70.246276,213.805320,169.181064,131.067606,132.506775,54.333134,14.400332,210.754580,8.566348,70.426690,60.841016,167.215559,214.503926,165.355623,211.153985,120.840494,209.309843,-0.061688,0.037909,32.025740,-235.652713,193.443501,8.194013,41.328096,14.967680,22.926622,1188.790454,28.138089,508111.371299,0.904707,20.407089,7.693224,3.567986,0.073945,0.051335,127.165691,100.521295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.926311,71.391653,103.459670,79.746835,35.450585,0.000000,66.886076,60.221148,0.000000,56.608587,76.022349,0.211225,41.072227,134.273044,84.722062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.065185,70.249312,213.897811,169.169848,131.104461,132.516703,54.303428,14.395623,210.678285,8.565059,70.443965,60.831433,167.224463,214.634502,165.362674,211.112117,120.820105,209.436379,-0.061573,0.037899,32.025740,-235.657422,193.412034,8.192666,41.315132,15.005616,41.464234,2151.178206,28.154674,508281.645439,0.906095,20.451715,7.734525,3.569521,0.073156,0.050899,127.159833,100.520071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.910078,71.387442,103.471227,79.746835,35.461624,0.000000,66.886076,60.154026,0.000000,56.608587,76.023592,0.211680,41.079078,133.235213,84.712571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.906811,70.254557,213.835973,169.167886,131.096759,132.522121,54.299069,14.391056,210.655740,8.563924,70.440210,60.895740,167.213602,214.570881,165.351789,211.193766,120.819276,209.274775,-0.061536,0.037915,32.025740,-235.663132,193.400614,8.191069,41.344612,14.994563,15.356114,796.744228,28.091178,508174.702663,0.903037,20.323471,7.734512,3.560595,0.074661,0.051213,127.145001,100.608152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.908388,71.348469,103.465590,79.746835,35.482311,0.000000,66.886076,60.154532,0.000000,56.608587,76.025290,0.212687,41.050951,132.991885,84.716849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.981176,70.258146,213.787700,169.172652,131.139947,132.526731,54.315772,14.394481,210.693814,8.561646,70.438586,60.858556,167.228087,214.626490,165.365559,211.203547,120.783261,209.282607,-0.061452,0.037933,32.025740,-235.658890,193.600156,8.188698,41.371297,14.986468,0.187890,9.745576,28.095104,508258.886504,0.903312,20.310768,7.799174,3.561095,0.076141,0.050673,127.166035,100.602165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.910784,71.351278,103.451637,79.746835,35.475480,0.000000,66.886076,60.242231,0.000000,56.608587,76.026518,0.210682,41.111551,132.724674,84.704762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.900095,70.263667,213.664665,169.176858,131.157307,132.530588,54.285393,14.394053,210.616243,8.560121,70.439361,60.922290,167.231285,214.539198,165.378497,211.225447,120.769897,209.376533,-0.061426,0.037926,32.025740,-235.659155,193.578844,8.187267,41.339167,14.952823,34.411420,1785.869009,28.161279,508425.313960,0.906097,20.458226,7.743458,3.569477,0.072694,0.049805,127.182722,100.571675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.930083,71.358967,103.457181,79.746835,35.489625,0.000000,66.886076,60.212204,0.000000,56.608587,76.027822,0.212917,41.059605,132.407055,84.713515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.066412,70.263667,213.931674,169.176858,131.170421,132.539763,54.311560,14.400047,210.595760,8.559262,70.446820,60.881340,167.211627,214.573328,165.347938,211.209927,120.766415,209.278379,-0.061274,0.037925,32.025740,-235.648261,193.683059,8.186380,41.330224,14.943628,32.419484,1681.681780,28.124298,508478.121390,0.904607,20.395002,7.782214,3.564247,0.075103,0.051589,127.116223,100.546483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.928166,71.357879,103.460020,79.746835,35.471014,0.000000,66.886076,60.261983,0.000000,56.608587,76.029176,0.211043,41.114887,133.491999,84.713142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.060504,70.263115,213.909366,169.162839,131.184183,132.548177,54.331752,14.389344,210.668737,8.557067,70.448237,60.920505,167.220551,214.607120,165.346025,211.138270,120.755229,209.304568,-0.061159,0.037913,32.025740,-235.662067,193.673009,8.184181,41.335831,14.978733,27.835718,1443.373474,28.149250,508610.206946,0.906518,20.473373,7.828445,3.567017,0.075986,0.050741,127.003926,100.543055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.935995,71.342091,103.458599,79.746835,35.499318,0.000000,66.886076,60.181952,0.000000,56.608587,76.030438,0.212687,41.066764,132.207322,84.704546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.032615,70.269188,213.961953,169.158633,131.235460,132.555046,54.297164,14.397478,210.652029,8.556124,70.455193,61.003198,167.217107,214.552929,165.357923,211.123587,120.828434,209.379304,-0.061033,0.037923,32.025740,-235.649196,193.453536,8.183092,41.346055,15.002533,80.154575,4158.925688,28.104158,508506.924866,0.903348,20.324023,7.797578,3.561586,0.074133,0.051456,126.945502,100.528990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.949168,71.358157,103.454562,79.746835,35.508659,0.000000,66.886076,60.192566,0.000000,56.608587,76.031707,0.211497,41.079727,133.167694,84.703179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.113049,70.272225,214.058959,169.160315,131.215893,132.561955,54.286556,14.400332,210.695415,8.556233,70.466218,60.873178,167.214862,214.661132,165.351180,211.196848,120.835003,209.321596,-0.060957,0.037935,32.025740,-235.651732,193.704392,8.182630,41.348705,14.985801,81.057314,4206.587349,28.106426,508573.375259,0.903167,20.328770,7.817932,3.561565,0.074761,0.052167,126.996789,100.503260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.941703,71.339924,103.434906,79.746835,35.502231,0.000000,66.886076,60.212154,0.000000,56.608587,76.033106,0.210186,41.060345,132.149148,84.705569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.018500,70.272225,213.901542,169.160315,131.322956,132.570366,54.280323,14.396765,210.697404,8.555698,70.506345,60.887479,167.235756,214.602599,165.374742,211.176983,120.896277,209.374347,-0.060985,0.037942,32.025740,-235.651706,193.600318,8.181537,41.353699,14.957565,37.317069,1936.846040,28.126344,508447.122412,0.904273,20.359867,7.770878,3.564095,0.073241,0.050724,127.107875,100.493822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.954110,71.329125,103.439475,79.746835,35.536958,0.000000,66.886076,60.176064,0.000000,56.608587,76.034464,0.211225,41.112417,132.986700,84.718393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.136110,70.276089,213.899132,169.147978,131.379092,132.575702,54.292695,14.402616,210.659127,8.552351,70.457522,60.843299,167.229488,214.622682,165.382686,211.162461,120.891359,209.304454,-0.061156,0.037926,32.025740,-235.650429,193.742407,8.178065,41.331071,14.946314,27.815709,1443.373474,28.101946,508389.374161,0.903155,20.290758,7.744115,3.560940,0.074796,0.051726,127.105323,100.468360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.923115,71.285715,103.392134,79.746835,35.534647,0.000000,66.886076,60.230212,0.000000,56.608587,76.035847,0.212779,41.098804,133.700361,84.715915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.094993,70.275813,213.867985,169.133959,131.383496,132.581725,54.293042,14.396907,210.742492,8.548427,70.489504,60.867967,167.218906,214.572642,165.360849,211.235798,120.892793,209.302174,-0.061174,0.037954,32.025740,-235.651727,193.618898,8.174318,41.348813,14.986269,35.191961,1826.119864,28.129863,508346.533364,0.904902,20.375572,7.701301,3.563927,0.073725,0.051021,127.182629,100.520705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.939558,71.301736,103.398787,79.746835,35.547298,0.000000,66.886076,60.178942,0.000000,56.608587,76.037617,0.212549,41.061913,133.175031,84.721521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.019174,70.281334,213.924631,169.130314,131.325343,132.582515,54.310714,14.389201,210.662220,8.546203,70.474657,60.885763,167.211599,214.674538,165.336304,211.210164,120.851255,209.221499,-0.061111,0.037980,32.025740,-235.664170,193.619513,8.172125,41.316899,15.009943,-3.644229,-189.038426,28.078380,508282.650620,0.902770,20.273951,7.681761,3.556917,0.072829,0.050208,127.214515,100.511068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.926891,71.300261,103.372410,79.746835,35.546148,0.000000,66.886076,60.198961,0.000000,56.608587,76.038947,0.210321,41.056811,131.960159,84.713289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.122744,70.286027,213.941522,169.128071,131.293012,132.584073,54.265257,14.395766,210.651624,8.545136,70.496389,61.009120,167.247934,214.617141,165.368604,211.184459,120.886024,209.329926,-0.061111,0.037989,32.025740,-235.653359,193.523287,8.170757,41.341835,15.002731,23.698466,1230.349097,28.094789,508337.304267,0.903493,20.310535,7.679529,3.558832,0.074054,0.051617,127.200029,100.585487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.927834,71.333519,103.371920,79.746835,35.564645,0.000000,66.886076,60.243260,0.000000,56.608587,76.040395,0.210456,41.070640,132.180175,84.714371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.043236,70.286027,214.071855,169.128071,131.247126,132.591712,54.272311,14.396051,210.747030,8.544608,70.491697,60.851679,167.233301,214.669283,165.361425,211.129657,120.876862,209.344250,-0.061363,0.038026,32.025740,-235.657157,193.594221,8.170153,41.385992,14.984683,37.040033,1922.750976,28.135374,508521.752356,0.904490,20.384077,7.692829,3.564271,0.074253,0.051474,127.209215,100.564900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.921544,71.327646,103.362579,79.746835,35.569676,0.000000,66.886076,60.195131,0.000000,56.608587,76.041845,0.211270,41.126787,133.773535,84.712965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.133337,70.289616,213.877902,169.151904,131.294686,132.594759,54.324898,14.395908,210.732995,8.541342,70.468659,60.966217,167.229213,214.737519,165.360322,211.308302,120.885501,209.263303,-0.061395,0.038005,32.025740,-235.658933,193.710410,8.166840,41.365563,14.946008,34.895986,1809.699840,28.091345,508358.430514,0.903531,20.295870,7.696010,3.558412,0.075843,0.050129,127.185890,100.527267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.895453,71.338440,103.352618,79.746835,35.588473,0.000000,66.886076,60.240451,0.000000,56.608587,76.043289,0.212549,41.081801,133.478466,84.719721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.079640,70.294861,213.780700,169.160315,131.301565,132.594756,54.374935,14.397906,210.728455,8.537507,70.498102,60.835178,167.241166,214.640711,165.376420,211.217076,120.936610,209.382018,-0.061494,0.037997,32.025740,-235.654485,193.632623,8.162813,41.314754,14.952372,85.513901,4430.655281,28.141868,508481.370344,0.904800,20.367175,7.710184,3.565295,0.076071,0.050758,127.205928,100.506635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.900842,71.362883,103.373981,79.746835,35.582504,0.000000,66.886076,60.196146,0.000000,56.608587,76.044686,0.210276,41.086453,133.203239,84.702215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.113080,70.298726,213.831617,169.157792,131.259361,132.596278,54.362303,14.394339,210.654773,8.536078,70.509152,61.004607,167.241183,214.600664,165.370073,211.231599,120.930670,209.324418,-0.061552,0.038008,32.025740,-235.656419,193.527734,8.161650,41.320758,14.994491,81.809705,4239.718016,28.082756,508395.496701,0.902444,20.289962,7.673217,3.556728,0.073854,0.050153,127.176291,100.440065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.916197,71.352544,103.352750,79.746835,35.600505,0.000000,66.886076,60.226926,0.000000,56.608587,76.046195,0.211908,41.071668,132.123561,84.714282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.995476,70.298726,213.912288,169.157792,131.257186,132.598590,54.309097,14.407182,210.665328,8.536016,70.510867,60.943054,167.244626,214.540385,165.368283,211.243954,120.864937,209.386233,-0.061783,0.038001,32.025740,-235.647986,193.558036,8.161844,41.315836,14.994636,40.507764,2101.336896,28.097219,508322.931210,0.902524,20.343351,7.663652,3.558289,0.075017,0.050195,127.151840,100.556308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.916288,71.361335,103.346826,79.746835,35.592314,0.000000,66.886076,60.212653,0.000000,56.608587,76.047693,0.210636,41.011518,133.620705,84.713387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
59.986821,70.306731,213.906543,169.163960,131.313273,132.601665,54.408746,14.400618,210.743751,8.534363,70.497528,61.008124,167.218520,214.664852,165.333507,211.231685,120.855775,209.272257,-0.061977,0.038026,32.025740,-235.651774,193.737635,8.160655,41.375174,14.991426,39.799133,2060.795422,28.087898,508319.894888,0.902194,20.317232,7.649437,3.557156,0.074132,0.051830,127.136511,100.547739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.895609,71.343567,103.331494,79.746835,35.612763,0.000000,66.886076,60.218819,0.000000,56.608587,76.049772,0.211089,41.122387,132.547769,84.706405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.093390,70.312529,213.864947,169.166203,131.365429,132.606987,54.386756,14.389772,210.742222,8.533519,70.481650,60.880161,167.227711,214.738907,165.357319,211.214809,120.847722,209.319198,-0.062063,0.038023,32.025740,-235.658535,193.590389,8.159807,41.401282,14.991228,15.007825,777.418005,28.149502,508603.761027,0.905067,20.422742,7.736799,3.565474,0.072778,0.050051,127.069749,100.520675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.900004,71.352517,103.334865,79.746835,35.632810,0.000000,66.886076,60.290420,0.000000,56.608587,76.051357,0.209336,41.146692,133.640264,84.720252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.015933,70.312805,213.945323,169.161717,131.326354,132.613111,54.284379,14.397764,210.735013,8.531499,70.527129,61.009006,167.228544,214.699786,165.347672,211.196561,120.830661,209.388568,-0.061951,0.038001,32.025740,-235.652014,193.838550,8.158221,41.379285,14.954662,13.744825,713.336320,28.154016,508657.528442,0.903596,20.438518,7.706077,3.565892,0.073643,0.051862,127.038398,100.509636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.892639,71.340184,103.369784,79.746835,35.622741,0.000000,66.886076,60.238418,0.000000,56.608587,76.052864,0.211406,41.101652,133.375298,84.714086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.067822,70.313633,214.031373,169.165643,131.360806,132.621423,54.264884,14.396907,210.732196,8.530145,70.495169,60.927581,167.229952,214.639712,165.368925,211.197498,120.839038,209.415300,-0.062202,0.037985,32.025740,-235.652217,193.618898,8.156847,41.385054,15.034934,38.829046,2015.894649,28.103611,508617.291378,0.902224,20.348687,7.730558,3.558876,0.074383,0.050864,127.011306,100.568677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.889642,71.358732,103.375529,79.746835,35.654015,0.000000,66.886076,60.283718,0.000000,56.608587,76.054377,0.211406,41.083207,134.251462,84.708529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.051118,70.313633,213.902489,169.165643,131.342106,132.630631,54.423044,14.393482,210.654897,8.530352,70.503104,60.951933,167.245074,214.720534,165.359747,211.276703,120.815251,209.407630,-0.062438,0.037984,32.025740,-235.654335,193.792663,8.157599,41.393456,15.041749,30.406017,1574.007113,28.147837,508755.382954,0.905269,20.418456,7.771892,3.564809,0.074238,0.050713,126.975605,100.537540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.892330,71.350647,103.365254,79.746835,35.656867,0.000000,66.886076,60.260657,0.000000,56.608587,76.055902,0.210276,41.117880,133.145594,84.710752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.038920,70.314737,213.798100,169.165923,131.392538,132.638213,54.379342,14.398620,210.677032,8.530486,70.522893,60.916136,167.247463,214.596602,165.368880,211.261631,120.814881,209.415216,-0.062483,0.037995,32.025740,-235.655405,193.925881,8.157439,41.417617,15.025017,88.667798,4593.693037,28.135351,508722.104442,0.904781,20.372723,7.772868,3.563162,0.075142,0.049964,127.005984,100.570410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.894151,71.386852,103.395225,79.746835,35.650173,0.000000,66.886076,60.274031,0.000000,56.608587,76.057435,0.212825,41.110415,133.086529,84.803297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.109764,70.316945,213.921470,169.177139,131.466293,132.647344,54.317356,14.393482,210.701150,8.528595,70.513970,60.997253,167.218447,214.767646,165.380605,211.256331,120.831070,209.331234,-0.062496,0.038015,32.025740,-235.659072,193.928248,8.155488,41.373154,14.972422,57.965004,3006.472530,28.131673,508833.958808,0.902494,20.387708,7.793971,3.562007,0.075246,0.051015,127.073440,100.554519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.912936,71.365857,103.370201,79.746835,35.648988,0.000000,66.886076,60.283389,0.000000,56.608587,76.058952,0.210186,41.074445,133.784558,84.715876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.110590,70.323019,213.967601,169.159474,131.481165,132.646657,54.308270,14.392341,210.710468,8.527562,70.506376,60.922040,167.234554,214.653631,165.379527,211.260078,120.769008,209.364862,-0.062559,0.038017,32.025740,-235.658744,193.777980,8.154831,41.349931,14.952661,22.229857,1153.189518,28.127908,508876.618617,0.903478,20.399758,7.796994,3.560992,0.073908,0.050690,127.191178,100.509876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.881484,71.363835,103.352454,79.746835,35.681809,0.000000,66.886076,60.250096,0.000000,56.608587,76.060517,0.213333,41.068693,132.164313,84.713191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.087983,70.323847,213.848288,169.162278,131.536722,132.654931,54.364533,14.393340,210.820644,8.525002,70.514884,60.905820,167.255878,214.668698,165.385176,211.249506,120.777102,209.281466,-0.062714,0.037992,32.025740,-235.655948,193.883727,8.152267,41.356710,15.020906,33.777406,1750.413383,28.111094,508809.115137,0.903389,20.338423,7.751422,3.558847,0.074353,0.051407,127.198440,100.591461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.907220,71.408198,103.361104,79.746835,35.678345,0.000000,66.886076,60.246981,0.000000,56.608587,76.062685,0.209157,41.116491,133.743882,84.709522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.070033,70.323847,213.799213,169.162278,131.662479,132.661040,54.322536,14.393340,210.759354,8.521439,70.514104,60.840521,167.258616,214.638271,165.389043,211.270204,120.804171,209.475886,-0.062811,0.037978,32.025740,-235.658398,193.719915,8.148731,41.328457,14.988181,-1.016884,-52.737699,28.115789,508978.122212,0.903536,20.343756,7.825250,3.559566,0.074838,0.051370,127.204706,100.599915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.887046,71.403364,103.335988,79.746835,35.681265,0.000000,66.886076,60.262382,0.000000,56.608587,76.064259,0.213056,41.037626,131.792760,84.716131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.246170,70.325503,214.044380,169.157231,131.688168,132.666417,54.330379,14.390343,210.760444,8.518423,70.507467,60.902986,167.244484,214.726882,165.381992,211.286276,120.828802,209.327441,-0.062895,0.037956,32.025740,-235.662049,194.058083,8.145879,41.365059,15.000171,42.412359,2199.275797,28.115308,509007.837836,0.903038,20.364854,7.787973,3.558919,0.074419,0.051162,127.210108,100.561413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.893332,71.414203,103.345525,79.746835,35.692975,0.000000,66.886076,60.275465,0.000000,56.608587,76.065851,0.211497,41.113210,134.421742,84.779536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.121743,70.324399,214.045596,169.157792,131.654534,132.670251,54.362108,14.391199,210.826348,8.516822,70.519753,61.031681,167.255957,214.637766,165.404347,211.294140,120.825603,209.405510,-0.063057,0.037958,32.025740,-235.659559,193.851565,8.144490,41.385307,14.975000,35.222708,1825.393314,28.119687,508982.091575,0.904079,20.380954,7.828927,3.559166,0.074033,0.051477,127.148952,100.531703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.906478,71.449295,103.350650,79.746835,35.715700,0.000000,66.886076,60.180629,0.000000,56.608587,76.067421,0.210727,41.094260,131.982661,84.804162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.062816,70.325227,213.994101,169.169288,131.634673,132.671023,54.314830,14.390057,210.785654,8.515756,70.529224,61.015595,167.254836,214.776327,165.397609,211.241171,120.818944,209.452198,-0.062960,0.037960,32.025740,-235.660210,193.720712,8.142720,41.378077,14.973612,88.806336,4606.335003,28.067717,508784.048032,0.901042,20.224793,7.752364,3.552830,0.074222,0.050689,127.125604,100.518083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.895701,71.435625,103.354644,79.746835,35.717439,0.000000,66.886076,60.245334,0.000000,56.608587,76.068967,0.210908,41.152372,132.709501,84.802009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.206990,70.325227,213.857247,169.169288,131.585406,132.674848,54.323651,14.390628,210.714313,8.513732,70.505017,60.962236,167.229621,214.739600,165.381696,211.289495,120.806886,209.483785,-0.062984,0.037953,32.025740,-235.660130,193.926863,8.140431,41.409017,14.998548,27.450508,1423.611322,28.124045,508916.105263,0.902618,20.335138,7.782877,3.560203,0.073848,0.051047,126.996873,100.470897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.891761,71.416775,103.332766,79.746835,35.729979,0.000000,66.886076,60.276751,0.000000,56.608587,76.070548,0.210636,41.144276,133.462191,84.807909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.166816,70.326055,214.067906,169.174054,131.603697,132.681695,54.397299,14.392626,210.788060,8.510672,70.514167,60.976092,167.247530,214.722131,165.371942,211.316102,120.828907,209.430771,-0.063031,0.037963,32.025740,-235.654048,193.853644,8.137191,41.407863,15.031580,44.094717,2283.700874,28.145208,508990.407631,0.904400,20.388808,7.805867,3.562838,0.074469,0.051510,126.912110,100.499829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.910391,71.425037,103.345234,79.746835,35.752204,0.000000,66.886076,60.202250,0.000000,56.608587,76.072131,0.210953,41.099885,133.448096,84.803651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.176516,70.329644,214.032086,169.181625,131.679497,132.687030,54.350898,14.395195,210.798800,8.507025,70.501080,61.007250,167.235676,214.717829,165.344711,211.294061,120.809018,209.427299,-0.063010,0.037949,32.025740,-235.657850,193.763213,8.133944,41.435594,15.056408,-1.855606,-96.185372,28.067495,508911.109752,0.901865,20.259592,7.828974,3.552034,0.073279,0.050481,126.816441,100.476282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.911744,71.401534,103.331345,79.746835,35.756328,0.000000,66.886076,60.225173,0.000000,56.608587,76.073704,0.210276,41.155708,133.250933,84.791367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.133770,70.331024,213.969823,169.193121,131.654889,132.694623,54.297472,14.395480,210.816247,8.503453,70.514212,60.954581,167.231464,214.728093,165.369692,211.327268,120.880652,209.458927,-0.063267,0.037955,32.025740,-235.660995,193.872162,8.130838,41.403734,15.027054,34.945582,1813.187279,28.108603,508915.809042,0.901363,20.296402,7.788409,3.557906,0.072708,0.050235,126.821458,100.455004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.929868,71.408877,103.350070,79.746835,35.762219,0.000000,66.886076,60.226194,0.000000,56.608587,76.075883,0.211953,41.163262,133.245941,84.806434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.149523,70.333509,214.032584,169.198728,131.670036,132.699187,54.335627,14.396479,210.825254,8.502283,70.518373,60.968575,167.258604,214.781440,165.362451,211.333809,120.883043,209.389569,-0.063301,0.037962,32.025740,-235.655422,193.724034,8.130003,41.415868,14.974784,56.602855,2934.834729,28.102287,508985.452206,0.902015,20.291300,7.807086,3.556738,0.073829,0.050084,126.944110,100.451841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.933042,71.394652,103.312973,79.746835,35.789662,0.000000,66.886076,60.243141,0.000000,56.608587,76.077502,0.211771,41.170709,133.644808,84.801064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.149887,70.333509,214.132837,169.198728,131.663319,132.699920,54.301975,14.397335,210.893120,8.500581,70.531894,60.983400,167.263251,214.741400,165.391443,211.362371,120.854386,209.445274,-0.063472,0.037974,32.025740,-235.656526,193.867001,8.128753,41.383179,14.956105,87.858255,4558.237411,28.116442,508869.369382,0.903674,20.330983,7.746514,3.558231,0.073280,0.050534,127.051853,100.480219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.959751,71.422589,103.315702,79.746835,35.786494,0.000000,66.886076,60.234267,0.000000,56.608587,76.079148,0.211361,41.112092,132.653866,84.719524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.153835,70.337926,214.040845,169.207421,131.703160,132.701437,54.392876,14.386775,210.788910,8.499818,70.524639,60.998830,167.242724,214.690434,165.388464,211.268529,120.834951,209.415941,-0.063558,0.037962,32.025740,-235.662349,193.738151,8.128065,41.367150,14.998061,31.870455,1650.730762,28.117191,508868.767455,0.902812,20.319350,7.719861,3.558342,0.073874,0.051845,127.130999,100.474362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.943605,71.429235,103.277915,79.746835,35.800008,0.000000,66.886076,60.234962,0.000000,56.608587,76.080836,0.210772,41.116690,132.771811,84.712611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.090602,70.343447,213.972654,169.205458,131.700915,132.709044,54.438068,14.398049,210.874874,8.498461,70.510135,61.074917,167.254512,214.799695,165.354980,211.301153,120.842698,209.544422,-0.063708,0.037949,32.025740,-235.656956,194.096137,8.126874,41.382981,15.020275,37.537830,1942.658438,28.127394,508947.771567,0.903371,20.319024,7.768005,3.559987,0.074188,0.050970,127.240644,100.479081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.923113,71.432367,103.228703,79.746835,35.809929,0.000000,66.886076,60.234383,0.000000,56.608587,76.082466,0.212228,41.121143,133.077506,84.713948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.087177,70.341238,214.046563,169.199570,131.756815,132.712175,54.302644,14.394624,210.934046,8.497218,70.511095,61.065969,167.269096,214.784492,165.383075,211.258613,120.880037,209.654449,-0.064007,0.037933,32.025740,-235.655970,193.889742,8.126152,41.378004,15.001559,26.641658,1382.197988,28.116918,509007.318119,0.901816,20.319904,7.777178,3.558224,0.073806,0.050854,127.188633,100.496841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.932250,71.445227,103.219250,79.746835,35.816007,0.000000,66.886076,60.269369,0.000000,56.608587,76.084214,0.213333,41.205201,133.399767,84.790207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.170953,70.341238,214.110471,169.199570,131.712102,132.718275,54.347313,14.393197,210.933600,8.495717,70.535481,61.020196,167.289098,214.695710,165.409487,211.301842,120.951795,209.466275,-0.063907,0.037930,32.025740,-235.659684,193.985558,8.124846,41.418338,14.966166,-2.183450,-113.186635,28.140203,509085.010726,0.902190,20.382105,7.814368,3.560834,0.073934,0.050390,127.194167,100.499333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.948229,71.491019,103.223332,79.746835,35.829197,0.000000,66.886076,60.270540,0.000000,56.608587,76.085826,0.210141,41.192075,132.594217,84.723330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.172707,70.341514,213.975760,169.189756,131.693495,132.724393,54.345602,14.398763,210.863167,8.495082,70.539733,60.977843,167.281981,214.816603,165.416953,211.432412,120.950748,209.593944,-0.063800,0.037938,32.025740,-235.652812,193.866470,8.124346,41.371495,14.937443,34.180494,1771.919255,28.149777,509002.181778,0.904513,20.382969,7.815493,3.562267,0.076242,0.051154,127.203632,100.537120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.933699,71.495966,103.216273,79.746835,35.846893,0.000000,66.886076,60.228006,0.000000,56.608587,76.087477,0.212641,41.108594,131.952079,84.718531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.151503,70.344275,214.060463,169.189476,131.739230,132.729056,54.290284,14.401902,210.811064,8.494698,70.549388,61.069348,167.276251,214.859003,165.391369,211.349662,120.956798,209.467471,-0.063779,0.037921,32.025740,-235.650816,193.680182,8.124560,41.372163,14.985638,28.730135,1490.889825,28.120417,508760.559092,0.902409,20.307879,7.677941,3.558369,0.073702,0.050402,127.232989,100.513263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.929828,71.491683,103.181703,79.746835,35.862926,0.000000,66.886076,60.228893,0.000000,56.608587,76.089723,0.210862,41.139624,133.816844,84.719023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.271166,70.346483,214.088592,169.190878,131.773772,132.732102,54.326315,14.395052,210.887894,8.494003,70.528087,61.103433,167.289611,214.874565,165.403637,211.357154,120.944763,209.455397,-0.063771,0.037922,32.025740,-235.653419,193.838776,8.124124,41.384207,15.019500,34.330883,1780.347232,28.106927,508789.742499,0.902450,20.306584,7.723633,3.556027,0.073471,0.049571,127.224145,100.444465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.939265,71.465907,103.146662,79.746835,35.865017,0.000000,66.886076,60.237557,0.000000,56.608587,76.091383,0.210682,41.158755,132.180099,84.713555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.171078,70.352557,214.061809,169.193121,131.753384,132.737508,54.278166,14.404756,210.859844,8.491510,70.564073,61.072852,167.310092,214.792170,165.421170,211.323832,120.972331,209.523705,-0.063779,0.037910,32.025740,-235.646165,193.848316,8.121573,41.379663,15.022438,73.281594,3803.642878,28.126295,508811.647008,0.903763,20.328341,7.673357,3.558689,0.074158,0.051289,127.313786,100.463452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.935052,71.494005,103.120457,79.746835,35.863398,0.000000,66.886076,60.173142,0.000000,56.608587,76.093091,0.211452,41.090257,133.387033,84.720154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.316804,70.352557,214.173736,169.193121,131.758286,132.745169,54.348363,14.394339,210.847302,8.488705,70.564414,61.098333,167.302536,214.781262,165.384396,211.421632,120.920567,209.431667,-0.063661,0.037891,32.025740,-235.654296,193.764641,8.118446,41.402400,14.992688,88.370605,4580.905763,28.076533,508753.639448,0.901190,20.223407,7.681169,3.552090,0.075152,0.052959,127.355349,100.450162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.936615,71.463672,103.078047,79.746835,35.885096,0.000000,66.886076,60.223277,0.000000,56.608587,76.094882,0.210546,41.114039,133.265283,84.708480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.189996,70.355593,214.170672,169.183587,131.711573,132.751253,54.368725,14.395766,210.835164,8.488417,70.549224,61.205182,167.313077,214.771729,165.407315,211.310115,120.937843,209.484515,-0.063553,0.037902,32.025740,-235.657116,193.598504,8.118239,41.379303,14.955744,60.148237,3116.762777,28.120172,508802.773615,0.903715,20.319086,7.677490,3.557553,0.075032,0.051701,127.420749,100.507896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.938364,71.462520,103.058517,79.746835,35.902526,0.000000,66.886076,60.143788,0.000000,56.608587,76.096637,0.210772,41.102644,132.986124,84.721659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.408835,70.357802,214.128423,169.185550,131.727215,132.761902,54.277737,14.397478,210.903559,8.489570,70.533574,61.009208,167.281222,214.814010,165.359663,211.347031,120.922958,209.523773,-0.063456,0.037921,32.025740,-235.655403,193.939260,8.119341,41.358135,14.944782,23.149606,1201.577729,28.068455,508836.590117,0.900168,20.188658,7.697063,3.550814,0.073201,0.050059,127.417635,100.497878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.910475,71.459917,102.993000,79.746835,35.920106,0.000000,66.886076,60.208501,0.000000,56.608587,76.098352,0.211543,41.115878,133.312598,84.716004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.267429,70.360562,214.120736,169.188354,131.805017,132.766573,54.356724,14.396479,210.871180,8.488262,70.546819,61.025428,167.254559,214.795181,165.369627,211.304798,120.919106,209.578602,-0.063401,0.037920,32.025740,-235.657872,194.028325,8.117711,41.365401,14.990507,38.992888,2020.980497,28.126112,508932.449495,0.901994,20.305175,7.698273,3.558244,0.073475,0.050068,127.344949,100.440255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.934356,71.466385,102.976287,79.746835,35.926138,0.000000,66.886076,60.088316,0.000000,56.608587,76.100114,0.212274,41.161027,133.443384,84.714833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.208667,70.360562,214.209313,169.188354,131.798852,132.772812,54.296625,14.391199,210.877667,8.485321,70.562305,60.948513,167.285639,214.825889,165.376070,211.328691,120.925219,209.482397,-0.063262,0.037938,32.025740,-235.663153,193.956313,8.115313,41.397730,15.016146,29.383211,1524.601732,28.026630,508825.754786,0.899934,20.111659,7.726886,3.544654,0.074313,0.050646,127.301222,100.478958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.948535,71.463986,102.974133,79.746835,35.938709,0.000000,66.886076,60.161656,0.000000,56.608587,76.101894,0.209693,41.147576,132.486723,84.718816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.256283,70.364427,214.140922,169.181344,131.857511,132.778169,54.302852,14.392341,210.962325,8.484099,70.548878,61.014629,167.271113,214.814108,165.388840,211.372533,120.924981,209.563853,-0.063283,0.037934,32.025740,-235.663644,194.132197,8.113967,41.391834,15.004588,-3.528867,-183.080718,28.090259,508983.640454,0.901017,20.240828,7.749910,3.552843,0.073336,0.050180,127.330165,100.470703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.956455,71.468174,102.989071,79.746835,35.938028,0.000000,66.886076,60.189852,0.000000,56.608587,76.103703,0.209648,41.155690,132.330314,84.709699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.227829,70.367740,214.142648,169.185270,131.842326,132.785019,54.357139,14.394624,210.891716,8.481859,70.532768,61.078801,167.283147,214.899492,165.381435,211.340591,120.942949,209.533814,-0.063086,0.037926,32.025740,-235.654010,194.162544,8.111678,41.391167,14.978120,41.637016,2158.007773,28.126800,509040.492092,0.903038,20.293426,7.710155,3.557782,0.076559,0.050842,127.419207,100.482672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.959033,71.439683,102.997012,79.746835,35.960048,0.000000,66.886076,60.167057,0.000000,56.608587,76.106107,0.211634,41.151434,134.133340,84.715492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.261477,70.369120,214.151214,169.179662,131.831583,132.788828,54.309924,14.394339,210.944874,8.480520,70.553724,61.103206,167.320638,214.854548,165.385319,211.335742,120.952305,209.553444,-0.063000,0.037955,32.025740,-235.657399,194.120653,8.110354,41.425641,14.949487,27.496795,1426.372211,28.099964,509029.141887,0.902185,20.254667,7.738878,3.553836,0.074579,0.050819,127.519526,100.545122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.974938,71.442738,103.048901,79.746835,35.978788,0.000000,66.886076,60.178374,0.000000,56.608587,76.107880,0.211680,41.194076,134.033948,84.726084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
60.191612,70.369948,214.127736,169.186952,131.838292,132.789650,54.372737,14.400332,210.892684,8.477254,70.544710,61.129017,167.281608,214.750449,165.376897,211.382807,120.933158,209.424275,-0.062848,0.037955,32.025740,-235.651732,194.068236,8.107144,41.398036,14.987045,40.213090,2083.609083,28.114618,509038.614514,0.901813,20.283446,7.710407,3.555543,0.074628,0.051317,127.444882,100.581219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.952352,71.402352,103.040556,79.746835,35.987517,0.000000,66.886076,60.157733,0.000000,56.608587,76.109683,0.210817,41.124263,132.845461,84.707241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
