OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, November 23, 2020
5:44:02 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.102303,59.772275,98.827151,109.792948,126.069068,123.163357,54.742785,14.289022,93.103976,3.880465,59.820812,50.642171,109.099517,95.764292,107.511636,92.048834,53.895969,87.045494,-0.061426,0.038110,32.025740,-235.759776,101.382758,3.660396,21.111469,8.761903,44.620416,2296.342839,14.323024,619166.320780,1.013027,20.490133,16.939645,2.014964,0.073564,0.050870,95.015737,76.778686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.318977,68.484021,60.910652,0.000000,100.000000,66.126582,115.100000,99.834434,0.000000,47.000000,52.375860,0.210051,21.978641,68.319355,84.852913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.048311,59.754087,98.822617,109.771849,126.068416,123.149711,54.736432,14.284455,93.012951,3.879053,59.846594,50.601218,109.088299,95.848388,107.535382,92.026014,53.919998,87.039948,-0.061520,0.038101,32.025740,-235.768263,101.735346,3.658895,21.092050,8.704548,45.134708,2323.079869,14.326228,619360.358413,1.014124,20.510254,16.936983,2.015111,0.073996,0.051541,94.991878,76.755556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.303479,68.496378,60.924835,0.000000,100.000000,66.126582,115.250000,99.789481,0.000000,47.000000,52.374761,0.210366,21.928210,68.072318,84.772288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.032181,59.766488,98.808440,109.756302,126.068656,123.142796,54.723597,14.293160,93.163356,3.877243,59.992838,50.555019,109.072753,95.823559,107.521790,92.157930,53.888974,86.921815,-0.061484,0.038097,32.025740,-235.760048,101.481529,3.657132,21.096503,8.751608,45.719680,2353.740267,14.297295,619215.032814,1.011999,20.437713,16.948492,2.012679,0.073587,0.051130,94.963116,76.738945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.299244,68.488402,60.912104,0.000000,100.000000,66.126582,115.400000,99.847542,0.000000,47.000000,52.373274,0.210411,21.977126,68.065737,84.856946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.996857,59.766488,98.801862,109.756302,126.055775,123.113089,54.735486,14.288451,93.022176,3.875967,59.931375,50.668727,109.102786,95.858764,107.529623,91.970359,53.926457,87.121809,-0.061589,0.038072,32.025740,-235.761490,102.762347,3.656226,21.121511,8.782620,42.395469,2182.129224,14.318649,619092.964387,1.013178,20.476046,16.920708,2.014802,0.073781,0.051407,94.994003,76.755256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.331550,68.514466,60.914043,0.000000,100.000000,66.126582,115.550000,99.886004,0.000000,47.000000,52.372334,0.208713,21.963315,68.065437,84.854172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.903863,59.791014,98.812077,109.772959,126.032859,123.093261,54.719524,14.285454,93.060856,3.875487,59.908493,50.618461,109.111557,95.875561,107.537220,92.006803,53.937088,87.006340,-0.061652,0.038047,32.025740,-235.762200,101.707466,3.655808,21.090824,8.726383,41.005810,2111.217972,14.322941,619158.984533,1.013758,20.505344,16.871729,2.015175,0.074135,0.051521,94.960600,76.754077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.346562,68.512432,60.926264,0.000000,100.000000,66.126582,115.700000,99.935653,0.000000,47.000000,52.371653,0.210727,21.947971,68.071270,84.762738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.066072,59.783298,98.788327,109.781565,126.006888,123.071130,54.695904,14.289307,93.099358,3.874716,59.805120,50.726599,109.101529,95.852750,107.524786,92.018316,53.921931,87.018518,-0.061688,0.038069,32.025740,-235.761941,101.812151,3.655028,21.120267,8.775642,41.730061,2149.434487,14.334295,618945.690033,1.014095,20.542359,16.969641,2.016494,0.073179,0.051695,94.961069,76.727798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.313186,68.531023,60.898648,0.000000,100.000000,66.126582,115.850000,100.000000,0.000000,47.000000,52.370645,0.211816,21.982644,68.679329,84.855136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.937669,59.758496,98.838372,109.780177,125.976041,123.063506,54.725321,14.286311,93.055665,3.873572,59.797444,50.677470,109.074734,95.959191,107.520198,92.056064,53.915838,87.030539,-0.061688,0.038086,32.025740,-235.763631,101.634574,3.653599,21.091906,8.750796,40.332723,2076.343585,14.377577,618914.991189,1.016409,20.664431,16.880866,2.020537,0.073963,0.051037,94.954053,76.725985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.324604,68.508353,60.923646,0.000000,100.000000,66.126582,116.000000,99.946765,0.000000,47.000000,52.369472,0.209514,21.957437,68.228555,84.810044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.017348,59.747749,98.804041,109.775735,125.986421,123.103120,54.737133,14.284598,92.926635,3.872695,59.807015,50.575696,109.100318,95.766575,107.536692,92.033001,53.933156,87.032745,-0.061788,0.038108,32.025740,-235.767140,102.784110,3.652897,21.125352,8.788877,16.928321,871.288228,14.295463,618729.263062,1.012958,20.486658,16.904269,2.013373,0.073998,0.051382,94.971365,76.740371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.340189,68.521025,60.934529,0.000000,100.000000,66.126582,116.200000,99.943401,0.000000,47.000000,52.367549,0.212779,21.995662,67.489874,84.763820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.040928,59.747749,98.783255,109.775735,125.979264,123.107486,54.825124,14.281744,92.987358,3.871881,59.832753,50.600618,109.104200,95.762739,107.527462,91.971638,53.941067,86.990060,-0.061657,0.038099,32.025740,-235.762643,102.537986,3.652391,21.103842,8.736300,16.684068,857.338474,14.362939,618743.285424,1.015199,20.596435,16.918499,2.019679,0.073373,0.051123,94.982936,76.707315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.345504,68.513869,60.916788,0.000000,100.000000,66.126582,116.350000,99.998338,0.000000,47.000000,52.366172,0.209336,21.984320,68.553577,84.859080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.929078,59.744442,98.776396,109.777124,126.007267,123.094840,54.743790,14.287309,92.954843,3.871166,59.826981,50.672296,109.091535,95.716285,107.536637,91.965143,53.910684,87.060758,-0.061646,0.038082,32.025740,-235.767042,102.019323,3.652222,21.059126,8.717278,18.217933,937.549562,14.323324,618836.625558,1.013467,20.502146,16.902674,2.015695,0.074168,0.051495,94.961636,76.720144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.328075,68.506003,60.931118,0.000000,100.000000,66.126582,116.500000,100.000000,0.000000,47.000000,52.364895,0.210366,21.914597,67.315426,84.763378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.958184,59.732868,98.748145,109.776291,126.027720,123.087269,54.835601,14.281744,93.017430,3.869893,59.852886,50.550912,109.075269,95.731168,107.502444,91.897157,53.902693,87.019606,-0.061515,0.038091,32.025740,-235.770157,102.176100,3.650938,21.068809,8.755304,23.429962,1203.757378,14.308790,618824.944352,1.011343,20.477443,16.865864,2.014302,0.074175,0.051585,94.972161,76.733773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.337637,68.491870,60.926968,0.000000,100.000000,66.126582,116.650000,100.000000,0.000000,47.000000,52.363663,0.210682,21.872604,68.353352,84.770842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.963499,59.751607,98.695427,109.787951,126.028490,123.093310,54.719888,14.288166,93.001952,3.867985,59.923926,50.570492,109.086506,95.832305,107.494223,92.018967,53.875761,86.992564,-0.061358,0.038102,32.025740,-235.760632,102.178606,3.649273,21.006532,8.704026,26.725002,1375.949660,14.356831,618895.984188,1.015273,20.591395,16.944107,2.018767,0.073544,0.050850,94.946089,76.696857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.333198,68.490342,60.905293,0.000000,100.000000,66.126582,116.800000,100.000000,0.000000,47.000000,52.362183,0.209024,21.866654,68.246940,84.780559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.910451,59.751607,98.712703,109.787951,126.001687,123.100216,54.842792,14.283314,92.840363,3.867056,60.077730,50.668300,109.068213,95.776905,107.525193,91.880799,53.885410,86.862180,-0.061240,0.038099,32.025740,-235.767444,102.493219,3.648807,21.051572,8.766898,26.026940,1337.006596,14.336266,618840.331245,1.012819,20.549288,16.924243,2.016990,0.073404,0.051661,94.981488,76.705013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.383459,68.513575,60.921573,0.000000,100.000000,66.126582,116.950000,100.000000,0.000000,47.000000,52.361265,0.207436,21.917662,68.047094,84.768728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.950829,59.807824,98.723760,109.819322,125.976328,123.084354,54.718673,14.285454,92.941056,3.866135,59.911911,50.739152,109.116774,95.675333,107.504678,91.888481,53.925751,87.077513,-0.061232,0.038097,32.025740,-235.764487,102.563723,3.648166,21.054907,8.726942,24.723409,1272.924911,14.324380,618960.607526,1.014940,20.562452,16.932865,2.015694,0.073501,0.051095,94.976803,76.714226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.395683,68.525381,60.916698,0.000000,100.000000,66.126582,117.100000,100.000000,0.000000,47.000000,52.361088,0.208802,21.944762,68.529823,84.777923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.906210,59.781645,98.723321,109.832092,125.978101,123.082668,54.696937,14.287309,92.901725,3.864523,59.841232,50.796398,109.109044,95.635801,107.495340,91.912990,53.934862,86.906822,-0.061077,0.038092,32.025740,-235.764592,101.594294,3.646185,21.043025,8.734858,24.197315,1246.333191,14.353075,619002.850269,1.013927,20.618108,16.834876,2.018233,0.073815,0.050775,94.991533,76.685631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.398391,68.543053,60.918603,0.000000,100.000000,66.126582,117.250000,100.000000,0.000000,47.000000,52.360161,0.208669,21.940633,69.192730,84.770764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.952623,59.764559,98.761090,109.794336,125.962929,123.068151,54.741882,14.283314,93.004454,3.863113,59.817524,50.741722,109.083727,95.763001,107.502968,91.989017,53.925203,86.795577,-0.060988,0.038118,32.025740,-235.769078,102.179301,3.644352,21.102742,8.726095,17.118964,881.023995,14.337209,618895.756544,1.015327,20.631959,16.940378,2.016794,0.073790,0.051350,94.948869,76.669642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.426322,68.536895,60.923286,0.000000,100.000000,66.126582,117.450000,100.000000,0.000000,47.000000,52.358324,0.210953,21.943770,68.664125,84.850051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.970724,59.763181,98.778862,109.764353,125.931399,123.075829,54.851944,14.281744,92.955651,3.862520,59.829384,50.675015,109.111122,95.853366,107.506568,91.961859,53.916504,86.935701,-0.060860,0.038135,32.025740,-235.767380,102.309727,3.643945,21.108944,8.735038,18.177538,933.626194,14.356350,618848.921691,1.016663,20.652597,16.815682,2.018625,0.073912,0.051383,94.978471,76.708107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.449624,68.563104,60.937729,0.000000,100.000000,66.126582,117.600000,100.000000,0.000000,47.000000,52.356906,0.211680,21.977253,68.799608,84.855844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.004225,59.763181,98.886547,109.764353,125.886720,123.074390,54.751399,14.290164,93.023725,3.861190,59.813410,50.700815,109.100368,95.815491,107.519248,92.103432,53.934988,87.004519,-0.060870,0.038172,32.025740,-235.765985,102.134104,3.642837,21.086569,8.763237,17.528592,901.948626,14.340618,618741.735128,1.014606,20.586812,16.749920,2.017483,0.074186,0.051517,94.994879,76.699751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.442928,68.577607,60.931313,0.000000,100.000000,66.126582,117.750000,100.000000,0.000000,47.000000,52.355743,0.210953,21.941697,67.980223,84.857624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.108773,59.752709,98.843430,109.745198,125.820529,123.043945,54.737877,14.286025,93.044266,3.859165,59.745383,50.747682,109.056190,95.820513,107.522686,92.021064,53.902388,86.953204,-0.060760,0.038188,32.025740,-235.764896,101.478635,3.640685,21.042178,8.686734,17.572258,904.418895,14.336980,618790.038431,1.012219,20.566450,16.853608,2.017100,0.073398,0.051513,95.001699,76.707129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.439455,68.557093,60.926665,0.000000,100.000000,66.126582,117.900000,100.000000,0.000000,47.000000,52.354411,0.210051,21.885243,67.729631,84.839341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.968882,59.740033,98.820366,109.731039,125.815654,123.025654,54.801325,14.277320,93.060240,3.858471,59.737322,50.701129,109.067845,95.769112,107.501366,92.027027,53.845572,86.882468,-0.060938,0.038210,32.025740,-235.776542,102.080634,3.639821,21.072198,8.775769,17.838537,917.060860,14.343775,618719.431370,1.013306,20.531330,16.881733,2.017919,0.073342,0.050907,95.001971,76.702878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418411,68.578032,60.938693,0.000000,100.000000,66.126582,118.050000,99.958755,0.000000,47.000000,52.353218,0.212687,21.945663,67.995190,84.776241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.023019,59.714680,98.812023,109.727430,125.830279,123.022496,54.667241,14.285597,92.945612,3.857879,59.746770,50.649954,109.052629,95.796856,107.467429,91.997167,53.934669,86.999300,-0.060881,0.038208,32.025740,-235.765814,101.985468,3.639003,21.024526,8.735525,16.469663,848.765187,14.283282,618562.924833,1.010910,20.411375,16.879583,2.012745,0.074404,0.050878,94.993365,76.701911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417433,68.579133,60.927640,0.000000,100.000000,66.126582,118.200000,100.000000,0.000000,47.000000,52.351755,0.211634,21.904770,67.999023,84.767479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.985862,59.714680,98.854073,109.727430,125.888462,123.023168,54.720398,14.290734,92.991282,3.857863,59.631797,50.747843,109.058568,95.781381,107.482924,92.039953,53.908194,86.921184,-0.061046,0.038199,32.025740,-235.758390,102.576998,3.638964,21.074110,8.758135,16.113125,829.584275,14.339582,618668.172509,1.012721,20.545233,16.888466,2.018024,0.072580,0.050999,95.029000,76.690962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.424903,68.616943,60.949622,0.000000,100.000000,66.126582,118.350000,99.995903,0.000000,47.000000,52.350000,0.209291,21.972709,67.421009,84.780480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.109098,59.695666,98.886225,109.735759,125.937073,123.040068,54.688358,14.286596,93.001199,3.857125,59.651586,50.647542,109.082910,95.853474,107.489824,92.039400,53.932486,86.967324,-0.061242,0.038230,32.025740,-235.762692,101.554912,3.638234,21.071675,8.741709,12.050313,620.773887,14.311832,618370.909506,1.013881,20.463135,16.878519,2.015625,0.073813,0.051938,95.039655,76.702667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.436690,68.621661,60.940575,0.000000,100.000000,66.126582,118.500000,100.000000,0.000000,47.000000,52.348278,0.208713,21.943175,67.625386,84.768462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.024224,59.656535,98.838307,109.734648,125.984154,123.078226,54.701159,14.286311,93.079854,3.857170,59.725214,50.646769,109.087573,95.831104,107.478991,91.985657,53.926771,86.918393,-0.061069,0.038197,32.025740,-235.763794,102.183277,3.638376,21.009759,8.688988,24.873493,1281.062268,14.337766,618458.307325,1.013745,20.502077,16.852082,2.018012,0.073862,0.051204,95.044688,76.653053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.421622,68.602441,60.924841,0.000000,100.000000,66.126582,118.700000,100.000000,0.000000,47.000000,52.345610,0.209068,21.866366,68.506355,84.773655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.967969,59.659290,98.875226,109.754081,126.039925,123.049962,54.817435,14.287595,93.016254,3.857402,59.566078,50.640906,109.058761,95.850383,107.467610,91.996069,53.938853,87.003910,-0.061085,0.038172,32.025740,-235.761529,102.627048,3.638540,21.008569,8.734948,15.638425,803.719105,14.289370,618382.140113,1.011634,20.353991,16.859048,2.013603,0.073573,0.051563,95.081999,76.650816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.423442,68.621301,60.919625,0.000000,100.000000,66.126582,118.850000,99.995279,0.000000,47.000000,52.343954,0.213148,21.892059,68.464084,84.765482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.011826,59.619608,98.843039,109.772404,126.049593,123.055427,54.693111,14.286453,93.049270,3.857565,59.588362,50.546200,109.066385,95.831083,107.479227,91.892902,53.949598,86.998687,-0.060991,0.038178,32.025740,-235.766265,102.701286,3.639038,21.004224,8.719676,8.708515,448.581604,14.320881,618575.366728,1.013529,20.403726,16.831614,2.016112,0.073425,0.050938,95.122469,76.647691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.433509,68.638015,60.933639,0.000000,100.000000,66.126582,119.000000,99.990917,0.000000,47.000000,52.342357,0.210636,21.894890,68.498515,84.770773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.956678,59.619608,98.815704,109.772404,126.065056,123.078719,54.675522,14.287738,93.082752,3.857688,59.600067,50.659404,109.071756,95.831223,107.460753,91.986433,53.944969,86.910026,-0.061103,0.038179,32.025740,-235.762203,102.335789,3.639359,21.001717,8.756440,7.134941,367.643966,14.351282,618444.535797,1.012429,20.465448,16.877456,2.019182,0.073897,0.051455,95.088634,76.676532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.437890,68.642811,60.919400,0.000000,100.000000,66.126582,119.150000,99.999198,0.000000,47.000000,52.339929,0.209113,21.899776,67.330028,84.772907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.045435,59.609137,98.772936,109.788506,126.094778,123.109639,54.686552,14.285882,92.969759,3.857185,59.741540,50.567234,109.081021,95.806793,107.484751,92.028256,53.958972,86.894948,-0.060996,0.038186,32.025740,-235.767162,101.761084,3.638870,21.003755,8.728313,9.567762,492.901137,14.323516,618356.797139,1.013673,20.379791,16.863173,2.016718,0.073502,0.051570,95.095933,76.645287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.440115,68.644620,60.921962,0.000000,100.000000,66.126582,119.300000,100.000000,0.000000,47.000000,52.337904,0.209246,21.874407,68.001151,84.767784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.948346,59.640552,98.794916,109.813769,126.124699,123.124508,54.675465,14.294159,92.924592,3.857756,59.647066,50.575835,109.075562,95.833882,107.435541,91.964496,53.931710,87.015208,-0.060999,0.038184,32.025740,-235.757252,102.545344,3.639804,21.020830,8.717476,11.796487,607.841302,14.345599,618516.954999,1.015445,20.437608,16.807746,2.018432,0.073865,0.052525,95.038916,76.647980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.428991,68.634745,60.915897,0.000000,100.000000,66.126582,119.450000,99.973434,0.000000,47.000000,52.336019,0.211316,21.899974,68.602152,84.779684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.055782,59.619884,98.777931,109.844030,126.180081,123.132004,54.750519,14.286025,92.818395,3.857971,59.561851,50.597427,109.088880,95.717618,107.457239,91.977386,53.934991,86.958265,-0.060991,0.038199,32.025740,-235.765223,102.627763,3.639995,21.011129,8.743674,14.529299,747.629467,14.299533,618568.416867,1.013450,20.334109,16.783526,2.013907,0.073815,0.050770,95.036400,76.669701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.441699,68.663658,60.922087,0.000000,100.000000,66.126582,119.600000,100.000000,0.000000,47.000000,52.334806,0.208846,21.848443,68.338221,84.774865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.976461,59.619884,98.725172,109.844030,126.223010,123.132644,54.857661,14.285882,92.942302,3.858469,59.659358,50.677529,109.084483,95.743812,107.473906,91.816058,53.949669,86.907681,-0.061033,0.038171,32.025740,-235.765529,102.398382,3.640764,21.028294,8.707235,12.973237,666.255899,14.351259,618817.990199,1.016069,20.467291,16.892249,2.018350,0.073996,0.051596,95.018948,76.618115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.441248,68.629544,60.931611,0.000000,100.000000,66.126582,119.750000,99.958125,0.000000,47.000000,52.332664,0.208359,21.874209,67.913875,84.774904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.050287,59.603626,98.738875,109.818211,126.232410,123.102842,54.769754,14.290734,93.027401,3.858241,59.794147,50.545446,109.097596,95.765514,107.475518,91.971991,53.931951,86.838258,-0.060985,0.038150,32.025740,-235.757573,101.983589,3.640384,21.054168,8.717945,13.655853,702.438075,14.298856,618749.686818,1.012244,20.334019,16.850406,2.013584,0.075232,0.051882,95.039146,76.623101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.459977,68.647853,60.952209,0.000000,100.000000,66.126582,119.900000,99.980674,0.000000,47.000000,52.330535,0.209068,21.903526,68.465895,84.774255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.982422,59.646890,98.790411,109.802942,126.201180,123.110754,54.716554,14.286311,92.996337,3.857731,59.799964,50.582768,109.096428,95.669646,107.471563,91.910361,53.938272,86.929167,-0.061180,0.038156,32.025740,-235.766408,101.994829,3.640073,21.056097,8.718396,37.199291,1915.340169,14.323855,618765.827828,1.012068,20.417137,16.801457,2.015768,0.073803,0.051353,95.028644,76.608256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.454180,68.626679,60.934570,0.000000,100.000000,66.126582,120.100000,100.000000,0.000000,47.000000,52.328773,0.211725,21.901489,68.745877,84.771206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.004616,59.666455,98.816471,109.811271,126.211061,123.111078,54.789340,14.285882,92.924650,3.857875,59.708676,50.666483,109.083785,95.677560,107.460085,91.987837,53.894777,86.970039,-0.061190,0.038164,32.025740,-235.764222,102.681952,3.639992,21.050255,8.750057,36.256873,1864.336379,14.289101,618585.878553,1.011730,20.323517,16.772117,2.013013,0.074089,0.050752,95.063374,76.604618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.442595,68.627981,60.928765,0.000000,100.000000,66.126582,120.250000,99.998071,0.000000,47.000000,52.327070,0.211634,21.874822,68.346509,84.775189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.978648,59.654881,98.790243,109.787395,126.219069,123.118947,54.712985,14.283028,93.022801,3.859323,59.688787,50.619608,109.091676,95.820461,107.475946,91.966240,53.927059,87.082596,-0.061258,0.038180,32.025740,-235.763809,102.209200,3.641405,21.027411,8.732532,36.900556,1900.082625,14.333460,618721.574314,1.014435,20.437893,16.827413,2.016854,0.073552,0.051692,95.100989,76.604340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.462504,68.627936,60.958683,0.000000,100.000000,66.126582,120.400000,99.955125,0.000000,47.000000,52.325785,0.210141,21.909025,67.698418,84.778907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.983614,59.654881,98.720392,109.787395,126.241965,123.152532,54.763617,14.289593,92.951405,3.859541,59.648726,50.555350,109.098528,95.767807,107.461739,91.865565,53.921973,86.971790,-0.060915,0.038182,32.025740,-235.758551,101.735589,3.640975,21.059361,8.721912,38.911926,2001.799585,14.329696,618844.670898,1.012639,20.434194,16.898594,2.016473,0.073184,0.051087,95.121534,76.595271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.456796,68.633451,60.975450,0.000000,100.000000,66.126582,120.550000,100.000000,0.000000,47.000000,52.323948,0.210862,21.943482,67.709798,84.791466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.885429,59.642481,98.757158,109.772682,126.233345,123.163861,54.720083,14.283742,93.036753,3.859337,59.798973,50.627307,109.061717,95.705847,107.457849,91.872589,53.886936,86.942269,-0.060723,0.038190,32.025740,-235.767833,101.660558,3.640601,21.078707,8.733469,40.441757,2082.155983,14.336478,618806.783567,1.014676,20.449841,16.942510,2.017006,0.072940,0.051138,95.126033,76.567340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.448156,68.618994,60.955804,0.000000,100.000000,66.126582,120.700000,99.986496,0.000000,47.000000,52.322058,0.210682,21.896386,68.223108,84.767833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.990712,59.674171,98.754100,109.757690,126.211893,123.153144,54.693499,14.284027,92.912826,3.859394,59.748104,50.591693,109.057524,95.813117,107.456828,91.983374,53.891189,86.951370,-0.060448,0.038161,32.025740,-235.767711,102.454938,3.640290,21.030855,8.685580,43.011775,2215.550511,14.323298,618983.131751,1.013901,20.444634,16.872585,2.015376,0.073615,0.051440,95.114367,76.606477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.447504,68.623745,60.960021,0.000000,100.000000,66.126582,120.850000,100.000000,0.000000,47.000000,52.320334,0.211179,21.893429,67.927262,84.765758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.946510,59.693461,98.747152,109.754914,126.188275,123.141613,54.722809,14.284455,92.967352,3.860252,59.876273,50.653198,109.060054,95.673189,107.447832,91.874118,53.884959,86.974162,-0.060382,0.038137,32.025740,-235.764342,102.136553,3.641125,21.048993,8.709976,45.352097,2334.849974,14.376794,619161.718515,1.017005,20.535249,16.887625,2.020176,0.073988,0.050802,95.152361,76.607412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.461795,68.655073,60.972298,0.000000,100.000000,66.126582,121.000000,99.953158,0.000000,47.000000,52.319287,0.208846,21.849309,68.239461,84.773104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.948291,59.693461,98.762856,109.754914,126.185060,123.131283,54.756710,14.284883,92.986902,3.861126,59.774565,50.676692,109.063753,95.623887,107.445973,91.944464,53.888834,86.947165,-0.060214,0.038111,32.025740,-235.762607,102.033376,3.641724,21.052473,8.700438,45.761466,2354.466816,14.328036,619084.756611,1.015096,20.456483,16.889538,2.015772,0.074210,0.051785,95.155248,76.638770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.465671,68.649805,60.975303,0.000000,100.000000,66.126582,121.150000,100.000000,0.000000,47.000000,52.318098,0.211043,21.895557,67.847707,84.772052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.020437,59.700075,98.763996,109.752138,126.172832,123.128453,54.816503,14.285597,93.011150,3.861454,59.792029,50.610644,109.076009,95.797019,107.446328,91.988692,53.882010,86.871646,-0.060157,0.038099,32.025740,-235.764507,102.047142,3.641804,21.035056,8.759830,26.817426,1378.274619,14.346207,619099.248650,1.015515,20.522124,16.911206,2.017450,0.073439,0.051414,95.162852,76.607012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542942,68.654747,60.976505,0.000000,100.000000,66.126582,121.350000,100.000000,0.000000,47.000000,52.316257,0.211225,21.890292,68.692625,84.777431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.901733,59.668384,98.738325,109.714937,126.131619,123.123149,54.684064,14.285169,92.878992,3.861344,59.890567,50.680551,109.056289,95.754877,107.442866,91.907264,53.879998,86.894887,-0.060015,0.038083,32.025740,-235.767223,102.514653,3.641176,21.025896,8.717963,23.373675,1204.193308,14.347401,619036.558405,1.014760,20.520258,16.889045,2.017698,0.073932,0.051767,95.147231,76.599289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493184,68.620373,60.963184,0.000000,100.000000,66.126582,121.500000,99.984448,0.000000,47.000000,52.314235,0.208183,21.901146,67.983188,84.764351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.009762,59.704484,98.701814,109.689119,126.098757,123.132247,54.795985,14.289307,92.928893,3.862401,59.833369,50.596161,109.047325,95.849805,107.446606,91.939435,53.895168,86.930205,-0.060052,0.038062,32.025740,-235.760797,102.624519,3.642531,21.035200,8.705378,19.905630,1023.427739,14.314703,619004.091694,1.012011,20.451234,16.844693,2.014751,0.072932,0.051583,95.197152,76.609939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507486,68.627192,60.964387,0.000000,100.000000,66.126582,121.650000,100.000000,0.000000,47.000000,52.312636,0.210591,21.936305,67.770007,84.770370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.901129,59.711924,98.744173,109.706331,126.102422,123.138325,54.685104,14.295016,92.939994,3.863005,59.780598,50.643129,109.065704,95.830321,107.447928,92.057435,53.901718,86.936892,-0.060094,0.038050,32.025740,-235.757049,101.738564,3.642885,21.015637,8.735218,15.304515,788.461561,14.361677,619004.212178,1.017035,20.544036,16.862459,2.019117,0.073242,0.050723,95.223543,76.611786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519259,68.645198,60.943619,0.000000,100.000000,66.126582,121.800000,99.976553,0.000000,47.000000,52.311809,0.211089,21.901308,68.985839,84.775750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.973794,59.711924,98.688936,109.706331,126.127981,123.151793,54.694887,14.290592,92.917756,3.863305,59.754803,50.603456,109.042863,95.695684,107.441340,91.975596,53.884869,86.977523,-0.060123,0.038060,32.025740,-235.759186,102.247601,3.643319,21.006892,8.693189,14.480683,745.885748,14.307163,619006.742237,1.012675,20.466830,16.871220,2.013921,0.074298,0.052354,95.199429,76.602384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.509462,68.609219,60.934039,0.000000,100.000000,66.126582,121.950000,100.000000,0.000000,47.000000,52.310531,0.211771,21.943193,67.938066,84.765846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.012127,59.686021,98.749254,109.716325,126.116414,123.146087,54.728342,14.287738,92.923727,3.863362,59.817520,50.492256,109.054165,95.749921,107.437954,91.943732,53.871906,87.016295,-0.060020,0.038085,32.025740,-235.764981,102.042267,3.643156,21.110946,8.720307,14.955300,769.861888,14.366674,619100.039485,1.017272,20.588210,16.869202,2.019262,0.074028,0.050953,95.273318,76.602529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514652,68.601523,60.953902,0.000000,100.000000,66.126582,122.100000,99.994789,0.000000,47.000000,52.308671,0.210411,21.910414,68.059896,84.777933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.929028,59.688501,98.708756,109.745753,126.120212,123.159271,54.711094,14.285169,92.857908,3.864432,59.823337,50.677627,109.046187,95.685680,107.431549,91.848755,53.865539,86.950389,-0.059971,0.038090,32.025740,-235.763465,102.760044,3.644896,21.066753,8.704314,13.378791,688.924250,14.323421,619163.279215,1.015545,20.511975,16.913572,2.015138,0.073970,0.051516,95.229774,76.633798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534144,68.593166,60.940876,0.000000,100.000000,66.126582,122.250000,99.999746,0.000000,47.000000,52.307157,0.208271,21.882629,67.636432,84.768098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.896949,59.707791,98.686319,109.763520,126.104561,123.161800,54.707652,14.287024,92.868262,3.863911,59.812176,50.617431,109.058722,95.697187,107.444907,91.870330,53.934160,86.852994,-0.059816,0.038085,32.025740,-235.765857,102.144833,3.645063,21.078960,8.689385,13.705269,705.780203,14.316928,619101.794746,1.013937,20.445888,16.952789,2.014792,0.073276,0.051108,95.200856,76.639661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513191,68.552264,60.934267,0.000000,100.000000,66.126582,122.400000,99.995803,0.000000,47.000000,52.305695,0.209246,21.900533,68.042692,84.773409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.912364,59.715783,98.747611,109.762410,126.090389,123.177641,54.725899,14.282029,92.889091,3.864280,59.767048,50.604152,109.037007,95.763679,107.410817,91.906569,53.947192,86.927987,-0.059863,0.038061,32.025740,-235.772322,102.322413,3.645229,21.085523,8.708677,0.519560,26.746840,14.348029,619236.470883,1.016263,20.535506,16.914523,2.017386,0.073735,0.050831,95.208840,76.597177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514550,68.520785,60.929154,0.000000,100.000000,66.126582,122.600000,99.961308,0.000000,47.000000,52.304105,0.210682,21.939389,68.891089,84.839361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.014928,59.715783,98.698923,109.762410,126.095273,123.167855,54.762208,14.292875,93.048828,3.864228,59.869512,50.589170,109.044899,95.765691,107.417932,91.956041,53.874719,86.897696,-0.059648,0.038034,32.025740,-235.756249,101.614381,3.644814,21.037255,8.711094,1.220388,62.783706,14.359153,619135.727387,1.017131,20.588465,16.779898,2.018251,0.074411,0.051146,95.195803,76.594974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.504945,68.506192,60.919360,0.000000,100.000000,66.126582,122.750000,100.000000,0.000000,47.000000,52.302854,0.211270,21.872532,68.623149,84.773065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.902497,59.733144,98.736262,109.725209,126.100406,123.140682,54.729787,14.288023,92.904564,3.865387,59.924634,50.569861,109.035002,95.780306,107.421532,91.995682,53.857023,86.971200,-0.059627,0.038036,32.025740,-235.760775,102.487649,3.646065,21.062588,8.732460,0.920442,47.380852,14.366933,619189.693386,1.016592,20.580277,16.817695,2.018868,0.074051,0.051494,95.167254,76.594217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.496238,68.494991,60.909361,0.000000,100.000000,66.126582,122.900000,99.978323,0.000000,47.000000,52.301798,0.210682,21.885802,68.192655,84.760988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.061692,59.754914,98.758024,109.708830,126.067095,123.142908,54.745111,14.284313,93.064781,3.864642,59.770193,50.663614,109.010037,95.742570,107.406851,92.044451,53.863676,86.945778,-0.059538,0.038019,32.025740,-235.763505,102.174590,3.645534,21.037742,8.697877,-0.762195,-39.223874,14.308821,619248.128818,1.013505,20.472714,16.869640,2.013650,0.073627,0.051686,95.122812,76.563637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.455533,68.500843,60.889113,0.000000,100.000000,66.126582,123.050000,100.000000,0.000000,47.000000,52.300512,0.212228,21.896530,67.727603,84.766367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.766717,59.737828,98.770867,109.690230,126.060800,123.130029,54.736399,14.285026,92.898135,3.865819,59.762584,50.609423,109.037242,95.800211,107.416620,91.942488,53.870341,86.861770,-0.059480,0.038030,32.025740,-235.765405,102.181503,3.646894,21.047623,8.719171,-0.324477,-16.700833,14.365491,619250.371959,1.016486,20.607993,16.937135,2.019043,0.073601,0.051386,95.125535,76.594006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.459510,68.518953,60.883977,0.000000,100.000000,66.126582,123.200000,99.949151,0.000000,47.000000,52.299690,0.211179,21.887840,68.185812,84.764813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.013348,59.737828,98.718151,109.690230,126.029840,123.104296,54.869972,14.289450,92.947013,3.865444,59.820002,50.617258,109.038668,95.772245,107.433954,91.923443,53.907837,86.950426,-0.059341,0.038037,32.025740,-235.763105,101.853899,3.646224,21.037111,8.718216,-0.594128,-30.505278,14.298400,619183.956819,1.012661,20.462860,16.913263,2.012936,0.073464,0.051308,95.124588,76.627212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.432736,68.521278,60.907740,0.000000,100.000000,66.126582,123.350000,100.000000,0.000000,47.000000,52.298170,0.211543,21.891644,67.372830,84.861509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.001150,59.716058,98.705626,109.665244,125.956897,123.088944,54.736115,14.286596,92.921605,3.866622,59.882984,50.571033,109.026829,95.741581,107.436802,91.937212,53.896840,86.881949,-0.059297,0.038030,32.025740,-235.764162,102.614954,3.647330,21.071892,8.685004,-0.476928,-24.547570,14.434070,619253.159036,1.019392,20.755362,16.849668,2.025375,0.073671,0.050779,95.101615,76.625153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.445274,68.535062,60.904804,0.000000,100.000000,66.126582,123.500000,99.902057,0.000000,47.000000,52.296511,0.211179,21.894006,68.349809,84.770400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.989891,59.737277,98.708489,109.673573,125.932017,123.071394,54.713248,14.284313,92.871925,3.866549,59.805425,50.698213,109.021672,95.721467,107.399424,92.064008,53.888826,86.895500,-0.059239,0.038023,32.025740,-235.767589,102.143916,3.647619,21.046559,8.735903,-0.843589,-43.437863,14.306867,618887.221678,1.011087,20.496416,16.872251,2.014107,0.075479,0.051124,95.077050,76.625175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.423242,68.538388,60.907344,0.000000,100.000000,66.126582,123.650000,99.939653,0.000000,47.000000,52.295141,0.210998,21.904013,67.631034,84.776428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.036003,59.723223,98.835775,109.700779,125.867429,123.066957,54.700552,14.287024,92.985610,3.867548,59.731050,50.668112,109.055042,95.766220,107.423723,92.007069,53.885317,86.981791,-0.059176,0.038033,32.025740,-235.767654,102.067332,3.648985,21.033505,8.722200,0.849417,43.748103,14.307279,618808.286893,1.013652,20.487429,16.836847,2.014353,0.073892,0.051101,95.096680,76.632053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.425781,68.547577,60.909317,0.000000,100.000000,66.126582,123.800000,99.975031,0.000000,47.000000,52.294226,0.211680,21.886974,67.749414,84.766702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
