OSU 80 Ton Compressor Load Stand
48.965181,59.714405,98.792382,109.682734,125.846562,123.099611,54.801973,14.279889,92.929117,3.867863,59.778143,50.756003,109.025585,95.765792,107.396586,91.979888,53.869199,86.904462,-0.059071,0.038058,32.025740,-235.769399,101.646100,3.648783,21.042556,8.728890,6.778334,348.463054,14.311686,618779.103422,1.014244,20.520451,16.854044,2.014875,0.073268,0.051485,95.088576,76.624597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.378701,68.532096,60.875294,0.000000,100.000000,66.126582,124.000000,99.996935,0.000000,47.000000,52.292236,0.209738,21.872604,67.828517,84.765571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.954750,59.714405,98.810325,109.682734,125.839839,123.093839,54.825281,14.280031,92.916511,3.869049,59.719641,50.611251,109.006958,95.842002,107.390643,92.032509,53.862329,86.942966,-0.058990,0.038061,32.025740,-235.769910,102.932586,3.650098,21.029250,8.696777,9.968129,512.227359,14.316467,618716.182711,1.013358,20.458074,16.916014,2.015576,0.073740,0.051055,95.070743,76.642201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.382881,68.539600,60.863027,0.000000,100.000000,66.126582,124.150000,100.000000,0.000000,47.000000,52.290727,0.208271,21.900209,67.632722,84.768443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.155420,59.704484,98.786792,109.673018,125.828209,123.078847,54.836034,14.288166,92.891631,3.870341,59.758155,50.696381,109.014250,95.723357,107.423399,91.983438,53.884038,86.989299,-0.058935,0.038049,32.025740,-235.759488,102.238648,3.651587,21.078365,8.725536,15.315644,786.863151,14.342973,618946.147935,1.013334,20.523486,16.879747,2.017605,0.073233,0.051294,95.051527,76.646452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.366408,68.537679,60.866939,0.000000,100.000000,66.126582,124.300000,100.000000,0.000000,47.000000,52.289169,0.210096,21.897540,68.385331,84.767784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.923183,59.704208,98.786155,109.676627,125.791954,123.064819,54.650739,14.290021,93.062644,3.872141,59.763251,50.600286,109.016212,95.766109,107.389181,92.024571,53.838025,86.874111,-0.059016,0.038048,32.025740,-235.763351,101.687722,3.653133,21.053447,8.719946,18.556228,956.585165,14.350881,618940.147902,1.013092,20.534426,16.912706,2.018401,0.073988,0.051661,95.047584,76.651893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.366386,68.547632,60.871225,0.000000,100.000000,66.126582,124.450000,99.916618,0.000000,47.000000,52.287744,0.210501,21.940615,68.904781,84.766220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.007789,59.704484,98.801875,109.683289,125.749904,123.065072,54.819608,14.286596,92.967204,3.872958,59.801999,50.630323,109.005863,95.778879,107.386762,91.975349,53.866742,86.982506,-0.058914,0.038042,32.025740,-235.762855,101.726229,3.653499,21.062804,8.704422,10.507148,539.981558,14.252416,618677.371599,1.008207,20.314359,16.922378,2.009683,0.072726,0.050780,95.036254,76.665023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.344732,68.557989,60.879988,0.000000,100.000000,66.126582,124.600000,100.000000,0.000000,47.000000,52.286313,0.210727,21.902120,67.837580,84.779271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.969148,59.704484,98.775622,109.683289,125.705102,123.052372,54.682479,14.285454,92.859501,3.873972,59.807140,50.687659,109.030634,95.845461,107.393693,91.992298,53.888874,86.943655,-0.058935,0.038040,32.025740,-235.766120,102.903420,3.654440,21.071225,8.762985,0.045317,2.334769,14.356667,618853.393965,1.016780,20.557348,16.890349,2.019209,0.073615,0.051527,95.031145,76.677508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.354474,68.585185,60.889353,0.000000,100.000000,66.126582,124.750000,99.975470,0.000000,47.000000,52.284892,0.212411,21.978911,68.202346,84.773016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.006070,59.711098,98.780856,109.696892,125.696380,123.062484,54.690244,14.290164,92.949361,3.874993,59.784886,50.712023,109.011289,95.855242,107.379078,91.996030,53.860809,86.827077,-0.059050,0.038049,32.025740,-235.757981,102.623580,3.655236,21.106059,8.740411,0.584100,30.088968,14.321183,618737.936360,1.011731,20.468898,16.935073,2.016044,0.073609,0.052137,95.028585,76.664601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.342103,68.586118,60.890045,0.000000,100.000000,66.126582,124.900000,100.000000,0.000000,47.000000,52.283587,0.211179,21.986809,67.960935,84.777658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.000047,59.711098,98.846521,109.706887,125.704813,123.062356,54.730498,14.285740,93.065881,3.877272,59.733781,50.711823,109.018334,95.815484,107.396477,92.001058,53.879626,86.964835,-0.058961,0.038071,32.025740,-235.769265,102.116301,3.657678,21.113001,8.740357,13.456931,692.702308,14.331916,618644.737819,1.015042,20.509405,16.886627,2.017099,0.074328,0.051025,95.024347,76.646275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.333270,68.552764,60.880602,0.000000,100.000000,66.126582,125.050000,99.999987,0.000000,47.000000,52.282194,0.210321,21.919988,67.472438,84.775130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.052862,59.690981,98.861492,109.691618,125.729437,123.066664,54.657959,14.288023,93.055907,3.877387,59.710397,50.636786,109.022537,95.789139,107.403472,91.993237,53.872413,87.075511,-0.058950,0.038058,32.025740,-235.762571,102.028684,3.657816,21.092483,8.763310,24.571934,1266.531273,14.317497,618747.917543,1.014159,20.477314,16.835675,2.015686,0.073344,0.051560,95.027550,76.654487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.355968,68.581691,60.870931,0.000000,100.000000,66.126582,125.200000,99.964958,0.000000,47.000000,52.280800,0.210231,21.933763,67.797800,84.773586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.144226,59.689328,98.810215,109.683567,125.686813,123.075901,54.787144,14.277463,93.045346,3.877780,59.763004,50.721252,109.018869,95.794938,107.391048,91.929057,53.874151,86.850779,-0.058898,0.038045,32.025740,-235.778522,102.509231,3.658579,21.106258,8.721425,15.316118,787.589701,14.334099,618708.719877,1.013549,20.483624,16.910221,2.017274,0.073181,0.051360,95.113447,76.662354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.362102,68.578679,60.886497,0.000000,100.000000,66.126582,125.400000,100.000000,0.000000,47.000000,52.278513,0.211862,21.951649,68.153461,84.766102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.045070,59.689328,98.886786,109.683567,125.685459,123.058368,54.844081,14.285026,93.053400,3.877067,59.797503,50.688693,109.033378,95.825567,107.416326,92.011427,53.901941,86.942737,-0.059097,0.038048,32.025740,-235.762955,101.903807,3.658696,21.070269,8.736570,10.011149,514.261698,14.312652,618684.856634,1.013677,20.408174,16.992361,2.015407,0.073618,0.051553,95.120582,76.680758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.371901,68.559796,60.875886,0.000000,100.000000,66.126582,125.550000,99.913918,0.000000,47.000000,52.276990,0.210636,21.935963,68.080610,84.767371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.002923,59.702831,98.880427,109.678292,125.734887,123.056527,54.824357,14.292304,93.082906,3.878002,59.758123,50.619788,109.028562,95.922816,107.400365,92.053420,53.911075,86.920142,-0.059150,0.038066,32.025740,-235.757474,102.599289,3.659895,21.126993,8.722525,1.425370,73.246022,14.261483,618666.319703,1.009295,20.310908,16.838406,2.010617,0.072800,0.051107,95.100267,76.648891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.378911,68.577612,60.875297,0.000000,100.000000,66.126582,125.700000,99.977985,0.000000,47.000000,52.275737,0.208846,21.945591,67.314941,84.771177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.040084,59.692634,98.829652,109.691063,125.797786,123.083915,54.755101,14.286311,92.950738,3.877224,59.712067,50.680556,109.030781,95.849753,107.412530,91.957625,53.896523,86.939125,-0.059407,0.038065,32.025740,-235.763304,101.465542,3.658995,21.055286,8.742214,-0.923311,-47.506541,14.320642,618574.021200,1.010340,20.414682,16.872937,2.016243,0.073979,0.051423,95.092849,76.667251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.391630,68.588665,60.868835,0.000000,100.000000,66.126582,125.850000,100.000000,0.000000,47.000000,52.274304,0.211953,21.980372,67.987504,84.774098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.009062,59.667282,98.837497,109.694672,125.868329,123.105802,54.730141,14.286025,93.050640,3.877434,59.634424,50.649407,109.012616,95.843415,107.396313,92.034266,53.891402,86.950756,-0.059480,0.038072,32.025740,-235.765059,102.381393,3.659557,21.057882,8.739419,-0.414772,-21.350751,14.338699,618589.795714,1.011679,20.472344,16.848496,2.017848,0.073168,0.051379,95.103688,76.656914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.375506,68.588754,60.861238,0.000000,100.000000,66.126582,126.000000,99.953773,0.000000,47.000000,52.272653,0.210231,21.923630,68.656671,84.763633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.055558,59.667282,98.770593,109.694672,125.894392,123.100481,54.867697,14.289735,93.073146,3.876517,59.680778,50.601787,109.023157,95.838292,107.407275,91.904497,53.887641,86.977973,-0.059517,0.038089,32.025740,-235.759225,101.926138,3.658678,21.106348,8.744666,6.384607,327.829042,14.314014,618723.906186,1.012314,20.423210,16.875909,2.015283,0.074151,0.051677,95.078339,76.677543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.423135,68.610604,60.887292,0.000000,100.000000,66.126582,126.150000,100.000000,0.000000,47.000000,52.270669,0.209514,21.945285,67.533769,84.769790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.918790,59.640827,98.813930,109.677182,125.936311,123.093256,54.710652,14.279603,92.998129,3.878104,59.794708,50.553158,108.992530,95.868729,107.388510,91.976017,53.909681,86.840186,-0.059679,0.038084,32.025740,-235.768051,102.828879,3.660193,21.070521,8.773605,13.547996,697.642846,14.331444,618823.805746,1.013592,20.430360,16.888908,2.016719,0.073305,0.051390,95.047346,76.654533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.433033,68.571454,60.859232,0.000000,100.000000,66.126582,126.300000,99.975568,0.000000,47.000000,52.268584,0.210501,21.911153,68.169996,84.761371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.994982,59.667833,98.765311,109.677459,125.967220,123.100105,54.706935,14.286453,92.997297,3.878437,59.855156,50.540352,108.982171,95.719845,107.374151,91.913275,53.894421,86.871359,-0.059666,0.038091,32.025740,-235.764795,101.580385,3.660737,21.089994,8.707217,23.513248,1210.877565,14.295352,618778.564974,1.009955,20.381652,16.911105,2.013443,0.072709,0.050979,95.027563,76.678379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.415944,68.594685,60.855843,0.000000,100.000000,66.126582,126.450000,100.000000,0.000000,47.000000,52.266852,0.211089,21.943229,68.230990,84.766161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.028424,59.696217,98.734692,109.695782,126.037867,123.128735,54.691688,14.286453,93.021649,3.879297,59.786422,50.583236,109.002288,95.786915,107.362500,91.973740,53.888168,86.972079,-0.059763,0.038118,32.025740,-235.763324,102.029724,3.661657,21.059397,8.739311,17.548968,903.982966,14.365321,618729.402893,1.015832,20.498577,16.795694,2.019959,0.073401,0.051203,95.068361,76.664882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.415404,68.587495,60.863904,0.000000,100.000000,66.126582,126.650000,100.000000,0.000000,47.000000,52.265163,0.209782,21.866834,68.243459,84.765246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.908974,59.693737,98.736993,109.710496,126.033317,123.131877,54.721373,14.287738,92.940234,3.879893,59.787088,50.630490,108.993108,95.755155,107.354890,91.977795,53.892650,86.861706,-0.059774,0.038131,32.025740,-235.759916,102.151094,3.662504,21.088570,8.708010,9.827872,505.979032,14.322001,618796.666195,1.014296,20.445670,16.832088,2.015825,0.073527,0.050921,95.060540,76.669656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.392482,68.585776,60.872963,0.000000,100.000000,66.126582,126.800000,99.973070,0.000000,47.000000,52.264168,0.209425,21.942310,67.848264,84.782555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.977506,59.693737,98.692983,109.710496,126.058993,123.098282,54.700835,14.281887,92.922616,3.881607,59.766231,50.569248,109.008603,95.730329,107.370420,91.887195,53.859658,86.995426,-0.059921,0.038152,32.025740,-235.764461,102.145895,3.664031,21.052563,8.738662,0.832493,42.876243,14.304623,618981.333442,1.014131,20.439007,16.906586,2.013826,0.073671,0.051562,95.097219,76.674596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.423683,68.608242,60.868768,0.000000,100.000000,66.126582,126.950000,100.000000,0.000000,47.000000,52.262654,0.210591,21.878951,68.187932,84.774717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.984470,59.694288,98.743023,109.711884,126.122452,123.064271,54.688572,14.282457,93.011933,3.882015,59.733073,50.686611,109.002545,95.806312,107.333330,91.919710,53.958846,86.877648,-0.060083,0.038116,32.025740,-235.770424,101.647853,3.664602,21.097297,8.739942,-1.071688,-55.207968,14.360120,619054.144917,1.016317,20.561788,16.827316,2.018791,0.073700,0.051040,95.070823,76.665750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409437,68.576126,60.871081,0.000000,100.000000,66.126582,127.100000,99.994946,0.000000,47.000000,52.261187,0.212045,21.919952,68.569341,84.771304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.953354,59.682714,98.778041,109.707442,126.129513,123.023586,54.704911,14.288594,92.945013,3.882242,59.765510,50.791023,109.002414,95.759447,107.365808,91.969687,53.842853,86.921819,-0.060052,0.038111,32.025740,-235.762491,102.045407,3.664538,21.074975,8.716340,6.958195,358.344130,14.315750,618922.851457,1.014861,20.489894,16.950907,2.015068,0.073886,0.051788,95.069517,76.678824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.424682,68.604668,60.903279,0.000000,100.000000,66.126582,127.250000,100.000000,0.000000,47.000000,52.259713,0.210727,21.943211,67.978841,84.774540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.080205,59.687674,98.731983,109.690507,126.145424,123.031538,54.683802,14.286596,93.061344,3.882749,59.744529,50.708293,109.007144,95.820757,107.376116,91.931834,53.896023,86.906435,-0.060068,0.038107,32.025740,-235.766286,101.940782,3.664711,21.054060,8.758550,16.144656,831.763924,14.319006,618513.781406,1.014651,20.483144,16.771925,2.015803,0.073125,0.050486,95.071816,76.681173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.408852,68.607961,60.925806,0.000000,100.000000,66.126582,127.400000,100.000000,0.000000,47.000000,52.257991,0.212182,21.935855,67.528188,84.772337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.780050,59.687674,98.780085,109.690507,126.169295,123.053201,54.708509,14.286311,92.949594,3.883752,59.704187,50.779318,109.000131,95.744077,107.342841,91.902864,53.879652,86.960183,-0.060047,0.038071,32.025740,-235.764774,102.590032,3.665876,21.085685,8.706928,20.364839,1048.711669,14.335377,618583.055441,1.014689,20.504200,16.917854,2.017799,0.073442,0.052118,95.096522,76.666474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.386953,68.613083,60.900343,0.000000,100.000000,66.126582,127.550000,99.953970,0.000000,47.000000,52.256559,0.210501,21.937387,68.028295,84.776173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.092061,59.675825,98.836964,109.667188,126.173357,123.066519,54.796800,14.284313,92.988456,3.884637,59.767303,50.694152,109.015776,95.829106,107.345399,92.008758,53.897543,86.942514,-0.060314,0.038057,32.025740,-235.770366,102.251601,3.667169,21.061849,8.748939,23.212715,1193.440372,14.268831,618428.438626,1.012281,20.376238,16.854260,2.011646,0.073421,0.051365,95.131707,76.693769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.410413,68.629887,60.934025,0.000000,100.000000,66.126582,127.700000,100.000000,0.000000,47.000000,52.254838,0.211134,21.935476,67.248022,84.774029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.042254,59.678305,98.806947,109.655250,126.230240,123.118035,54.705302,14.286881,93.015867,3.885893,59.616430,50.715076,108.985493,95.745302,107.367142,91.966019,53.912072,86.920759,-0.060464,0.038061,32.025740,-235.767144,101.751640,3.668216,21.110134,8.739203,24.469067,1260.137636,14.418932,618758.741335,1.018836,20.691184,16.907045,2.025010,0.073947,0.051459,95.134267,76.651920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409447,68.649702,60.924105,0.000000,100.000000,66.126582,127.850000,99.856074,0.000000,47.000000,52.253274,0.213010,21.941029,68.498143,84.765079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.035654,59.634489,98.777736,109.654418,126.290164,123.125951,54.849517,14.279175,93.023197,3.886453,59.696386,50.411409,108.995895,95.792233,107.381543,91.883995,53.915307,86.972146,-0.060429,0.038073,32.025740,-235.771256,101.615855,3.668594,21.092717,8.721533,26.898645,1381.616748,14.289107,618575.597942,1.010181,20.351979,16.877184,2.013298,0.072881,0.051539,95.124856,76.641483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.414525,68.661428,60.949965,0.000000,100.000000,66.126582,128.000000,99.911537,0.000000,47.000000,52.251764,0.208980,21.977631,67.677897,84.764863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.021967,59.661219,98.739907,109.650531,126.265112,123.125436,54.729052,14.286881,92.876782,3.888255,59.803267,50.617614,108.977256,95.700480,107.343377,91.866439,53.906094,86.930064,-0.060666,0.038070,32.025740,-235.767634,102.878904,3.670651,21.108674,8.770991,16.906063,870.271059,14.311518,618834.352024,1.013429,20.406609,16.847917,2.014731,0.073403,0.051012,95.122525,76.653100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.388344,68.660192,60.932019,0.000000,100.000000,66.126582,128.200000,99.997510,0.000000,47.000000,52.248759,0.210862,21.979669,67.187148,84.780343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.994333,59.661219,98.756630,109.650531,126.257007,123.140648,54.793528,14.285312,92.944836,3.889049,59.892336,50.575434,108.966329,95.726719,107.349923,91.911155,53.908438,87.011421,-0.060854,0.038053,32.025740,-235.762342,101.048162,3.672050,21.082764,8.718017,9.546912,490.866798,14.307734,618801.352857,1.010862,20.369707,16.879491,2.014406,0.074077,0.051001,95.113070,76.685024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.405165,68.665370,60.939796,0.000000,100.000000,66.126582,128.350000,99.984840,0.000000,47.000000,52.247524,0.210276,21.907980,68.464741,84.766682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.017106,59.706137,98.758200,109.703000,126.278495,123.131513,54.712914,14.291733,92.972341,3.890549,59.929861,50.610932,108.998456,95.703369,107.367409,91.986517,53.925345,86.891657,-0.061064,0.038057,32.025740,-235.759188,101.624334,3.673228,21.110260,8.780709,5.852994,301.382632,14.307016,618870.724600,1.013465,20.410776,16.860198,2.014197,0.073361,0.051074,95.136839,76.698599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.412220,68.680320,60.987182,0.000000,100.000000,66.126582,128.500000,99.998278,0.000000,47.000000,52.246707,0.210141,21.983130,67.850044,84.770941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.067576,59.724050,98.750951,109.724932,126.227777,123.131099,54.739899,14.295729,93.049884,3.891073,59.886373,50.686076,108.999228,95.691497,107.347902,91.843832,53.907467,87.010738,-0.061093,0.038069,32.025740,-235.756662,101.459787,3.673444,21.163126,8.729881,3.323309,171.039613,14.324977,618959.541578,1.013024,20.439736,16.912956,2.015675,0.074134,0.051486,95.082722,76.678315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.407625,68.656193,60.967355,0.000000,100.000000,66.126582,128.650000,100.000000,0.000000,47.000000,52.245289,0.210276,21.948801,68.124660,84.768629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.034091,59.738655,98.673678,109.719934,126.195152,123.117801,54.702719,14.280317,92.925296,3.891825,59.881481,50.674725,109.010348,95.710765,107.373362,92.040129,53.914771,86.757321,-0.061174,0.038063,32.025740,-235.767827,102.555812,3.674214,21.066104,8.740032,-0.095739,-4.930728,14.315456,618929.976049,1.014044,20.460786,16.814923,2.014770,0.073688,0.050955,95.080412,76.667722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.398073,68.666177,60.981310,0.000000,100.000000,66.126582,128.800000,99.942342,0.000000,47.000000,52.244255,0.211179,21.942219,68.123072,84.773625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.007984,59.738655,98.821273,109.719934,126.182469,123.089195,54.697440,14.284455,92.993175,3.891924,59.810450,50.579939,109.009908,95.776084,107.364968,91.885852,53.931987,86.961755,-0.061261,0.038036,32.025740,-235.766139,101.450634,3.674701,21.123873,8.736967,-0.033664,-1.733909,14.291642,618968.943552,1.012444,20.425836,16.913466,2.012550,0.072985,0.051875,95.080293,76.665130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.414658,68.645352,61.007610,0.000000,100.000000,66.126582,128.950000,99.989460,0.000000,47.000000,52.243213,0.210366,21.981219,67.966130,84.773104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.969846,59.733144,98.777960,109.703278,126.183253,123.084493,54.696191,14.285169,93.056321,3.893093,59.853198,50.516489,109.004589,95.720033,107.354069,91.932363,53.917813,86.883460,-0.061201,0.038026,32.025740,-235.765262,101.756944,3.675925,21.109521,8.736751,1.833922,94.461273,14.289647,618925.394364,1.013822,20.475509,16.734395,2.012348,0.075412,0.050702,95.047438,76.653803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.452734,68.643936,61.026269,0.000000,100.000000,66.126582,129.100000,99.960923,0.000000,47.000000,52.241853,0.208536,21.972276,67.665919,84.769465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.050245,59.730112,98.849703,109.672740,126.188546,123.085077,54.715667,14.278890,93.055109,3.892885,59.793619,50.639023,108.998048,95.759558,107.346718,92.080098,53.915344,86.920114,-0.061201,0.037986,32.025740,-235.772685,101.241609,3.675679,21.102724,8.777067,2.170409,111.753156,14.329302,618759.589939,1.014276,20.502864,16.855774,2.016432,0.073736,0.050689,95.049519,76.663339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.453364,68.626279,61.021723,0.000000,100.000000,66.126582,129.250000,100.000000,0.000000,47.000000,52.240566,0.213148,21.967300,68.116075,84.771354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.982361,59.717712,98.782350,109.673018,126.217322,123.087087,54.704660,14.282315,92.907191,3.893470,59.702048,50.612072,108.981811,95.757585,107.359077,91.938146,53.926970,86.969246,-0.061017,0.037944,32.025740,-235.766319,102.250745,3.675862,21.083377,8.704368,6.199163,319.255755,14.336845,618782.815874,1.015113,20.537332,16.816898,2.017118,0.074018,0.051620,95.048103,76.687418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.476260,68.645014,61.049189,0.000000,100.000000,66.126582,129.450000,99.964322,0.000000,47.000000,52.238780,0.209827,21.941065,68.749885,84.776182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.002484,59.684918,98.787114,109.685510,126.222383,123.059052,54.844200,14.282029,93.059229,3.894611,59.671921,50.689595,108.982379,95.824206,107.350102,91.949921,53.919265,86.913296,-0.060907,0.037932,32.025740,-235.770362,101.739773,3.677493,21.070017,8.782891,7.391740,379.704691,14.315196,618738.386207,1.012923,20.450046,16.844207,2.015274,0.073075,0.051110,95.019800,76.673743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.478933,68.639790,61.055389,0.000000,100.000000,66.126582,129.600000,99.988807,0.000000,47.000000,52.237214,0.211089,21.935097,67.160729,84.765325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.070013,59.684918,98.811822,109.685510,126.268338,123.064589,54.752318,14.292019,93.051567,3.896630,59.538499,50.729472,108.996416,95.776122,107.350650,91.846478,53.905399,86.919204,-0.060857,0.037951,32.025740,-235.754819,101.527050,3.679246,21.049336,8.699085,9.488900,488.251219,14.331743,618742.616469,1.014651,20.508780,16.865865,2.016692,0.074649,0.051488,95.011825,76.693593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522736,68.612516,61.049189,0.000000,100.000000,66.126582,129.750000,100.000000,0.000000,47.000000,52.235204,0.209962,21.881745,68.302626,84.764135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.037222,59.647441,98.816577,109.677737,126.285437,123.056418,54.651585,14.285169,92.954827,3.897155,59.498826,50.644977,108.984479,95.765346,107.346243,91.939371,53.915094,86.880032,-0.060734,0.037943,32.025740,-235.765916,101.510900,3.679556,20.992197,8.719171,15.016071,774.075876,14.319027,618554.914296,1.011296,20.454891,16.835666,2.015961,0.073143,0.051137,94.955358,76.701794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532262,68.606663,61.075577,0.000000,100.000000,66.126582,129.900000,99.904500,0.000000,47.000000,52.233004,0.212091,21.857026,67.834178,84.764361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.987823,59.601145,98.766069,109.666077,126.276222,123.039434,54.767378,14.280031,92.942335,3.898089,59.624992,50.488611,108.984748,95.831532,107.325435,91.954443,53.918214,86.880935,-0.060707,0.037937,32.025740,-235.768766,101.937481,3.680117,21.056151,8.734966,16.067638,826.532766,14.294066,618574.377344,1.011509,20.384153,16.853535,2.013691,0.073791,0.051334,94.954705,76.702773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556236,68.590319,61.079930,0.000000,100.000000,66.126582,130.050000,99.951141,0.000000,47.000000,52.231303,0.212320,21.890292,68.079447,84.780982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.940027,59.602523,98.736923,109.664967,126.260099,123.017361,54.691853,14.282029,92.961493,3.899600,59.694134,50.559969,108.966410,95.781510,107.331314,91.859305,53.924867,86.917213,-0.060755,0.037946,32.025740,-235.769219,101.974558,3.682030,21.033235,8.695623,17.032796,877.391246,14.307504,618470.674180,1.013949,20.381016,16.817294,2.015134,0.073249,0.050967,94.984829,76.709249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574435,68.566122,61.088623,0.000000,100.000000,66.126582,130.200000,99.989895,0.000000,47.000000,52.228613,0.208891,21.941156,67.459394,84.770439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.065210,59.602523,98.806166,109.664967,126.269580,123.011482,54.696684,14.285740,92.862565,3.902299,59.536842,50.541426,108.967311,95.777859,107.337387,91.966344,53.912179,86.995361,-0.060815,0.037955,32.025740,-235.760771,102.149259,3.684218,21.043638,8.750418,18.309460,943.071340,14.315756,618333.692255,1.012662,20.386486,16.814785,2.016135,0.072768,0.050863,95.022720,76.680431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562909,68.569559,61.064719,0.000000,100.000000,66.126582,130.350000,100.000000,0.000000,47.000000,52.226717,0.210953,21.935837,67.425486,84.776605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.041887,59.603901,98.696472,109.702167,126.244578,123.007764,54.675130,14.282457,92.953750,3.904609,59.584059,50.612053,108.977615,95.773432,107.329819,91.896730,53.940585,86.876505,-0.060849,0.037977,32.025740,-235.773854,101.813296,3.686125,21.021497,8.720451,17.258831,889.306661,14.329145,618238.987954,1.014968,20.437989,16.832718,2.017509,0.073319,0.051503,95.078410,76.704376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578275,68.578275,61.080723,0.000000,100.000000,66.126582,130.500000,99.952153,0.000000,47.000000,52.224825,0.209291,21.905798,68.596352,84.771599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.986126,59.584611,98.760463,109.722155,126.179700,122.997538,54.687260,14.287309,92.930981,3.907138,59.604188,50.658651,109.002054,95.704834,107.353915,91.993175,53.929269,86.855075,-0.061195,0.037983,32.025740,-235.762468,101.640468,3.688115,21.107231,8.788228,37.890182,1951.958274,14.285761,618164.344550,1.011989,20.306787,16.898343,2.013772,0.074515,0.050961,95.089795,76.699125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622579,68.601382,61.104731,0.000000,100.000000,66.126582,130.700000,100.000000,0.000000,47.000000,52.221928,0.208139,22.007417,67.720180,84.766397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.991887,59.586816,98.737400,109.722988,126.144617,122.973600,54.766904,14.290734,92.919042,3.908584,59.652676,50.710970,108.997272,95.619105,107.323671,91.924564,53.899754,86.911716,-0.061195,0.038003,32.025740,-235.761167,101.794325,3.689872,21.112929,8.745640,31.931423,1642.593406,14.273016,618093.425777,1.012890,20.332589,16.789412,2.012493,0.072568,0.051401,95.064489,76.686452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605516,68.588059,61.087208,0.000000,100.000000,66.126582,130.850000,100.000000,0.000000,47.000000,52.219925,0.211270,21.974007,68.196977,84.770636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.950627,59.619608,98.761348,109.705221,126.120984,122.948571,54.823534,14.284883,92.900607,3.910115,59.798085,50.652651,108.997507,95.778639,107.329474,91.913824,53.932138,86.955491,-0.061295,0.038008,32.025740,-235.764568,102.257882,3.691456,21.085613,8.728691,30.344172,1559.330808,14.309894,618071.523312,1.013794,20.371732,16.786200,2.016091,0.073250,0.051395,95.078422,76.694095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621140,68.609918,61.092897,0.000000,100.000000,66.126582,131.000000,99.943144,0.000000,47.000000,52.217969,0.210817,21.967949,68.751656,84.765236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.037454,59.619608,98.797936,109.705221,126.076416,122.950691,54.738215,14.287738,93.012474,3.911069,59.716686,50.816319,108.992648,95.728491,107.321423,91.865666,53.923623,86.865134,-0.061290,0.037984,32.025740,-235.764164,101.155825,3.692647,21.096918,8.755430,28.913535,1488.128936,14.299803,618021.525711,1.011998,20.367896,16.854107,2.015383,0.073173,0.051551,95.081995,76.686630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627273,68.612310,61.118423,0.000000,100.000000,66.126582,131.150000,99.997570,0.000000,47.000000,52.216624,0.212503,21.936215,67.684921,84.771708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.866856,59.644961,98.750413,109.704943,126.038213,122.976013,54.850307,14.285454,92.910330,3.911599,59.721252,50.687984,108.988928,95.725226,107.324057,91.905105,53.915141,86.920638,-0.061258,0.037949,32.025740,-235.768244,101.790677,3.693176,21.082566,8.715132,26.452038,1358.657777,14.321920,617897.319944,1.011769,20.443953,16.851380,2.017571,0.073820,0.051178,95.113009,76.713367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627531,68.610075,61.134336,0.000000,100.000000,66.126582,131.300000,99.980884,0.000000,47.000000,52.215251,0.210321,21.953272,67.935295,84.762355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.954377,59.645236,98.765483,109.682179,126.046068,122.989771,54.734194,14.280888,92.987155,3.912079,59.792629,50.738971,108.971961,95.715916,107.314210,91.873973,53.924914,86.907093,-0.061358,0.037941,32.025740,-235.767256,101.124012,3.693540,21.084152,8.778726,20.179607,1038.685283,14.290086,617874.710090,1.011395,20.352940,16.798667,2.014744,0.074356,0.051348,95.077987,76.681300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605603,68.627631,61.123059,0.000000,100.000000,66.126582,131.450000,100.000000,0.000000,47.000000,52.213538,0.212687,21.948386,67.246439,84.770164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.004267,59.659290,98.731904,109.674406,125.997852,122.973154,54.664587,14.286025,92.817742,3.913360,59.662904,50.642910,108.969828,95.777326,107.372915,91.828750,53.971872,86.886765,-0.061337,0.037899,32.025740,-235.762772,102.211871,3.694784,21.124018,8.748957,14.633372,754.168414,14.362278,618165.822077,1.013472,20.557236,16.844765,2.020806,0.074201,0.051665,95.075580,76.709307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622071,68.635787,61.159974,0.000000,100.000000,66.126582,131.650000,99.994400,0.000000,47.000000,52.211262,0.209917,21.920529,68.287442,84.769033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.933471,59.621813,98.760070,109.681346,125.970026,122.962570,54.704566,14.289735,93.065137,3.914330,59.623799,50.577747,108.990384,95.738505,107.323528,91.994461,53.940690,86.791878,-0.061174,0.037877,32.025740,-235.762003,101.326203,3.695892,21.094826,8.746974,14.844405,764.485420,14.326960,618159.539115,1.013744,20.465648,16.825813,2.017501,0.073162,0.051045,95.094633,76.692128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611601,68.618667,61.155474,0.000000,100.000000,66.126582,131.800000,99.958915,0.000000,47.000000,52.209851,0.210096,21.981976,67.361663,84.762896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.769299,59.621813,98.715563,109.681346,125.930515,122.961623,54.805649,14.285026,92.992928,3.915290,59.707622,50.645484,108.978835,95.773219,107.316725,91.893920,53.958842,86.843324,-0.061030,0.037826,32.025740,-235.766875,101.341888,3.696451,21.096503,8.738301,16.867535,867.074240,14.295746,617957.449913,1.013801,20.427394,16.765080,2.014761,0.073698,0.051644,95.084121,76.678098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598672,68.605322,61.141603,0.000000,100.000000,66.126582,131.950000,100.000000,0.000000,47.000000,52.207467,0.212182,21.952713,68.101991,84.768718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.878435,59.620435,98.821597,109.681068,125.904901,122.960642,54.682304,14.281173,93.003131,3.916198,59.692378,50.615966,108.985473,95.819587,107.319799,91.956073,53.975953,86.744138,-0.061022,0.037814,32.025740,-235.773669,101.156276,3.696985,21.097459,8.748489,15.080919,776.982075,14.331284,617959.610333,1.014481,20.464156,16.731923,2.018252,0.074160,0.051508,95.112923,76.679110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627238,68.612691,61.151440,0.000000,100.000000,66.126582,132.100000,100.000000,0.000000,47.000000,52.205618,0.210682,22.018849,68.212969,84.765571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.903217,59.636694,98.793917,109.698280,125.922041,122.956869,54.728592,14.283456,92.859628,3.917946,59.778888,50.661296,108.987875,95.733861,107.330955,91.969439,53.979497,86.775315,-0.061222,0.037838,32.025740,-235.764361,102.477372,3.698394,21.094466,8.785090,14.721076,757.801163,14.396999,618012.241318,1.016342,20.636630,16.748660,2.024133,0.073428,0.050866,95.111463,76.689558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620611,68.596920,61.156631,0.000000,100.000000,66.126582,132.250000,99.967681,0.000000,47.000000,52.203788,0.213287,21.985925,67.852069,84.768177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.904181,59.646063,98.775416,109.722433,125.950539,122.943953,54.739902,14.283314,92.911131,3.919729,59.722731,50.601701,108.985461,95.799480,107.322173,91.931974,53.960203,86.862833,-0.061269,0.037832,32.025740,-235.768424,101.609551,3.700124,21.108385,8.719532,14.342962,738.184321,14.369088,617897.660029,1.016128,20.520549,16.664269,2.021783,0.074008,0.051967,95.128544,76.697124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625563,68.592313,61.157209,0.000000,100.000000,66.126582,132.400000,99.989054,0.000000,47.000000,52.202305,0.209782,21.965154,68.202884,84.855106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.889713,59.646063,98.753803,109.722433,125.925767,122.919103,54.850187,14.283599,92.960121,3.921774,59.668125,50.552118,108.976174,95.787987,107.327181,91.940083,53.953059,86.886951,-0.061271,0.037852,32.025740,-235.765525,101.323656,3.702035,21.082115,8.768665,15.093271,775.238356,14.352054,617881.608872,1.014717,20.510787,16.681879,2.020193,0.073054,0.050726,95.106823,76.683172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607938,68.568868,61.155997,0.000000,100.000000,66.126582,132.550000,100.000000,0.000000,47.000000,52.200738,0.210546,21.932357,67.289851,84.772081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.969684,59.639174,98.667263,109.726875,125.945436,122.901839,54.718890,14.284883,92.981999,3.922294,59.712967,50.475595,109.010340,95.698155,107.340348,91.795827,53.993019,86.888725,-0.061148,0.037842,32.025740,-235.767181,101.327877,3.702457,21.089507,8.770648,16.615049,855.449445,14.346522,617877.549428,1.014404,20.519145,16.760526,2.019774,0.073677,0.050569,95.129993,76.665669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630011,68.602580,61.174233,0.000000,100.000000,66.126582,132.700000,100.000000,0.000000,47.000000,52.198906,0.211043,21.967246,68.387659,84.764872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
48.858484,59.655157,98.804878,109.714105,125.932896,122.897021,54.699791,14.283599,92.938384,3.923285,59.766386,50.621316,109.003454,95.704559,107.334640,91.962737,54.001923,86.826062,-0.061054,0.037835,32.025740,-235.768629,102.384841,3.703923,21.105374,8.766880,16.324298,840.773140,14.345920,617778.108607,1.012488,20.534335,16.784019,2.019930,0.073781,0.050786,95.128000,76.667338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650645,68.616980,61.179707,0.000000,100.000000,66.126582,132.850000,99.981449,0.000000,47.000000,52.197166,0.210998,21.963297,68.136698,84.761765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
