OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, November 23, 2020
6:12:37 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
45.650917,55.894519,97.504147,110.613646,117.473113,113.652847,54.711690,14.284598,92.392358,4.097253,55.889446,46.866271,109.713634,94.674972,107.817525,91.381251,54.071206,87.135750,-0.061898,0.038036,32.025740,-235.765506,100.802547,3.868204,21.218389,8.812497,19.784707,1018.777820,14.292967,567177.623182,1.002335,20.318976,16.897029,2.135412,0.074700,0.051366,94.978392,76.198629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.265123,68.615567,60.805089,0.000000,100.000000,60.000000,74.936709,72.988698,0.000000,46.000000,53.484716,0.211452,22.046435,67.419928,84.762748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.592174,55.894519,97.474547,110.613646,117.542661,113.640640,54.696844,14.287452,92.371187,4.099976,55.913053,46.822831,109.728592,94.658850,107.823777,91.392091,54.075572,87.165375,-0.061998,0.038041,32.025740,-235.764122,100.383799,3.871011,21.241414,8.773046,19.533897,1006.135855,14.275373,567313.304278,0.999471,20.233760,16.865201,2.133384,0.074300,0.051277,94.951111,76.237895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.291621,68.621273,60.822425,0.000000,100.000000,60.000000,74.936709,72.996290,0.000000,46.000000,53.494177,0.209068,22.103898,67.946848,84.803140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.759537,55.898099,97.507236,110.600874,117.581402,113.635478,54.691322,14.281459,92.352282,4.101361,55.868854,46.874503,109.714620,94.628482,107.842758,91.300044,54.058886,87.318541,-0.061809,0.038057,32.025740,-235.770606,100.189520,3.871511,21.207913,8.805393,15.326001,789.478730,14.300407,567325.366343,1.001735,20.273236,16.834320,2.135864,0.074183,0.052484,94.945283,76.228645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.281125,68.602053,60.812165,0.000000,100.000000,60.000000,74.936709,73.029261,0.000000,46.000000,53.504661,0.212228,22.068108,67.629590,84.827854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.676222,55.889562,97.473424,110.600318,117.635749,113.640451,54.689053,14.280888,92.275876,4.103053,55.873055,46.922176,109.719805,94.667990,107.836828,91.382919,54.049593,87.307033,-0.061486,0.038034,32.025740,-235.768890,101.178507,3.873678,21.229568,8.786010,11.099871,571.804436,14.319893,567289.307193,1.003309,20.338273,16.849988,2.137967,0.074198,0.051725,94.949324,76.245543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.272843,68.607489,60.816370,0.000000,100.000000,60.000000,74.936709,72.943112,0.000000,46.000000,53.515056,0.213102,22.066900,68.493793,84.764892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.693997,55.891214,97.509703,110.592266,117.665736,113.652951,54.766374,14.283171,92.343861,4.103835,55.908319,46.791747,109.691442,94.670600,107.828267,91.281222,54.050075,87.316499,-0.061295,0.037995,32.025740,-235.762850,100.988916,3.874271,21.225745,8.771676,3.367287,173.219262,14.249653,567208.257661,0.999367,20.156724,16.970166,2.130862,0.074892,0.051463,94.915920,76.238598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.257234,68.582742,60.813072,0.000000,100.000000,60.000000,74.936709,72.988462,0.000000,46.000000,53.525072,0.210096,22.051141,67.143141,84.760171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.695690,55.891214,97.450100,110.592266,117.615119,113.674366,54.742477,14.284741,92.334480,4.106439,56.037835,46.865440,109.732160,94.586778,107.844046,91.324351,54.123253,87.241346,-0.061489,0.037992,32.025740,-235.764547,100.143202,3.877214,21.225240,8.820809,1.253830,64.527425,14.281088,567289.747598,1.001421,20.240281,16.971689,2.134008,0.075762,0.052362,94.963511,76.295049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.294531,68.621688,60.867211,0.000000,100.000000,60.000000,74.936709,72.980470,0.000000,46.000000,53.535434,0.209693,22.103646,67.015240,84.764125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.748682,55.914072,97.492777,110.598375,117.548508,113.667021,54.791793,14.288308,92.288363,4.108064,56.033125,46.933820,109.720073,94.672956,107.840673,91.364915,54.108774,87.232834,-0.061536,0.037992,32.025740,-235.761959,100.280723,3.878452,21.159772,8.766050,-0.898495,-46.198752,14.281926,567343.303303,0.999697,20.222274,16.977599,2.133972,0.074276,0.052693,94.944467,76.283417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.300566,68.614836,60.882211,0.000000,100.000000,60.000000,74.936709,72.983299,0.000000,46.000000,53.546587,0.209827,22.028982,67.978041,84.774314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.763656,55.916551,97.501791,110.600596,117.628263,113.640922,54.695441,14.285454,92.423940,4.109205,55.963788,46.875574,109.740132,94.542179,107.857205,91.371839,54.109426,87.262791,-0.061715,0.037999,32.025740,-235.763997,100.624418,3.879114,21.188621,8.800885,-2.809612,-144.718893,14.272095,567290.370543,1.000281,20.220402,16.853656,2.132588,0.073106,0.052162,94.963229,76.267577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.275034,68.613420,60.871532,0.000000,100.000000,60.000000,74.936709,72.955375,0.000000,46.000000,53.557167,0.211270,22.039151,68.061911,84.848704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.634818,55.917102,97.512439,110.572830,117.674489,113.634675,54.708156,14.279318,92.329548,4.109774,55.959337,46.759793,109.731560,94.592316,107.838278,91.332129,54.117621,87.238045,-0.061861,0.038017,32.025740,-235.773400,100.795635,3.879717,21.216387,8.805627,-1.486868,-76.568530,14.256362,567286.502468,0.998111,20.184688,16.862383,2.131051,0.075179,0.053198,94.947258,76.248374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.267707,68.624799,60.861624,0.000000,100.000000,60.000000,74.936709,72.948434,0.000000,46.000000,53.567856,0.208980,22.051538,67.943374,84.760948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.632446,55.929770,97.484645,110.558948,117.563625,113.634729,54.827896,14.278176,92.316312,4.112300,56.091960,46.853352,109.723384,94.564673,107.851544,91.351523,54.136855,87.237720,-0.061798,0.038025,32.025740,-235.771438,100.574719,3.882634,21.204415,8.764950,6.979494,358.634750,14.248139,567150.254791,0.999289,20.170627,16.881972,2.130551,0.076473,0.051464,94.916414,76.278232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.270359,68.636594,60.906294,0.000000,100.000000,60.000000,74.936709,72.985505,0.000000,46.000000,53.582025,0.210186,22.100689,67.440380,84.766456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.664077,55.929770,97.543450,110.558948,117.609440,113.652933,54.711978,14.283742,92.400491,4.112829,55.952928,46.829029,109.719066,94.653176,107.843638,91.316181,54.122993,87.155625,-0.061662,0.038019,32.025740,-235.765546,100.024729,3.883015,21.188368,8.818374,11.649158,599.849255,14.307945,567177.880262,1.002085,20.313637,16.857057,2.136799,0.075031,0.052400,94.961248,76.292737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.271651,68.629573,60.911418,0.000000,100.000000,60.000000,74.936709,73.021049,0.000000,46.000000,53.593153,0.208669,22.048509,68.465755,84.758972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.727208,55.942714,97.527840,110.577551,117.607815,113.666649,54.822725,14.292161,92.326048,4.113944,55.981743,46.897713,109.752185,94.595508,107.851801,91.313355,54.122046,87.250236,-0.061526,0.038014,32.025740,-235.763660,100.110975,3.883532,21.190802,8.783197,15.719108,807.787783,14.304001,567156.086177,0.999987,20.328930,16.837603,2.136301,0.074111,0.052820,94.965182,76.251861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.270213,68.624395,60.916770,0.000000,100.000000,60.000000,74.936709,73.006762,0.000000,46.000000,53.604388,0.210456,22.068811,68.054007,84.775858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.780972,55.930872,97.459883,110.582548,117.620079,113.689523,54.700584,14.285312,92.156741,4.114950,56.059153,46.795188,109.728773,94.627591,107.845818,91.348228,54.123200,87.337576,-0.061371,0.037993,32.025740,-235.764139,100.725270,3.884220,21.196247,8.806781,18.832716,969.953680,14.303519,567257.361325,1.001508,20.293925,16.795973,2.136109,0.074427,0.051752,94.992081,76.267813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.262290,68.649724,60.927563,0.000000,100.000000,60.000000,74.936709,72.974760,0.000000,46.000000,53.611662,0.210366,22.051339,68.546423,84.763240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.610693,55.949048,97.420081,110.583104,117.629853,113.700309,54.737780,14.284455,92.314092,4.116588,56.039108,46.852484,109.731998,94.625426,107.839512,91.305975,54.125383,87.268975,-0.061295,0.037988,32.025740,-235.766629,100.600414,3.886055,21.222734,8.839614,20.355972,1047.694499,14.273936,567310.779056,0.998132,20.237059,16.860869,2.132819,0.073583,0.051224,94.988922,76.257583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.291035,68.629415,60.966220,0.000000,100.000000,60.000000,74.936709,72.948127,0.000000,46.000000,53.611662,0.209962,22.061328,67.823847,84.760437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.656085,55.949048,97.532008,110.583104,117.639671,113.690002,54.712658,14.283742,92.290661,4.118361,56.039810,46.919507,109.744888,94.583816,107.877474,91.371105,54.123977,87.263037,-0.061263,0.037986,32.025740,-235.767179,100.051813,3.887439,21.247147,8.782891,18.041076,928.976276,14.238862,567374.467937,0.999247,20.165824,16.918705,2.128830,0.074314,0.053091,95.002496,76.290400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.314948,68.662046,60.993766,0.000000,100.000000,60.000000,74.936709,73.038664,0.000000,46.000000,54.611662,0.212274,22.102293,67.686158,84.769052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.644954,55.955107,97.420941,110.592266,117.667343,113.654588,54.710262,14.288594,92.356638,4.119320,56.075303,46.884399,109.715572,94.628747,107.849674,91.321196,54.088755,87.325513,-0.061206,0.038004,32.025740,-235.763144,99.676342,3.888586,21.221021,8.776526,12.179301,627.167524,14.310277,567549.294140,1.002784,20.372292,16.870193,2.135904,0.075819,0.052033,94.964888,76.263506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.288777,68.647523,60.986512,0.000000,100.000000,60.000000,74.936709,73.015505,0.000000,46.000000,54.622869,0.208625,22.058443,68.156653,84.765925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.664424,55.956484,97.495581,110.586991,117.689954,113.616711,54.725274,14.280031,92.248706,4.120095,56.016265,46.964528,109.735566,94.663371,107.869321,91.452958,54.117555,87.210681,-0.061216,0.037991,32.025740,-235.770563,100.904360,3.888813,21.172303,8.778022,6.113998,314.751147,14.310263,567474.361817,1.002064,20.322046,16.867587,2.136232,0.074549,0.052319,95.000809,76.282497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.301846,68.679703,61.005432,0.000000,100.000000,60.000000,74.936709,73.024173,0.000000,46.000000,54.633923,0.208448,22.031885,67.414172,84.762945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.750953,55.952904,97.512742,110.593932,117.628189,113.577061,54.751411,14.293160,92.368233,4.122168,55.953915,46.932337,109.723426,94.661123,107.856753,91.382479,54.116378,87.296616,-0.061326,0.038001,32.025740,-235.755310,100.542223,3.891115,21.174936,8.764139,15.458623,795.436438,14.289514,567389.543416,1.002078,20.340423,16.945004,2.134320,0.074136,0.052024,94.966229,76.250047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.287035,68.669471,60.994199,0.000000,100.000000,60.000000,74.936709,73.009872,0.000000,46.000000,54.648729,0.212641,22.060210,68.493844,84.767390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.624156,55.938858,97.516597,110.586991,117.590389,113.544264,54.674541,14.280460,92.327584,4.122571,55.973953,46.952123,109.755645,94.603272,107.873553,91.335716,54.150127,87.354598,-0.061290,0.037993,32.025740,-235.766541,100.183137,3.891666,21.192389,8.798902,7.972356,410.801019,14.290561,567128.161062,1.001007,20.320256,16.838632,2.135045,0.074785,0.051873,95.010898,76.292807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.339119,68.682051,61.042772,0.000000,100.000000,60.000000,74.936709,72.971688,0.000000,46.000000,54.659641,0.209336,22.055919,68.557014,84.769918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.711570,55.938858,97.430836,110.586991,117.616593,113.537349,54.833282,14.284883,92.346717,4.122675,56.053472,46.965969,109.742316,94.555022,107.868934,91.396041,54.157213,87.306295,-0.061080,0.038000,32.025740,-235.763261,100.430667,3.891448,21.173006,8.757630,6.731299,345.847475,14.249356,566877.429657,0.998104,20.221012,16.897867,2.131382,0.073980,0.051694,94.954366,76.268406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.332208,68.641479,61.017926,0.000000,100.000000,60.000000,74.936709,73.039819,0.000000,46.000000,54.670101,0.211089,22.069424,67.011282,84.767066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.655504,55.946570,97.470148,110.564501,117.611164,113.541113,54.699523,14.281316,92.285293,4.122375,56.008384,46.927639,109.727487,94.655331,107.851285,91.365419,54.114254,87.186827,-0.061012,0.037984,32.025740,-235.768789,100.339320,3.891432,21.183410,8.764067,6.875692,354.130141,14.303206,566696.098853,1.002216,20.347196,16.903269,2.137390,0.073875,0.051870,94.994840,76.255804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.334534,68.616789,61.016837,0.000000,100.000000,60.000000,74.936709,72.994405,0.000000,46.000000,54.681250,0.208271,22.065006,68.326678,84.847376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.664584,55.944091,97.552349,110.565334,117.563010,113.548268,54.704619,14.284741,92.395279,4.124511,55.961790,46.946658,109.747491,94.661210,107.870147,91.582998,54.122632,87.202331,-0.061138,0.037959,32.025740,-235.768957,101.088217,3.894068,21.227260,8.812731,8.329436,428.964762,14.245632,566594.114665,0.997167,20.250489,16.863570,2.131426,0.074868,0.052601,95.022175,76.284971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.343040,68.590795,61.056183,0.000000,100.000000,60.000000,74.936709,73.025294,0.000000,46.000000,54.692205,0.209738,22.010392,67.486477,84.773153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.670652,55.927292,97.564531,110.559225,117.535832,113.551335,54.772276,14.284170,92.377220,4.125155,55.949207,46.997743,109.754552,94.657531,107.885174,91.380008,54.131502,87.246978,-0.061211,0.037940,32.025740,-235.762831,100.255374,3.894807,21.242838,8.782007,12.003828,617.431758,14.279573,566748.063651,1.000999,20.320210,16.825808,2.134905,0.073877,0.052137,95.031840,76.296082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.336309,68.599029,61.067077,0.000000,100.000000,60.000000,74.936709,73.021217,0.000000,46.000000,54.703051,0.207349,22.099715,68.562403,84.768561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.633224,55.906637,97.549210,110.565889,117.495512,113.571900,54.708516,14.286453,92.367082,4.126539,55.853309,46.954706,109.734526,94.761891,107.893714,91.420102,54.129467,87.441885,-0.061085,0.037957,32.025740,-235.764795,100.203651,3.895130,21.241882,8.808079,42.738587,2200.874207,14.292484,566757.115065,1.000745,20.307686,16.827910,2.136280,0.073806,0.051935,95.050457,76.285862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.351478,68.584268,61.079318,0.000000,100.000000,60.000000,74.936709,72.986650,0.000000,46.000000,54.716875,0.210953,22.056749,68.144607,84.854615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.636247,55.906637,97.532153,110.565889,117.499300,113.580139,54.665949,14.284313,92.460553,4.126692,55.829760,46.866148,109.731022,94.771201,107.874304,91.499288,54.115434,87.157175,-0.061017,0.037957,32.025740,-235.766609,100.288801,3.895302,21.197474,8.775210,47.315324,2438.455963,14.291755,566725.883721,0.999347,20.284173,16.849213,2.136263,0.074506,0.051213,95.057637,76.276724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.342815,68.569372,61.093498,0.000000,100.000000,60.000000,74.936709,73.041555,0.000000,46.000000,54.726771,0.210908,22.063654,68.926196,84.768079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.679250,55.893142,97.572800,110.543954,117.556770,113.569881,54.713328,14.285882,92.381548,4.127639,55.941596,46.974927,109.729704,94.760339,107.888483,91.408611,54.126782,87.280196,-0.061048,0.037980,32.025740,-235.764222,101.466419,3.896336,21.215143,8.770017,46.402493,2389.341203,14.307462,566826.902949,1.001535,20.304936,16.982829,2.137680,0.074534,0.053002,95.089816,76.272538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.344759,68.570485,61.109786,0.000000,100.000000,60.000000,74.936709,73.040444,0.000000,46.000000,54.736770,0.212733,22.038880,67.823053,84.763948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.699600,55.906361,97.594631,110.543399,117.458241,113.564517,54.710426,14.285454,92.399425,4.127950,56.012782,46.937626,109.749827,94.718196,107.872091,91.346740,54.146177,87.238794,-0.060991,0.037974,32.025740,-235.764487,99.607939,3.896775,21.211952,8.817581,41.269890,2125.167726,14.303978,566892.828923,1.002315,20.301589,16.804580,2.137164,0.074165,0.052386,95.103870,76.289371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.336758,68.572877,61.147892,0.000000,100.000000,60.000000,74.936709,73.020457,0.000000,46.000000,54.747107,0.209559,22.067567,67.821085,84.771226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.666621,55.908014,97.548928,110.567555,117.427934,113.573465,54.723574,14.287024,92.473561,4.128925,55.901398,46.989226,109.734976,94.770314,107.863562,91.440067,54.111173,87.408829,-0.061064,0.037983,32.025740,-235.766838,100.211238,3.897462,21.222572,8.800813,34.934743,1798.510974,14.290585,566774.157323,1.000292,20.240512,16.876374,2.136042,0.074195,0.052051,95.067279,76.272985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.318689,68.564373,61.150499,0.000000,100.000000,60.000000,74.936709,73.010015,0.000000,46.000000,54.758031,0.210546,22.091511,67.176100,84.759326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.576571,55.908014,97.505684,110.567555,117.477754,113.574642,54.717271,14.281316,92.418985,4.128545,55.801962,46.876634,109.745187,94.725345,107.894068,91.413661,54.121642,87.426954,-0.061130,0.037997,32.025740,-235.767645,100.113182,3.897147,21.212493,8.793907,22.332361,1149.847389,14.285525,566711.978548,0.999846,20.231226,16.829009,2.135569,0.074324,0.052723,95.086126,76.272062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.330645,68.570091,61.173042,0.000000,100.000000,60.000000,74.936709,73.028931,0.000000,46.000000,54.768588,0.210908,22.070452,68.169552,84.803002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.746821,55.874139,97.559342,110.558115,117.510402,113.583455,54.701211,14.291733,92.341146,4.129729,55.920066,46.876331,109.739004,94.755393,107.871178,91.488455,54.110556,87.213568,-0.061085,0.038027,32.025740,-235.760821,101.162595,3.898798,21.219435,8.839091,19.431066,1000.759388,14.292706,566856.556627,1.000477,20.269353,16.978823,2.136110,0.074182,0.051665,95.075559,76.249318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.329982,68.578988,61.170855,0.000000,100.000000,60.000000,74.936709,73.076513,0.000000,46.000000,54.777856,0.211134,22.097786,67.883956,84.819721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.708711,55.894794,97.581113,110.545620,117.559301,113.587508,54.700092,14.282886,92.393424,4.129477,55.886186,47.043565,109.740429,94.736567,107.896452,91.352158,54.118659,87.415464,-0.061256,0.038029,32.025740,-235.766729,100.295532,3.898699,21.257623,8.781520,16.857618,868.236720,14.325267,566892.819568,1.002762,20.369055,16.980581,2.139382,0.075362,0.052306,95.096181,76.280689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.356006,68.582976,61.188535,0.000000,100.000000,60.000000,74.936709,72.989594,0.000000,46.000000,54.787973,0.209827,22.080783,67.922029,84.752953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.751150,55.871936,97.497826,110.548119,117.515216,113.590573,54.721754,14.278604,92.331613,4.130405,55.866884,46.836075,109.766305,94.697769,107.909674,91.477444,54.169799,87.327604,-0.061358,0.038036,32.025740,-235.775257,100.098070,3.899106,21.224429,8.808223,12.910050,664.657489,14.258275,566808.356439,0.998969,20.146813,16.847582,2.132593,0.077484,0.053124,95.087291,76.313205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.385636,68.619248,61.224573,0.000000,100.000000,60.000000,74.936709,73.009559,0.000000,46.000000,54.799007,0.212595,22.032137,67.531868,84.762689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.680253,55.867805,97.463620,110.546176,117.461090,113.617220,54.676603,14.278034,92.365200,4.129613,55.900822,46.915423,109.751004,94.710285,107.898707,91.388376,54.138077,87.415183,-0.061400,0.038016,32.025740,-235.771254,100.144163,3.897753,21.272823,8.834818,17.577969,905.726685,14.281004,566866.546342,0.999989,20.209586,16.975813,2.134847,0.075362,0.051909,95.100986,76.324316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.389130,68.626897,61.227499,0.000000,100.000000,60.000000,74.936709,73.034990,0.000000,46.000000,54.811801,0.210321,22.075717,68.060816,84.764214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.691696,55.867805,97.541168,110.546176,117.419264,113.616400,54.857140,14.284313,92.377690,4.129867,55.963098,47.014129,109.714434,94.661927,107.892649,91.306321,54.100273,87.244346,-0.061222,0.038047,32.025740,-235.767262,100.790840,3.898118,21.294712,8.802237,23.136416,1188.209214,14.244922,566711.608524,0.998548,20.139825,16.865372,2.131046,0.074384,0.052186,95.021015,76.306439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.346207,68.615990,61.232361,0.000000,100.000000,60.000000,74.936709,73.026262,0.000000,46.000000,54.821726,0.210591,22.104583,67.004922,84.846924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.788976,55.882126,97.573299,110.558948,117.387860,113.609472,54.800541,14.282743,92.328887,4.129608,55.921586,46.959767,109.720745,94.661502,107.886656,91.430734,54.101942,87.210944,-0.061321,0.038069,32.025740,-235.767035,100.838218,3.897999,21.281477,8.824595,32.123452,1651.457312,14.273770,566950.347591,1.001291,20.214066,16.956206,2.133605,0.073776,0.052088,94.983102,76.314242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.339937,68.610969,61.245756,0.000000,100.000000,60.000000,74.936709,73.020230,0.000000,46.000000,54.832295,0.210862,22.140860,67.866617,84.762945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.629966,55.900027,97.544886,110.577273,117.345340,113.608845,54.680201,14.282457,92.292318,4.130358,55.961558,47.026244,109.747715,94.575334,107.883487,91.314571,54.094491,87.456989,-0.061704,0.038100,32.025740,-235.766340,100.363630,3.898217,21.290619,8.789922,41.111716,2118.192849,14.283513,567018.506547,0.997715,20.201411,16.878664,2.134768,0.074422,0.052146,94.969953,76.331697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.362399,68.645891,61.262687,0.000000,100.000000,60.000000,74.936709,72.968185,0.000000,46.000000,54.842505,0.209514,22.173712,67.825761,84.757192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.705269,55.902506,97.549634,110.565611,117.345310,113.619648,54.709771,14.290877,92.395532,4.129870,55.945282,47.048308,109.761429,94.674216,107.907966,91.416540,54.092445,87.410070,-0.061956,0.038119,32.025740,-235.757104,100.110017,3.897837,21.294477,8.808061,47.214984,2431.335776,14.245386,566943.587096,0.996404,20.108241,16.854423,2.130934,0.074340,0.051815,94.955103,76.343296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.397984,68.662347,61.288751,0.000000,100.000000,60.000000,74.936709,73.052547,0.000000,46.000000,54.853509,0.210546,22.177156,67.557770,84.765246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.690186,55.902506,97.531339,110.565611,117.409690,113.629730,54.687715,14.283171,92.344188,4.129506,55.909490,46.986997,109.752300,94.693829,107.890865,91.451534,54.115532,87.243531,-0.061927,0.038138,32.025740,-235.764646,101.209017,3.897008,21.281008,8.840498,44.135502,2273.674488,14.312556,567079.322732,1.002441,20.301933,17.027993,2.137737,0.076516,0.051374,94.954537,76.331186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.375106,68.651530,61.267198,0.000000,100.000000,60.000000,74.936709,73.015145,0.000000,46.000000,54.864026,0.208935,22.132927,68.313103,84.758244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.753499,55.900302,97.519836,110.545065,117.434242,113.639716,54.791359,14.284027,92.477101,4.129547,55.938398,47.002960,109.734471,94.678327,107.896043,91.470155,54.123133,87.270342,-0.062076,0.038141,32.025740,-235.765750,100.847824,3.897157,21.261734,8.777193,37.055151,1905.313783,14.280732,567096.617654,1.000198,20.221102,16.998387,2.134319,0.073966,0.052434,94.925100,76.340237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.384680,68.658191,61.299473,0.000000,100.000000,60.000000,74.936709,73.023841,0.000000,46.000000,54.874391,0.213010,22.113923,67.827087,84.758559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.713664,55.895345,97.581828,110.526462,117.309933,113.656895,54.676463,14.284027,92.387211,4.130630,55.946497,47.035285,109.717048,94.725439,107.875001,91.356885,54.111008,87.244387,-0.062074,0.038163,32.025740,-235.766077,100.148199,3.898219,21.245308,8.808368,25.429105,1310.269566,14.285398,567103.416615,1.001051,20.237781,16.862854,2.134623,0.074125,0.051513,94.894189,76.305363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.367241,68.651148,61.292901,0.000000,100.000000,60.000000,74.936709,72.990574,0.000000,46.000000,54.884811,0.210051,22.065457,68.372393,84.767026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.698946,55.899752,97.536878,110.517577,117.338084,113.673767,54.744078,14.285169,92.466802,4.130670,55.906683,47.019209,109.725192,94.589333,107.901843,91.452554,54.134264,87.336290,-0.062205,0.038150,32.025740,-235.762812,99.902318,3.897641,21.235121,8.792339,13.183558,678.461934,14.255416,567097.506596,0.997729,20.165598,16.873367,2.131418,0.073903,0.051694,94.918781,76.335017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.379522,68.665087,61.303383,0.000000,100.000000,60.000000,74.936709,73.011354,0.000000,46.000000,54.898466,0.210908,22.103970,66.923774,84.767882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.765974,55.887909,97.607333,110.504250,117.401563,113.662576,54.745784,14.288879,92.391736,4.130878,55.853705,46.894918,109.707897,94.655369,107.881724,91.475496,54.121409,87.349795,-0.062260,0.038156,32.025740,-235.760245,100.493237,3.897335,21.236527,8.780150,14.045192,722.781467,14.287652,567225.232460,1.000915,20.204661,16.867956,2.134632,0.074709,0.051734,94.942806,76.313022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.377601,68.649036,61.299021,0.000000,100.000000,60.000000,74.936709,73.020360,0.000000,46.000000,54.909024,0.210908,22.091133,68.019829,84.836597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.646790,55.887909,97.579100,110.504250,117.399506,113.662565,54.885557,14.282315,92.460026,4.130967,55.854917,46.945694,109.713962,94.631628,107.904496,91.445788,54.116712,87.355147,-0.062462,0.038159,32.025740,-235.773180,100.287619,3.897627,21.254251,8.837775,13.265755,680.932203,14.287730,567275.322641,1.000191,20.225340,16.906773,2.134335,0.076802,0.052781,94.973802,76.302681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.415556,68.661627,61.322455,0.000000,100.000000,60.000000,74.936709,72.984730,0.000000,46.000000,54.918958,0.208713,22.056442,67.744047,84.850022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.752112,55.868907,97.551936,110.491478,117.427566,113.677827,54.736756,14.282886,92.484295,4.131539,55.938105,46.847990,109.746160,94.656901,107.912530,91.425824,54.124952,87.348209,-0.062517,0.038144,32.025740,-235.765422,100.501601,3.898238,21.241287,8.785685,14.344961,738.329631,14.269341,567190.224581,0.998430,20.139424,16.928745,2.132749,0.074854,0.052543,95.038897,76.322240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.413151,68.697874,61.330206,0.000000,100.000000,60.000000,74.936709,73.047755,0.000000,46.000000,54.928538,0.211089,22.079575,67.656860,84.853592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.697508,55.879647,97.567853,110.493422,117.434890,113.671033,54.728828,14.281887,92.381802,4.130754,55.923018,46.866484,109.736270,94.724771,107.917320,91.425151,54.151591,87.245511,-0.062950,0.038175,32.025740,-235.769361,99.544002,3.897655,21.257497,8.789490,14.433213,742.979549,14.318024,567270.743362,0.998728,20.271195,16.937055,2.137699,0.074133,0.051640,95.047765,76.324711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418162,68.689584,61.348653,0.000000,100.000000,60.000000,74.936709,72.993335,0.000000,46.000000,54.938595,0.210051,22.115167,68.601371,84.843285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.718923,55.879647,97.573137,110.526185,117.447903,113.657502,54.716990,14.285597,92.510378,4.130745,55.968744,46.912915,109.731577,94.609064,107.899103,91.402459,54.112735,87.332474,-0.063209,0.038196,32.025740,-235.765161,100.569250,3.897625,21.265971,8.823892,13.510054,695.608507,14.266022,567239.523469,0.999010,20.135734,16.924131,2.132184,0.074956,0.052882,95.074412,76.327227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.431533,68.697548,61.360856,0.000000,100.000000,60.000000,74.936709,73.023831,0.000000,46.000000,54.949128,0.208669,22.142772,67.583074,84.845311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.748434,55.879647,97.522091,110.526185,117.489686,113.671281,54.729243,14.284741,92.302447,4.129912,55.939307,46.972973,109.757646,94.663991,107.910532,91.401277,54.149421,87.392343,-0.063448,0.038154,32.025740,-235.761770,100.537393,3.896694,21.246931,8.773443,13.216682,680.350963,14.293522,567194.535491,1.000427,20.206827,16.828133,2.135080,0.074664,0.052020,95.134772,76.340719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.431847,68.687888,61.378363,0.000000,100.000000,60.000000,74.936709,73.012972,0.000000,46.000000,54.959309,0.212091,22.130277,68.047772,84.848832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.670534,55.884880,97.539842,110.544510,117.546664,113.697148,54.719806,14.283314,92.397121,4.130202,55.873111,46.979343,109.737223,94.620686,107.900392,91.459174,54.092360,87.308643,-0.063608,0.038142,32.025740,-235.766137,101.050243,3.897013,21.317123,8.773262,15.734756,810.112742,14.283013,567199.073481,1.000013,20.183151,16.925724,2.134196,0.074224,0.052727,95.145273,76.333740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.419993,68.666895,61.370840,0.000000,100.000000,60.000000,74.936709,72.999500,0.000000,46.000000,54.969682,0.209380,22.167762,68.448155,84.844475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.725270,55.870559,97.574526,110.541733,117.590951,113.734194,54.697314,14.290592,92.555415,4.128435,55.860255,46.944225,109.732444,94.653974,107.899178,91.415602,54.099686,87.355915,-0.063965,0.038164,32.025740,-235.760493,99.578976,3.894974,21.276934,8.813019,5.247592,270.286304,14.261486,567172.262383,0.999205,20.150537,16.929451,2.131703,0.075129,0.051991,95.126058,76.319047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.399184,68.682249,61.384392,0.000000,100.000000,60.000000,74.936709,72.995602,0.000000,46.000000,54.982813,0.210908,22.121478,67.242418,84.765472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.753278,55.858993,97.571411,110.533126,117.694000,113.780685,54.713830,14.283314,92.474100,4.126831,55.872409,46.884155,109.738123,94.718510,107.885794,91.441898,54.112794,87.250040,-0.064049,0.038165,32.025740,-235.769404,100.404297,3.892811,21.245326,8.758910,16.644555,857.047854,14.303775,567477.371722,1.001481,20.241892,16.930010,2.135728,0.073916,0.051295,95.083738,76.329344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.387679,68.659111,61.381038,0.000000,100.000000,60.000000,74.936709,73.011402,0.000000,46.000000,54.992889,0.210096,22.102960,68.314842,84.764912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.685663,55.856514,97.546093,110.532571,117.673486,113.804417,54.875999,14.286025,92.442980,4.126258,55.875775,46.802723,109.736794,94.630104,107.894001,91.425215,54.082362,87.274952,-0.064222,0.038171,32.025740,-235.762772,100.502946,3.892167,21.284074,8.828255,20.540402,1054.524066,14.289653,567593.855100,1.000872,20.167047,16.954599,2.133930,0.074549,0.052068,95.108740,76.325649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.386701,68.687640,61.389435,0.000000,100.000000,60.000000,74.936709,72.997893,0.000000,46.000000,55.002452,0.211634,22.141005,67.753168,84.854044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.743176,55.856514,97.540813,110.532571,117.586940,113.804847,54.705702,14.283171,92.306924,4.126151,55.952754,46.945576,109.732766,94.651461,107.906256,91.518518,54.077995,87.323192,-0.064471,0.038156,32.025740,-235.767914,100.865894,3.892166,21.263753,8.795476,27.415013,1411.841216,14.281784,567762.648680,1.000279,20.124533,16.869989,2.132556,0.075093,0.053143,95.094502,76.324280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.383308,68.682170,61.427448,0.000000,100.000000,60.000000,74.936709,73.033541,0.000000,46.000000,55.012293,0.210682,22.143421,67.977361,84.766761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.684805,55.876893,97.506887,110.529516,117.588404,113.818982,54.833794,14.281601,92.390342,4.125606,55.968045,46.878544,109.744059,94.737900,107.916385,91.487938,54.073973,87.354434,-0.064689,0.038154,32.025740,-235.770300,100.189663,3.891328,21.273237,8.771766,25.932167,1332.356677,14.310477,567983.464366,0.999137,20.196792,16.917252,2.135158,0.073557,0.050931,95.080188,76.342603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.358565,68.706476,61.438971,0.000000,100.000000,60.000000,74.936709,73.003491,0.000000,46.000000,55.022954,0.211862,22.107612,67.618985,84.765925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.721656,55.887083,97.530130,110.538124,117.610139,113.826286,54.739045,14.284027,92.353216,4.124816,55.906202,47.018392,109.736301,94.591300,107.906224,91.452879,54.084305,87.330251,-0.064631,0.038146,32.025740,-235.764770,100.410232,3.890035,21.272174,8.811180,23.894083,1229.767858,14.283275,567961.435418,1.000875,20.133214,16.954198,2.132358,0.074885,0.052380,95.052149,76.336192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.356250,68.692942,61.421546,0.000000,100.000000,60.000000,74.936709,73.034398,0.000000,46.000000,55.033103,0.213658,22.112138,67.795576,84.762817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.707139,55.860645,97.572919,110.535069,117.628960,113.825775,54.691514,14.285740,92.412458,4.124174,55.795076,46.898601,109.744648,94.751199,107.914989,91.539503,54.097781,87.370978,-0.064673,0.038175,32.025740,-235.760608,100.723251,3.889022,21.279818,8.809918,20.629318,1062.661423,14.305715,568105.768538,1.000108,20.218120,16.979311,2.134340,0.073967,0.051894,95.059754,76.345610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.362925,68.683821,61.441613,0.000000,100.000000,60.000000,74.936709,73.012029,0.000000,46.000000,55.043704,0.211497,22.106855,67.523720,84.768167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.645130,55.860645,97.532413,110.535069,117.641900,113.812066,54.673199,14.286311,92.513870,4.123883,55.817086,46.975842,109.739226,94.719380,107.907566,91.333744,54.080660,87.432928,-0.064668,0.038167,32.025740,-235.765101,101.293736,3.888811,21.257605,8.794953,15.619836,804.881584,14.294872,568111.986113,1.001048,20.187565,16.952655,2.133128,0.074026,0.051674,95.043837,76.350763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.348092,68.669826,61.466560,0.000000,100.000000,60.000000,74.936709,73.019978,0.000000,46.000000,55.052900,0.212687,22.141978,66.905421,84.768000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.750443,55.842744,97.578305,110.507027,117.676698,113.800450,54.799684,14.280602,92.391304,4.123259,55.877455,46.945281,109.738797,94.675720,107.915880,91.473412,54.123381,87.346089,-0.064935,0.038162,32.025740,-235.769992,100.572739,3.888592,21.250844,8.819763,13.782027,708.541092,14.308691,568051.140220,1.002192,20.177174,16.966672,2.134741,0.074806,0.052230,95.021680,76.352835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.358036,68.686415,61.478310,0.000000,100.000000,60.000000,74.936709,73.054389,0.000000,46.000000,55.062205,0.211771,22.094594,67.654210,84.760545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
