OSU 80 Ton Compressor Load Stand
45.652094,55.848252,97.619956,110.414291,117.923096,113.865246,54.680414,14.286881,92.617570,4.067158,55.891881,47.102140,109.677394,94.646828,107.927453,91.598339,54.101148,87.345512,-0.062202,0.038067,32.025740,-235.766163,100.463828,3.837671,21.205713,8.778978,12.697234,654.195174,14.278409,568089.470775,0.998759,20.041540,17.013409,2.131545,0.074643,0.051818,94.785608,76.435786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912516,68.689790,61.213522,0.000000,100.000000,60.000000,74.936709,72.952175,0.000000,46.000000,55.680361,0.211908,22.044758,68.121073,84.764263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.686074,55.851281,97.612962,110.424009,117.868586,113.873551,54.710681,14.281887,92.538048,4.066367,55.972880,46.900758,109.683534,94.758960,107.932812,91.535161,54.063205,87.430789,-0.062213,0.038054,32.025740,-235.770668,100.437297,3.836042,21.163234,8.749751,6.812192,350.788013,14.309307,568161.438252,1.000805,20.111322,16.981678,2.134538,0.075126,0.052607,94.802249,76.419013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922689,68.697057,61.176735,0.000000,100.000000,60.000000,74.936709,73.008069,0.000000,46.000000,55.689998,0.210546,22.002711,68.283041,84.776517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.663142,55.851281,97.625716,110.424009,117.815369,113.864808,54.696905,14.282315,92.424070,4.064484,56.026305,47.021553,109.690863,94.787361,107.931416,91.547976,54.072715,87.444930,-0.062326,0.038077,32.025740,-235.768443,100.475251,3.834449,21.167291,8.810477,11.200205,576.890284,14.347518,568255.206211,1.004031,20.225666,16.946113,2.138346,0.073738,0.052042,94.842360,76.431157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962360,68.686039,61.171069,0.000000,100.000000,60.000000,74.936709,72.992287,0.000000,46.000000,55.699939,0.211134,21.987025,67.706435,84.765787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.610735,55.882952,97.629579,110.454273,117.769888,113.866096,54.677810,14.288308,92.523549,4.062469,55.987401,47.022998,109.694142,94.703220,107.916024,91.483237,54.074898,87.313148,-0.062278,0.038066,32.025740,-235.762123,101.348107,3.832783,21.190802,8.749498,43.727044,2253.040476,14.331903,568364.240127,1.002742,20.191104,17.041606,2.136602,0.074218,0.052179,94.817832,76.401985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936298,68.692385,61.185814,0.000000,100.000000,60.000000,74.936709,73.004435,0.000000,46.000000,55.714359,0.210186,22.049104,68.070124,84.766938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.761785,55.899201,97.630387,110.488979,117.719398,113.901704,54.718604,14.290592,92.563423,4.062118,55.985838,46.998966,109.730745,94.773227,107.949138,91.495625,54.106305,87.370280,-0.062139,0.038020,32.025740,-235.760983,100.607529,3.832721,21.168823,8.792302,47.259297,2433.224805,14.343758,568313.119933,1.003467,20.216471,17.041634,2.137954,0.073489,0.051824,94.810684,76.429688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.942249,68.706234,61.201862,0.000000,100.000000,60.000000,74.936709,73.031279,0.000000,46.000000,55.725174,0.210456,22.034481,67.936743,84.766800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.606083,55.896998,97.587170,110.510636,117.700297,113.896457,54.668936,14.288451,92.502772,4.061000,56.048459,47.033699,109.722815,94.686350,107.928870,91.531295,54.100991,87.394095,-0.062174,0.038033,32.025740,-235.762143,100.393934,3.831261,21.194462,8.780709,38.731862,1995.987187,14.369661,568390.186730,1.005172,20.306151,16.950513,2.140496,0.073442,0.051925,94.837872,76.435632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914413,68.700831,61.192819,0.000000,100.000000,60.000000,74.936709,72.953277,0.000000,46.000000,55.735581,0.209648,22.035401,68.366397,84.752461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.716911,55.914072,97.599967,110.537846,117.698163,113.894659,54.704575,14.286168,92.563412,4.060137,56.000031,47.065690,109.737013,94.803156,107.966151,91.601211,54.088066,87.249792,-0.062129,0.038023,32.025740,-235.763610,100.099923,3.830251,21.145005,8.736895,24.426418,1257.957987,14.306253,568435.588333,1.001158,20.155343,16.957677,2.133448,0.073994,0.051716,94.851755,76.455990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917658,68.719038,61.198871,0.000000,100.000000,60.000000,74.936709,73.037737,0.000000,46.000000,55.745891,0.212091,22.026205,67.977404,84.764066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.731498,55.914072,97.616412,110.537846,117.765795,113.902466,54.693473,14.278747,92.375557,4.059400,55.937306,47.074513,109.741288,94.713943,107.963283,91.497145,54.100466,87.391900,-0.062174,0.038012,32.025740,-235.771847,101.173266,3.828913,21.164442,8.801624,7.946906,409.347920,14.367909,568510.058516,1.005752,20.325348,16.979063,2.139784,0.074992,0.052705,94.818826,76.444593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916737,68.724350,61.173429,0.000000,100.000000,60.000000,74.936709,72.982013,0.000000,46.000000,55.756964,0.208492,22.014107,68.533454,84.777835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.800551,55.894244,97.593314,110.552839,117.780692,113.917220,54.690492,14.279318,92.507695,4.059133,55.864053,47.036586,109.731151,94.642864,107.967031,91.487774,54.096330,87.322277,-0.062286,0.038006,32.025740,-235.770623,100.646671,3.829133,21.160583,8.768629,12.598025,648.964016,14.320268,568486.549789,1.002465,20.219799,16.894550,2.134877,0.074218,0.053261,94.838266,76.444683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933535,68.717881,61.175197,0.000000,100.000000,60.000000,74.936709,72.976939,0.000000,46.000000,55.766817,0.210953,22.049266,67.519575,84.764794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.750259,55.873038,97.620394,110.546731,117.781288,113.933229,54.671600,14.284598,92.517388,4.059644,55.863657,46.976079,109.722397,94.756601,107.943950,91.559549,54.090010,87.372449,-0.062396,0.037995,32.025740,-235.767957,100.633677,3.829382,21.170897,8.779465,19.603838,1010.204534,14.317944,568491.874573,1.002388,20.203677,16.978106,2.134555,0.074480,0.052611,94.864090,76.443881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906496,68.720756,61.175220,0.000000,100.000000,60.000000,74.936709,72.938668,0.000000,46.000000,55.777167,0.209425,22.016595,68.673814,84.765974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.658301,55.862297,97.602067,110.528961,117.863271,113.940140,54.713567,14.279318,92.503282,4.058615,55.816216,46.942535,109.734001,94.713205,107.949223,91.517762,54.104731,87.380881,-0.062559,0.037976,32.025740,-235.775360,99.952757,3.828783,21.171943,8.793979,19.410057,999.451598,14.283013,568503.962609,1.000869,20.107580,16.935245,2.130833,0.074011,0.052898,94.884173,76.456570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.941923,68.746633,61.171787,0.000000,100.000000,60.000000,74.936709,72.963572,0.000000,46.000000,55.786576,0.209514,22.019750,67.707156,84.765050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.753243,55.832555,97.700613,110.510081,117.783540,113.939826,54.697094,14.282172,92.606160,4.056918,55.733571,46.985674,109.695362,94.820590,107.923606,91.524038,54.086056,87.180010,-0.062779,0.037974,32.025740,-235.771363,101.201165,3.827005,21.179605,8.745459,30.451923,1568.485335,14.312439,568597.053846,1.002503,20.141913,16.975435,2.133767,0.074246,0.052270,94.874029,76.417382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885227,68.746026,61.172977,0.000000,100.000000,60.000000,74.936709,72.978837,0.000000,46.000000,55.799573,0.209917,21.993119,68.341663,84.758637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.761144,55.832555,97.679894,110.510081,117.769835,113.941367,54.697504,14.279746,92.502402,4.057425,55.767866,47.040588,109.747063,94.778740,107.983378,91.605057,54.130800,87.483498,-0.062905,0.037992,32.025740,-235.771338,101.372503,3.828010,21.191704,8.822089,15.776304,812.583011,14.351270,568638.550409,1.003971,20.232844,16.966404,2.137663,0.074215,0.051982,94.939262,76.464251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932760,68.777361,61.174157,0.000000,100.000000,60.000000,74.936709,72.962151,0.000000,46.000000,55.808348,0.209962,22.055955,68.497885,84.756749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.672945,55.816031,97.723376,110.497586,117.747736,113.950523,54.725183,14.284741,92.604806,4.057646,55.725437,46.974598,109.722011,94.847206,107.947934,91.598807,54.129862,87.392343,-0.063052,0.037986,32.025740,-235.764874,100.633004,3.828187,21.171979,8.791689,7.725704,397.723124,14.326055,568574.739067,1.001916,20.098132,16.849398,2.135381,0.074837,0.052897,94.937966,76.439453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928111,68.762738,61.161905,0.000000,100.000000,60.000000,74.936709,72.956291,0.000000,46.000000,55.817378,0.209648,21.994435,68.246373,84.770508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.817331,55.805015,97.694573,110.475930,117.746997,113.986385,54.725637,14.287738,92.549782,4.057790,55.806316,47.004559,109.715753,94.804072,107.969877,91.689812,54.160283,87.290050,-0.062960,0.037985,32.025740,-235.762040,101.071472,3.828097,21.183662,8.767889,8.149165,419.519616,14.318737,568484.815942,1.001733,20.089404,17.009559,2.134560,0.074697,0.052702,94.991155,76.430371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928617,68.785683,61.164398,0.000000,100.000000,60.000000,74.936709,73.002627,0.000000,46.000000,55.826823,0.210231,22.060337,68.196948,84.760240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.743464,55.818509,97.729396,110.486203,117.774927,114.008617,54.718850,14.287024,92.606926,4.057370,55.834490,46.928799,109.715175,94.862249,107.953004,91.539484,54.142193,87.310231,-0.063015,0.037943,32.025740,-235.761774,100.939416,3.826935,21.180795,8.794340,10.101182,520.074096,14.367875,568559.194444,1.003376,20.170376,16.949009,2.139634,0.075061,0.052948,94.992855,76.413164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937566,68.800036,61.145619,0.000000,100.000000,60.000000,74.936709,72.926646,0.000000,46.000000,55.835779,0.211270,22.035383,68.533291,84.762925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.714244,55.818509,97.676896,110.486203,117.870732,114.002078,54.696368,14.290877,92.419720,4.058025,55.855177,46.988856,109.719225,94.719202,107.943154,91.629390,54.143190,87.393909,-0.062908,0.037945,32.025740,-235.754327,101.553646,3.828566,21.155859,8.753862,16.077837,828.131175,14.300525,568569.720103,1.000199,19.999831,16.849529,2.132262,0.077839,0.052622,95.030486,76.428548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952197,68.770207,61.144929,0.000000,100.000000,60.000000,74.936709,72.962981,0.000000,46.000000,55.845643,0.211452,22.019354,68.022923,84.795478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.597303,55.827873,97.589258,110.503972,117.942048,114.015000,54.741148,14.286311,92.534627,4.057855,55.749799,46.978441,109.716203,94.807061,107.940125,91.553927,54.114266,87.482226,-0.063068,0.037949,32.025740,-235.766571,100.860875,3.828441,21.204073,8.769206,19.625953,1010.059224,14.344440,568783.560547,1.002319,20.094891,16.881247,2.136467,0.074499,0.051778,95.019440,76.405732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946537,68.757482,61.134696,0.000000,100.000000,60.000000,74.936709,72.977746,0.000000,46.000000,55.855460,0.211316,22.037745,67.896199,84.844642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.832860,55.793448,97.596484,110.505638,117.931221,114.024610,54.718115,14.284455,92.480145,4.057734,55.729609,46.978048,109.703602,94.790320,107.940211,91.535611,54.125191,87.312397,-0.063094,0.037970,32.025740,-235.767773,100.616240,3.828579,21.208328,8.823243,18.810529,968.500580,14.346384,568767.374262,1.003374,20.127185,16.936738,2.136684,0.074995,0.052317,95.027033,76.415961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965738,68.756740,61.105692,0.000000,100.000000,60.000000,74.936709,73.041996,0.000000,46.000000,55.865042,0.210546,22.051880,67.847024,84.763407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.693314,55.801159,97.641101,110.507304,117.887080,114.030726,54.696191,14.284455,92.512178,4.056165,55.830278,46.931266,109.723286,94.678591,107.950801,91.616449,54.140482,87.302276,-0.063089,0.037979,32.025740,-235.765322,100.698146,3.826560,21.233011,8.796684,14.399216,741.671759,14.384716,568978.456813,1.005501,20.265946,17.025236,2.140242,0.073970,0.051628,95.060151,76.422617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981379,68.780281,61.121696,0.000000,100.000000,60.000000,74.936709,72.920662,0.000000,46.000000,55.873096,0.211634,22.064375,68.072201,84.775514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.597090,55.801159,97.630466,110.507304,117.903463,114.040086,54.706880,14.283885,92.506214,4.055362,55.778088,46.991609,109.707116,94.783369,107.928632,91.666075,54.137729,87.437195,-0.063136,0.037968,32.025740,-235.769324,101.512879,3.826752,21.230343,8.790590,9.946602,512.227359,14.278709,568811.171374,1.000271,19.971130,16.899712,2.129400,0.075897,0.052471,95.088562,76.400991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954880,68.769982,61.111416,0.000000,100.000000,60.000000,74.936709,72.992408,0.000000,46.000000,55.882592,0.210591,22.108965,67.817478,84.770862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.602028,55.800609,97.662448,110.528406,117.899476,114.053250,54.711946,14.276036,92.549521,4.053879,55.702465,46.959395,109.705659,94.841609,107.926377,91.584560,54.106268,87.253862,-0.063120,0.037969,32.025740,-235.774069,101.316256,3.825769,21.219994,8.857428,6.044782,311.263708,14.351994,568902.150843,1.004086,20.132975,16.877587,2.136879,0.075964,0.051928,95.075099,76.405767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949198,68.762637,61.093634,0.000000,100.000000,60.000000,74.936709,73.041164,0.000000,46.000000,55.891845,0.211862,22.085723,67.815157,84.760811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.569120,55.778302,97.563462,110.518410,117.970990,114.071956,54.814733,14.279889,92.485548,4.052571,55.786621,46.900385,109.736486,94.766123,107.943766,91.587761,54.131114,87.454094,-0.063257,0.037976,32.025740,-235.772503,100.637289,3.824447,21.248175,8.799028,20.206473,1038.539973,14.395008,569012.970789,1.006286,20.239469,16.971402,2.141156,0.074330,0.052408,95.027036,76.421729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970701,68.784975,61.114082,0.000000,100.000000,60.000000,74.936709,73.009326,0.000000,46.000000,55.903382,0.211043,22.103285,68.355200,84.796403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.762896,55.781606,97.669468,110.507582,117.915155,114.047571,54.708046,14.281744,92.582523,4.050135,55.785500,46.924656,109.718539,94.812964,107.938492,91.572993,54.095310,87.300707,-0.063160,0.037958,32.025740,-235.774895,100.495402,3.821564,21.225367,8.838605,21.798109,1122.529120,14.400661,569140.449125,1.006189,20.233450,16.879099,2.141625,0.074996,0.052683,95.008625,76.425158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979728,68.739983,61.075636,0.000000,100.000000,60.000000,74.936709,73.065894,0.000000,46.000000,55.912390,0.210321,22.111020,67.971869,84.767852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.763625,55.780780,97.575258,110.514523,117.879987,114.063924,54.759710,14.283456,92.590937,4.047978,55.688836,46.971526,109.707887,94.780978,107.927418,91.470236,54.088714,87.403139,-0.063220,0.037974,32.025740,-235.768118,100.359245,3.820104,21.246282,8.823766,13.825638,711.301981,14.397599,569169.678101,1.005200,20.247600,16.989416,2.140999,0.074406,0.052796,94.996292,76.442208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965243,68.783256,61.079580,0.000000,100.000000,60.000000,74.936709,72.962292,0.000000,46.000000,55.921545,0.210772,22.143060,68.221046,84.765885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.632192,55.780780,97.628437,110.514523,117.940552,114.089881,54.795642,14.279889,92.539645,4.046061,55.661384,46.846780,109.740107,94.820761,107.953357,91.482477,54.107540,87.418181,-0.063238,0.037963,32.025740,-235.771849,101.294167,3.818466,21.199926,8.778004,7.529334,387.115498,14.327092,569014.414033,1.002298,20.036521,16.921699,2.134250,0.074590,0.052330,95.021493,76.447364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965356,68.799574,61.080636,0.000000,100.000000,60.000000,74.936709,72.960135,0.000000,46.000000,55.930558,0.210186,22.054423,68.120148,84.779723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.568158,55.752690,97.611003,110.517300,117.994828,114.094767,54.805133,14.283599,92.492036,4.044390,55.736050,47.027223,109.742068,94.805659,107.956912,91.577130,54.129573,87.381734,-0.063157,0.037977,32.025740,-235.768466,100.146465,3.817102,21.180976,8.822576,7.149028,367.498656,14.310294,569109.735598,1.001476,20.034890,16.997441,2.132158,0.074781,0.052702,95.011459,76.436701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970734,68.791241,61.088231,0.000000,100.000000,60.000000,74.936709,73.030144,0.000000,46.000000,55.938565,0.210591,22.049014,67.894706,84.766643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.766203,55.745255,97.646171,110.500363,118.034944,114.090947,54.690206,14.284313,92.507950,4.042891,55.740264,46.972383,109.724463,94.831564,107.937676,91.570346,54.094077,87.423911,-0.063139,0.037987,32.025740,-235.764485,100.375275,3.815385,21.247941,8.805933,10.761607,554.367243,14.383920,569276.419245,1.004197,20.180222,16.988765,2.139464,0.073643,0.051469,95.015109,76.414486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961841,68.792735,61.079446,0.000000,100.000000,60.000000,74.936709,73.068533,0.000000,46.000000,55.947277,0.208891,22.049500,68.434238,84.758264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.763214,55.755719,97.663648,110.502306,118.080477,114.095891,54.685549,14.287595,92.589028,4.040678,55.798634,47.090346,109.747040,94.901753,107.958319,91.625456,54.129278,87.405971,-0.063320,0.038011,32.025740,-235.763163,100.159924,3.813638,21.221328,8.773280,19.676534,1013.691972,14.409355,569249.045144,1.005533,20.223054,16.942137,2.142088,0.074656,0.052942,94.993039,76.409646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965558,68.798114,61.087938,0.000000,100.000000,60.000000,74.936709,72.966135,0.000000,46.000000,55.955659,0.209469,22.070794,68.423331,84.773163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.686789,55.755719,97.648919,110.502306,118.057993,114.094523,54.730538,14.278176,92.519955,4.039680,55.833423,46.909718,109.733217,94.763593,107.956783,91.562417,54.110250,87.508536,-0.063144,0.038000,32.025740,-235.777155,101.533766,3.812748,21.241828,8.820790,17.284790,889.742591,14.325178,569179.744799,1.002831,19.996517,17.006093,2.133587,0.073667,0.051586,94.955549,76.402233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.936531,68.792768,61.058162,0.000000,100.000000,60.000000,74.936709,72.965806,0.000000,46.000000,55.964708,0.210591,22.117601,68.577361,84.764312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.589975,55.776925,97.689293,110.504805,118.051397,114.073359,54.682447,14.284883,92.477140,4.039117,55.886789,47.076101,109.751015,94.741345,107.969059,91.551360,54.146329,87.433623,-0.063057,0.037987,32.025740,-235.763587,101.144976,3.812573,21.188657,8.775408,5.141810,264.909836,14.331049,569144.591419,1.003059,20.010283,16.958789,2.134108,0.074626,0.052468,95.001635,76.415545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948535,68.793139,61.075074,0.000000,100.000000,60.000000,74.936709,73.001955,0.000000,46.000000,55.974232,0.212687,22.037528,68.415949,84.756788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.596227,55.800609,97.620498,110.506194,118.034951,114.021162,54.667738,14.288308,92.363871,4.038059,55.867510,47.031445,109.717530,94.658397,107.949007,91.494808,54.099394,87.440476,-0.063147,0.037953,32.025740,-235.761143,100.810336,3.811726,21.190063,8.807448,8.022118,413.416598,14.362608,569225.810669,1.004054,20.094752,17.046989,2.137356,0.074104,0.051446,94.943184,76.420075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954991,68.801674,61.054523,0.000000,100.000000,60.000000,74.936709,72.969420,0.000000,46.000000,55.987090,0.207919,22.064610,68.201348,84.776330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.770323,55.810523,97.672952,110.499530,118.160117,114.016854,54.671470,14.283885,92.628302,4.037205,55.739374,46.979914,109.714959,94.816741,107.940468,91.546123,54.096562,87.537261,-0.063112,0.037952,32.025740,-235.765566,100.518590,3.810320,21.198519,8.797171,10.633847,547.973605,14.412868,569129.163465,1.007138,20.223116,16.960393,2.142780,0.074986,0.052407,94.917102,76.395490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926538,68.777786,61.039971,0.000000,100.000000,60.000000,74.936709,73.055146,0.000000,46.000000,55.996356,0.211908,22.076402,67.765579,84.764115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.721603,55.779954,97.657512,110.476207,118.273259,113.990900,54.715948,14.286311,92.508477,4.036087,55.717959,47.046178,109.729638,94.827182,107.961143,91.521821,54.126125,87.449252,-0.062958,0.037958,32.025740,-235.764121,100.604879,3.809257,21.222319,8.759595,16.876616,868.963269,14.391044,569001.539296,1.006859,20.239874,17.011951,2.140978,0.075306,0.052545,94.909408,76.441167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.933196,68.789017,61.062583,0.000000,100.000000,60.000000,74.936709,72.961385,0.000000,46.000000,56.006062,0.210231,22.102888,69.214739,84.772494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.787216,55.779954,97.661395,110.476207,118.352293,113.977870,54.699321,14.282457,92.573758,4.035664,55.725631,46.948111,109.719266,94.686081,107.945580,91.583974,54.122870,87.372430,-0.062918,0.037932,32.025740,-235.768954,100.832549,3.808902,21.219597,8.825082,20.127252,1036.650943,14.321731,568899.043545,1.002596,20.057235,17.080041,2.133980,0.074393,0.051904,94.882116,76.449528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917756,68.792274,61.053902,0.000000,100.000000,60.000000,74.936709,72.985939,0.000000,46.000000,56.014205,0.212136,22.066215,67.584749,84.764528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.583421,55.764807,97.612306,110.439557,118.419780,113.980073,54.694710,14.272183,92.535045,4.035303,55.837686,46.975684,109.730303,94.718829,107.952272,91.596027,54.117088,87.422554,-0.063036,0.037930,32.025740,-235.777758,101.288745,3.808872,21.195634,8.791960,18.229810,939.002662,14.336404,568688.114841,1.002639,20.080495,16.991138,2.135916,0.075037,0.052652,94.928205,76.437719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898161,68.803841,61.055297,0.000000,100.000000,60.000000,74.936709,72.952610,0.000000,46.000000,56.022677,0.211316,22.066629,68.193590,84.776576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.526198,55.795652,97.716667,110.428174,118.505496,113.977837,54.701632,14.282457,92.495144,4.034932,55.912891,46.959482,109.723927,94.824147,107.971314,91.644276,54.147293,87.398549,-0.063354,0.037917,32.025740,-235.767320,99.796001,3.807793,21.191145,8.785253,13.901259,715.951899,14.305858,568590.868751,1.001259,20.008013,16.942562,2.132940,0.074377,0.052449,94.925155,76.413601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898959,68.790510,61.058415,0.000000,100.000000,60.000000,74.936709,73.060903,0.000000,46.000000,56.031529,0.208802,22.031019,67.437078,84.771885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.629039,55.820712,97.688547,110.439557,118.585823,113.973992,54.836180,14.279318,92.519952,4.035137,55.941458,46.855631,109.686895,94.764080,107.945720,91.441488,54.130871,87.486987,-0.063524,0.037915,32.025740,-235.766376,100.678324,3.807412,21.197726,8.800705,8.660586,444.948856,14.388609,568712.964215,1.006214,20.218258,16.982167,2.141399,0.074909,0.051988,94.899420,76.416963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871368,68.813611,61.034997,0.000000,100.000000,60.000000,74.936709,73.090473,0.000000,46.000000,56.041749,0.209917,22.037835,68.090628,84.758519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.574802,55.820712,97.669221,110.439557,118.570514,113.962526,54.718539,14.282743,92.602481,4.035215,55.860615,47.007524,109.672311,94.775194,107.941037,91.610825,54.110198,87.415648,-0.063569,0.037938,32.025740,-235.771119,100.306973,3.807561,21.203730,8.753158,3.584484,184.553438,14.436189,568715.201383,1.007530,20.312531,16.935765,2.146383,0.074340,0.052697,94.874872,76.370883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845696,68.792925,61.006942,0.000000,100.000000,60.000000,74.936709,73.042036,0.000000,46.000000,56.051974,0.209827,22.037979,69.138160,84.763869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.637729,55.833381,97.639638,110.456772,118.549562,113.944679,54.706603,14.287024,92.548742,4.034328,55.852947,47.041693,109.685877,94.873373,107.945096,91.479182,54.126564,87.375201,-0.063550,0.037946,32.025740,-235.764551,101.730573,3.807442,21.172015,8.779140,-0.502065,-25.855360,14.384279,568708.240330,1.002616,20.223645,17.011841,2.140929,0.074306,0.051938,94.904989,76.404531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867392,68.796339,61.040790,0.000000,100.000000,60.000000,74.936709,73.074121,0.000000,46.000000,56.061937,0.209917,22.022527,68.523741,84.768895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.533838,55.820437,97.663897,110.457327,118.505785,113.973573,54.836256,14.287024,92.501999,4.032899,55.869904,46.948779,109.714465,94.726637,107.970970,91.638738,54.155510,87.539258,-0.063650,0.037941,32.025740,-235.763897,100.811010,3.805781,21.183536,8.795710,11.225912,576.744974,14.403622,568726.693180,1.005976,20.283714,16.984398,2.143053,0.074135,0.052021,94.907995,76.391541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861620,68.760231,61.039724,0.000000,100.000000,60.000000,74.936709,72.944103,0.000000,46.000000,56.074323,0.209246,22.059940,68.645191,84.846452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.512735,55.822640,97.636641,110.457049,118.466290,113.993627,54.713221,14.286453,92.598673,4.032427,55.908758,47.064026,109.711572,94.843193,107.969660,91.575909,54.179486,87.450537,-0.063561,0.037943,32.025740,-235.764795,100.468948,3.804905,21.173601,8.785721,10.165049,523.416225,14.367330,568583.427788,1.004557,20.226694,16.940739,2.139450,0.074358,0.052685,94.945771,76.428484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868144,68.785456,61.058473,0.000000,100.000000,60.000000,74.936709,73.101642,0.000000,46.000000,56.083819,0.210186,22.058173,68.443001,84.763741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.639705,55.831453,97.715128,110.462047,118.469986,113.999679,54.736855,14.285312,92.572853,4.031735,55.866837,46.972244,109.711711,94.825856,107.965825,91.663102,54.173134,87.467189,-0.063356,0.037962,32.025740,-235.764629,100.291268,3.804410,21.186439,8.794935,9.937935,511.500810,14.422762,568709.442976,1.004900,20.328844,17.022438,2.144864,0.078092,0.053499,94.951808,76.430121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844606,68.783108,61.038752,0.000000,100.000000,60.000000,74.936709,73.116202,0.000000,46.000000,56.093413,0.210321,22.056622,68.927142,84.854536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.569043,55.831453,97.726569,110.462047,118.507697,114.019858,54.718583,14.282886,92.566994,4.030173,55.820085,47.049250,109.715729,94.831937,107.958329,91.655624,54.176287,87.386897,-0.063262,0.037947,32.025740,-235.766402,101.058136,3.803209,21.201440,8.777950,10.146289,522.399055,14.429734,568771.856248,1.007852,20.354451,16.938645,2.145260,0.073633,0.051595,94.933449,76.419603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829704,68.759063,61.039783,0.000000,100.000000,60.000000,74.936709,73.055180,0.000000,46.000000,56.103291,0.209738,22.056370,68.652207,84.853641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.679542,55.815755,97.750994,110.469544,118.499993,114.032090,54.698768,14.280888,92.529694,4.029352,55.911331,46.922013,109.721623,94.773011,107.955493,91.612718,54.171512,87.395999,-0.063178,0.037911,32.025740,-235.773627,101.144896,3.802108,21.226070,8.777698,11.694307,602.319524,14.388307,568754.449454,1.004433,20.222579,16.956227,2.141011,0.073874,0.052120,94.929299,76.413304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809703,68.768564,61.039659,0.000000,100.000000,60.000000,74.936709,73.095821,0.000000,46.000000,56.112339,0.210186,22.093188,68.411201,84.842439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.560845,55.828424,97.634342,110.469544,118.515098,114.036551,54.724759,14.283171,92.510730,4.028411,55.914639,46.965556,109.711443,94.924484,107.971518,91.485922,54.166392,87.387509,-0.063097,0.037895,32.025740,-235.762523,100.920226,3.801453,21.216766,8.811126,10.167192,523.416225,14.425325,568888.792617,1.006649,20.300836,16.898908,2.144582,0.073934,0.052820,94.915952,76.409965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796956,68.719247,61.049679,0.000000,100.000000,60.000000,74.936709,73.041603,0.000000,46.000000,56.121781,0.209336,22.064862,68.777973,84.848606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.601051,55.829525,97.654727,110.488424,118.506979,114.013646,54.729936,14.286739,92.463469,4.027775,55.925038,46.994139,109.701156,94.792767,107.969552,91.693050,54.132064,87.453598,-0.063194,0.037882,32.025740,-235.763366,100.693739,3.801220,21.222752,8.786352,8.883750,457.300201,14.380597,568872.098353,1.004420,20.162803,16.909827,2.139929,0.075552,0.052761,94.939662,76.417301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800303,68.736724,61.055472,0.000000,100.000000,60.000000,74.936709,73.104995,0.000000,46.000000,56.131784,0.210051,22.059706,68.418427,84.854821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.647262,55.829525,97.707129,110.488424,118.464234,113.984637,54.694629,14.290164,92.590126,4.027295,55.792797,46.931127,109.706482,94.899578,107.953828,91.591028,54.109014,87.461267,-0.063359,0.037898,32.025740,-235.763045,100.858692,3.800801,21.219380,8.789472,9.487365,488.687148,14.412955,568993.526288,1.006872,20.306893,16.909216,2.142944,0.074617,0.052074,94.959208,76.396911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783445,68.716125,61.046451,0.000000,100.000000,60.000000,74.936709,73.089550,0.000000,46.000000,56.141417,0.209738,22.051466,68.850951,84.858637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.770879,55.804740,97.730680,110.490367,118.416213,113.982723,54.684238,14.283456,92.547626,4.027029,55.821108,46.989232,109.707553,94.889108,107.950530,91.697102,54.132077,87.418810,-0.063514,0.037912,32.025740,-235.767465,100.937969,3.800028,21.220787,8.853299,10.529151,542.451827,14.395617,568932.278124,1.005609,20.263448,16.988131,2.141502,0.074546,0.052498,94.996110,76.392604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767115,68.706027,61.042065,0.000000,100.000000,60.000000,74.936709,73.065535,0.000000,46.000000,56.150110,0.212366,22.071101,68.533821,84.853553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.833516,55.812451,97.648560,110.489534,118.397394,113.981215,54.710469,14.288308,92.587127,4.027060,55.818944,47.070105,109.734994,94.801371,107.981613,91.529360,54.159915,87.439823,-0.063477,0.037888,32.025740,-235.762939,101.444861,3.800650,21.219489,8.791780,14.927841,768.699409,14.381087,568810.363686,1.004890,20.212287,17.016353,2.140482,0.074771,0.051861,95.087946,76.445250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807097,68.728974,61.056256,0.000000,100.000000,60.000000,74.936709,73.123628,0.000000,46.000000,56.162811,0.210321,22.056568,68.567054,84.843787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.451355,55.798956,97.667853,110.502029,118.357805,113.972832,54.738125,14.280031,92.523444,4.028069,55.858990,47.071899,109.723144,94.783770,107.958607,91.556938,54.136043,87.430403,-0.063451,0.037857,32.025740,-235.771706,99.992302,3.801179,21.180291,8.816644,17.162961,883.348954,14.328363,568641.528792,1.002034,20.050838,16.964652,2.135215,0.074140,0.052626,95.056726,76.398114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785534,68.713227,61.048934,0.000000,100.000000,60.000000,74.936709,72.970390,0.000000,46.000000,56.172214,0.209425,22.113310,67.470291,84.854831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.685327,55.795927,97.638795,110.503417,118.358560,113.983921,54.686562,14.291591,92.609041,4.029809,55.801535,47.013935,109.709900,94.882192,107.956856,91.536880,54.132205,87.394459,-0.063550,0.037869,32.025740,-235.759331,100.886224,3.803178,21.225331,8.811487,17.476807,900.350217,14.283783,568548.490302,1.000065,19.989409,16.950989,2.130506,0.074883,0.052486,95.048230,76.429792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775392,68.688954,61.036320,0.000000,100.000000,60.000000,74.936709,73.170431,0.000000,46.000000,56.181019,0.211225,22.099012,67.914225,84.850887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.594265,55.795927,97.677864,110.503417,118.328593,114.006958,54.672348,14.287452,92.606373,4.031429,55.782253,47.010934,109.714036,94.773687,107.951464,91.678118,54.116560,87.573477,-0.063404,0.037855,32.025740,-235.759385,100.348067,3.804126,21.201639,8.756548,23.509662,1211.458805,14.460223,568763.535742,1.008633,20.398884,16.968507,2.148844,0.073538,0.052589,95.043796,76.429381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774325,68.702848,61.035900,0.000000,100.000000,60.000000,74.936709,73.053606,0.000000,46.000000,56.190144,0.212136,22.063167,69.047330,84.852382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.657365,55.795376,97.725140,110.512302,118.367096,114.010082,54.724581,14.285882,92.540899,4.033359,55.770438,46.962582,109.733301,94.721733,107.968391,91.496783,54.108870,87.474942,-0.063362,0.037851,32.025740,-235.763732,101.409803,3.806197,21.212042,8.823333,28.852705,1485.368047,14.348908,568684.303121,1.004028,20.136576,16.948094,2.137202,0.073437,0.052472,95.054201,76.449483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774572,68.692290,61.057631,0.000000,100.000000,60.000000,74.936709,73.102868,0.000000,46.000000,56.199335,0.211771,22.105755,67.931944,84.761991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.598421,55.775272,97.593638,110.512024,118.345198,113.990178,54.727802,14.288166,92.505265,4.035599,55.890291,47.053556,109.726647,94.784215,107.943441,91.516016,54.138446,87.432661,-0.063233,0.037857,32.025740,-235.758508,100.463807,3.808132,21.187052,8.775588,39.335296,2024.903866,14.401166,568889.400629,1.006684,20.237367,17.084447,2.142328,0.073965,0.052291,95.077154,76.406632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761364,68.711081,61.035380,0.000000,100.000000,60.000000,74.936709,73.073497,0.000000,46.000000,56.208541,0.211043,22.006029,67.886356,84.765177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.552036,55.800884,97.653925,110.510081,118.389827,114.011271,54.687346,14.290592,92.540215,4.037412,55.899297,47.060205,109.725961,94.849294,107.948715,91.583959,54.106093,87.475081,-0.063204,0.037862,32.025740,-235.764740,100.814414,3.810290,21.188062,8.761885,44.975764,2316.976851,14.382094,568882.282304,1.004231,20.166958,17.025720,2.140403,0.074414,0.052704,95.064453,76.415481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764385,68.691661,61.034746,0.000000,100.000000,60.000000,74.936709,73.105497,0.000000,46.000000,56.216855,0.210682,22.046147,67.913492,84.764951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.579203,55.800884,97.633873,110.510081,118.429605,113.999800,54.745288,14.283456,92.476040,4.040651,55.810067,47.070451,109.731640,94.762493,107.947254,91.598174,54.125590,87.415872,-0.063049,0.037893,32.025740,-235.764688,100.445719,3.813037,21.222987,8.809702,46.887030,2412.881413,14.379833,568723.731918,1.005361,20.212109,16.967627,2.140285,0.075595,0.052441,95.062078,76.394935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779895,68.720471,61.078409,0.000000,100.000000,60.000000,74.936709,73.135743,0.000000,46.000000,56.226866,0.210501,22.042216,68.136862,84.753631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.609225,55.815755,97.671324,110.517300,118.393273,113.972377,54.740452,14.279175,92.411778,4.043496,55.860273,47.048789,109.715450,94.789457,107.968778,91.623229,54.125076,87.404245,-0.063073,0.037906,32.025740,-235.770929,101.512249,3.815935,21.201098,8.760515,20.201678,1039.702452,14.416343,568964.133467,1.007478,20.289115,17.028590,2.143788,0.074353,0.052974,95.051108,76.380843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794091,68.709317,61.059026,0.000000,100.000000,60.000000,74.936709,73.125632,0.000000,46.000000,56.239827,0.209157,22.056550,68.427180,84.764312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
45.622262,55.817683,97.654889,110.498419,118.333213,113.966414,54.754816,14.286311,92.554893,4.045505,55.862769,46.967071,109.725382,94.772054,107.971581,91.557839,54.124633,87.441580,-0.062842,0.037884,32.025740,-235.769675,100.813070,3.817562,21.200485,8.819474,14.058806,723.362706,14.398665,568847.997444,1.005655,20.259008,16.969157,2.142071,0.073532,0.052509,95.072048,76.370528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809904,68.725963,61.071588,0.000000,100.000000,60.000000,74.936709,73.115252,0.000000,46.000000,56.249340,0.212136,22.030280,68.401861,84.770213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
