OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, November 23, 2020
6:50:26 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
41.217059,49.319619,96.394946,111.415850,111.614099,101.841707,54.666385,14.283742,91.892854,4.366054,49.245443,42.249102,110.527102,93.808750,108.817281,90.959258,54.125257,87.929712,-0.062097,0.038033,32.025740,-235.769793,99.327551,4.126126,21.271597,8.830851,42.570334,2193.899329,14.307886,502214.520006,0.987402,18.849597,17.345540,2.341912,0.074082,0.051856,96.179170,76.692722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128183,68.734735,61.487295,0.000000,100.000000,46.253165,90.200000,75.345211,0.000000,46.000000,48.262584,0.212091,22.139905,68.014274,84.767213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.096638,49.332824,96.381105,111.412518,111.602601,101.835747,54.655712,14.282457,91.797593,4.366413,49.268417,42.177158,110.497254,93.728454,108.799275,90.930593,54.133025,88.005151,-0.062294,0.038027,32.025740,-235.768954,99.709200,4.125971,21.267504,8.825875,47.086578,2427.121788,14.265090,502114.782834,0.986065,18.765253,17.337550,2.336771,0.074838,0.052781,96.192201,76.700285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.108099,68.726693,61.462719,0.000000,100.000000,46.253165,90.200000,75.272253,0.000000,46.000000,48.254709,0.211725,22.128960,67.230391,84.756749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.176335,49.351255,96.373739,111.430846,111.573714,101.840326,54.718018,14.277320,91.915034,4.366783,49.317916,42.363534,110.491205,93.751453,108.818622,90.940450,54.111948,87.898968,-0.062423,0.038012,32.025740,-235.772131,99.717768,4.126614,21.268045,8.789436,42.669809,2196.950838,14.280819,502172.003706,0.987011,18.799312,17.315398,2.338715,0.073703,0.052343,96.199509,76.694173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107156,68.729490,61.464879,0.000000,100.000000,46.253165,90.200000,75.321680,0.000000,46.000000,48.247420,0.212779,22.139021,67.333575,84.763387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.094537,49.351255,96.394789,111.430846,111.560768,101.841484,54.774947,14.280602,91.814860,4.366724,49.332355,42.305577,110.505775,93.714821,108.785582,90.933627,54.115405,87.996440,-0.062423,0.037981,32.025740,-235.771299,99.174632,4.125999,21.281748,8.856473,29.964131,1541.167065,14.332579,502214.156934,0.990322,18.956830,17.358286,2.345231,0.074033,0.052013,96.222927,76.707419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104573,68.720673,61.438962,0.000000,100.000000,46.253165,90.200000,75.266529,0.000000,46.000000,48.240445,0.211588,22.143024,67.694260,84.760142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.235222,49.378491,96.396494,111.451673,111.554001,101.853276,54.665787,14.278176,91.918178,4.365810,49.344525,42.215760,110.525142,93.730553,108.790701,90.957930,54.122933,87.981444,-0.062680,0.037984,32.025740,-235.775849,99.351517,4.125391,21.241287,8.830347,15.778434,813.164251,14.296512,502254.266372,0.987207,18.879716,17.308054,2.340513,0.074477,0.052351,96.269542,76.717219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107020,68.726861,61.451457,0.000000,100.000000,46.253165,90.200000,75.297025,0.000000,46.000000,48.233935,0.210096,22.080386,67.189416,84.765689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.216745,49.383718,96.411514,111.460559,111.516159,101.868497,54.719298,14.277035,91.854604,4.365289,49.326423,42.101724,110.545364,93.760002,108.828836,90.942935,54.128072,88.001034,-0.062688,0.038011,32.025740,-235.772416,99.829083,4.124547,21.291682,8.796666,11.111654,572.095056,14.337450,502301.715294,0.988325,18.977782,17.370058,2.345684,0.074087,0.052596,96.343262,76.739924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110781,68.715247,61.447329,0.000000,100.000000,46.253165,90.200000,75.208880,0.000000,46.000000,48.226741,0.211862,22.142916,67.761020,84.757752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.168545,49.379866,96.402273,111.468890,111.444883,101.873080,54.726677,14.277891,91.799728,4.363925,49.331351,42.208977,110.522497,93.731740,108.802740,90.905654,54.129622,87.984914,-0.062643,0.038039,32.025740,-235.770743,99.961935,4.123840,21.291556,8.827101,8.217064,423.007054,14.276743,502299.618841,0.986813,18.836444,17.352462,2.337722,0.074104,0.052548,96.346749,76.771071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.068108,68.681281,61.414071,0.000000,100.000000,46.253165,90.200000,75.206581,0.000000,46.000000,48.219780,0.214170,22.124561,67.953369,84.760870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.174526,49.379866,96.374225,111.468890,111.414244,101.873897,54.699219,14.278462,91.845080,4.362664,49.329725,42.194766,110.545974,93.729202,108.810391,91.012813,54.141526,88.021561,-0.062648,0.038048,32.025740,-235.771479,99.002153,4.122384,21.292007,8.826037,15.195614,782.649163,14.290102,502382.682157,0.986489,18.863786,17.360475,2.339135,0.073996,0.051892,96.399937,76.787600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071128,68.673497,61.417070,0.000000,100.000000,46.253165,90.200000,75.216325,0.000000,46.000000,48.212491,0.209113,22.183917,67.450027,84.759994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.103220,49.389770,96.365370,111.490551,111.436394,101.856401,54.679414,14.277605,91.836379,4.361641,49.291365,42.197483,110.528417,93.734562,108.803512,90.966160,54.131043,88.022337,-0.062491,0.038039,32.025740,-235.773479,99.270509,4.121618,21.287553,8.793438,21.428528,1104.074757,14.310891,502424.274082,0.987645,18.917658,17.348103,2.341649,0.074992,0.051968,96.457168,76.800858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041499,68.644270,61.397454,0.000000,100.000000,46.253165,90.200000,75.198961,0.000000,46.000000,48.205676,0.208846,22.130331,66.820260,84.758627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.203258,49.370238,96.435040,111.498604,111.518703,101.860899,54.696394,14.281744,91.846074,4.361440,49.304312,42.280242,110.542451,93.819021,108.812815,90.937540,54.138925,87.919716,-0.062457,0.038006,32.025740,-235.771138,99.410233,4.120783,21.282938,8.821764,9.293013,478.660762,14.303211,502402.718698,0.987993,18.910494,17.360799,2.340627,0.073492,0.051279,96.499279,76.803180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054972,68.615357,61.396046,0.000000,100.000000,46.253165,90.200000,75.223237,0.000000,46.000000,48.198614,0.211089,22.113310,68.399448,84.761125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.226442,49.368862,96.413983,111.503325,111.606123,101.854139,54.697180,14.284027,91.771215,4.360049,49.268347,42.274890,110.547322,93.838317,108.807772,90.945038,54.182849,87.885596,-0.062640,0.038009,32.025740,-235.764117,99.659375,4.120039,21.290565,8.799515,6.852828,352.967662,14.331942,502389.967005,0.990069,19.005880,17.371802,2.344472,0.074324,0.051408,96.568444,76.813834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055926,68.566019,61.391804,0.000000,100.000000,46.253165,90.200000,75.150571,0.000000,46.000000,48.188254,0.211361,22.142898,68.624321,84.768197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.142851,49.357858,96.379057,111.498882,111.504568,101.831175,54.721264,14.281459,91.749197,4.357861,49.231274,42.263388,110.547301,93.752647,108.827998,90.846638,54.178309,87.988808,-0.062664,0.038011,32.025740,-235.768973,99.326084,4.117988,21.282234,8.803121,17.228235,886.981702,14.298942,502313.354343,0.987145,18.866453,17.295016,2.340471,0.074458,0.051973,96.629709,76.796241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080827,68.573894,61.399879,0.000000,100.000000,46.253165,90.200000,75.128011,0.000000,46.000000,48.180905,0.211406,22.149010,67.739025,84.762542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.201436,49.357858,96.385257,111.498882,111.461030,101.824289,54.672375,14.277463,91.834439,4.357442,49.222305,42.330702,110.543885,93.695650,108.833707,90.897077,54.189629,88.063004,-0.062910,0.037995,32.025740,-235.771335,99.134945,4.117842,21.313175,8.854579,20.371128,1049.728838,14.283658,502180.638837,0.986459,18.837324,17.228169,2.338644,0.073753,0.051467,96.623583,76.804381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099261,68.534980,61.386369,0.000000,100.000000,46.253165,90.200000,75.156962,0.000000,46.000000,48.173154,0.211816,22.141942,67.579442,84.760388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.156112,49.342177,96.406840,111.486941,111.445294,101.835803,54.675276,14.284883,91.846435,4.356006,49.211760,42.379544,110.540588,93.705361,108.828416,90.896186,54.176117,87.977051,-0.062926,0.037996,32.025740,-235.758687,99.030602,4.116229,21.304899,8.850505,10.719189,552.332904,14.311601,502110.999875,0.987950,18.926443,17.302031,2.342547,0.074643,0.051580,96.631246,76.790815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104111,68.518218,61.362072,0.000000,100.000000,46.253165,90.200000,75.113381,0.000000,46.000000,48.165147,0.209693,22.121730,67.697089,84.753848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.192212,49.346579,96.378535,111.487218,111.402431,101.828943,54.713040,14.281887,91.811241,4.355661,49.234027,42.243511,110.549495,93.743424,108.835359,90.874284,54.196707,87.932428,-0.062792,0.037988,32.025740,-235.770995,99.900015,4.116391,21.336975,8.811270,2.664153,137.182396,14.285339,502022.839659,0.987239,18.856255,17.340506,2.339366,0.074909,0.051906,96.661300,76.782869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.117190,68.537541,61.375360,0.000000,100.000000,46.253165,90.200000,75.122453,0.000000,46.000000,48.157533,0.210276,22.178814,67.442074,84.761578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.068604,49.358683,96.398814,111.489995,111.396607,101.828104,54.670075,14.278890,91.817234,4.354290,49.260758,42.284210,110.563893,93.751878,108.835101,90.934523,54.165529,87.958488,-0.062848,0.037992,32.025740,-235.769744,99.226925,4.114456,21.283677,8.845168,-2.295109,-118.272483,14.310690,502110.305183,0.988439,18.894868,17.296329,2.342467,0.074022,0.052419,96.666635,76.818377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099889,68.514825,61.365828,0.000000,100.000000,46.253165,90.200000,75.091303,0.000000,46.000000,48.150115,0.211634,22.117727,68.245965,84.762709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.184012,49.358683,96.427016,111.489995,111.346547,101.823428,54.716100,14.278604,91.778214,4.354145,49.293642,42.192959,110.556913,93.732944,108.840412,90.975471,54.188711,87.994116,-0.063039,0.037974,32.025740,-235.769050,99.415414,4.114542,21.343520,8.867724,-0.310246,-15.974283,14.288337,502021.505572,0.986761,18.856021,17.245773,2.339727,0.075028,0.052034,96.660129,76.820776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.111262,68.535350,61.351082,0.000000,100.000000,46.253165,90.200000,75.143384,0.000000,46.000000,48.143043,0.211452,22.185017,67.950412,84.842518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.085386,49.371888,96.460401,111.509989,111.282037,101.826484,54.694278,14.290877,91.882502,4.354209,49.310984,42.239344,110.575508,93.762720,108.838803,91.018872,54.176046,87.841025,-0.063057,0.037988,32.025740,-235.756450,99.222759,4.113996,21.344908,8.798631,4.054006,208.820198,14.348556,502163.663601,0.990788,19.016332,17.294452,2.347263,0.073737,0.051595,96.588124,76.834790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095455,68.542393,61.362839,0.000000,100.000000,46.253165,90.200000,75.068266,0.000000,46.000000,48.136104,0.213704,22.213956,67.798913,84.849137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.178181,49.374914,96.456837,111.519154,111.308421,101.835637,54.672544,14.280888,91.877088,4.353854,49.203651,42.177862,110.565338,93.779886,108.831388,91.003668,54.194219,88.037862,-0.063084,0.037993,32.025740,-235.765133,99.949432,4.114142,21.339571,8.876216,17.452588,899.333047,14.300345,502030.331276,0.986897,18.877946,17.295190,2.341370,0.074120,0.052130,96.580874,76.818317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088943,68.585340,61.332226,0.000000,100.000000,46.253165,90.200000,75.064429,0.000000,46.000000,48.126522,0.214825,22.178742,67.629295,84.758785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.166545,49.347404,96.381883,111.531650,111.261661,101.856128,54.698257,14.280317,91.858049,4.352809,49.235922,42.276378,110.579490,93.770154,108.849543,90.971479,54.190570,87.950610,-0.063049,0.037999,32.025740,-235.771911,98.803323,4.112153,21.308234,8.829986,19.903984,1025.171458,14.352137,502141.665382,0.989929,19.009395,17.205016,2.347803,0.074360,0.053730,96.603556,76.815588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086754,68.592293,61.328609,0.000000,100.000000,46.253165,90.200000,75.039742,0.000000,46.000000,48.119287,0.211225,22.183556,67.158844,84.758293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.154299,49.350705,96.365048,111.533594,111.260424,101.864565,54.810367,14.278890,91.788142,4.352278,49.226999,42.251885,110.566547,93.707056,108.821881,90.978690,54.175299,87.984280,-0.062984,0.037988,32.025740,-235.769744,99.501847,4.111675,21.312922,8.846502,13.917584,715.370660,14.310763,502104.784153,0.987996,18.901163,17.319046,2.342426,0.073613,0.051606,96.568904,76.825830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086057,68.615287,61.327720,0.000000,100.000000,46.253165,90.200000,75.034129,0.000000,46.000000,48.110832,0.209962,22.182925,66.615855,84.797917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.268884,49.350705,96.448707,111.533594,111.253937,101.865657,54.689521,14.283314,91.867420,4.350988,49.177945,42.129607,110.563047,93.745342,108.835841,90.964860,54.181605,88.052694,-0.063149,0.038003,32.025740,-235.769404,98.573819,4.109671,21.302843,8.883518,1.249797,64.382115,14.304428,502182.703739,0.987962,18.887594,17.264121,2.341267,0.074140,0.052519,96.582148,76.862840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.071586,68.611614,61.351162,0.000000,100.000000,46.253165,90.200000,75.026413,0.000000,46.000000,48.103412,0.213565,22.129141,67.721363,84.764410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.083202,49.350980,96.422089,111.542758,111.252406,101.865303,54.683489,14.281316,91.953842,4.350098,49.214259,42.277377,110.572306,93.845421,108.824477,91.020557,54.160860,87.948018,-0.063335,0.038019,32.025740,-235.771239,99.830917,4.108994,21.311480,8.826578,-2.140547,-110.280436,14.308412,502265.589590,0.986350,18.905570,17.302000,2.341555,0.073845,0.052176,96.587353,76.828238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030617,68.633383,61.298728,0.000000,100.000000,46.253165,90.200000,74.953004,0.000000,46.000000,48.095907,0.210682,22.177498,68.147773,84.763427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.081116,49.351806,96.379337,111.531928,111.266947,101.837796,54.703177,14.280460,91.855087,4.348687,49.295874,42.187018,110.591393,93.755084,108.855122,90.920609,54.169381,87.972954,-0.063461,0.038030,32.025740,-235.770135,99.131578,4.107200,21.307297,8.817581,2.844248,146.482233,14.271466,502194.049246,0.985559,18.768391,17.341613,2.337081,0.074502,0.052993,96.608338,76.810601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039004,68.665464,61.357908,0.000000,100.000000,46.253165,90.200000,75.035865,0.000000,46.000000,48.088395,0.210231,22.183592,66.824907,84.763161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
40.967284,49.368312,96.366602,111.540259,111.258197,101.818767,54.688170,14.277035,91.868005,4.348470,49.293082,42.167349,110.607568,93.722213,108.869350,90.892575,54.159400,87.916149,-0.063309,0.038053,32.025740,-235.773070,99.287886,4.107150,21.295775,8.855715,17.435011,898.170568,14.350990,502337.403534,0.990505,18.991110,17.292091,2.346995,0.075793,0.051200,96.602059,76.813233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.033952,68.673293,61.335853,0.000000,100.000000,46.253165,90.200000,75.024329,0.000000,46.000000,48.080920,0.212136,22.124867,68.116984,84.762709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.094792,49.368312,96.411140,111.540259,111.283242,101.807474,54.702475,14.278890,91.802851,4.346768,49.246999,42.133630,110.598608,93.744026,108.841710,90.917410,54.195312,87.977097,-0.063440,0.038049,32.025740,-235.768274,98.998339,4.105564,21.259733,8.809612,27.492397,1415.909895,14.340384,502188.290534,0.989938,18.994437,17.300313,2.346074,0.074201,0.051886,96.596400,76.816912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034524,68.683424,61.366431,0.000000,100.000000,46.253165,90.200000,75.075458,0.000000,46.000000,48.074087,0.213010,22.180509,68.212519,84.767685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.131180,49.370238,96.408751,111.563308,111.219832,101.787714,54.712481,14.279746,91.954724,4.345523,49.253563,42.186304,110.579553,93.703004,108.858341,90.978894,54.188773,88.034272,-0.063718,0.038032,32.025740,-235.771012,99.627031,4.105110,21.295902,8.796215,25.454322,1310.705496,14.387986,502198.704481,0.993054,19.147700,17.272146,2.352282,0.076066,0.052090,96.577703,76.838124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034895,68.690028,61.371266,0.000000,100.000000,46.253165,90.200000,74.996646,0.000000,46.000000,48.066846,0.210051,22.172197,67.824225,84.758529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.108143,49.371888,96.423358,111.563863,111.200888,101.777020,54.731149,14.276749,91.956630,4.343896,49.242127,42.143672,110.615682,93.773785,108.860809,91.000670,54.156612,87.993403,-0.063776,0.038011,32.025740,-235.772048,99.443417,4.104008,21.290547,8.840822,10.230484,526.613044,14.336106,502002.210071,0.989341,18.994533,17.277165,2.346067,0.074072,0.052532,96.598601,76.826161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021691,68.666845,61.356147,0.000000,100.000000,46.253165,90.200000,74.938235,0.000000,46.000000,48.057188,0.210908,22.181158,67.302582,84.766653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.083136,49.369412,96.387085,111.564419,111.189056,101.769773,54.713648,14.278176,91.812925,4.344657,49.258832,42.208938,110.600460,93.746257,108.848330,90.897139,54.176710,87.960876,-0.063590,0.038000,32.025740,-235.775359,99.621871,4.104554,21.299598,8.792375,3.544655,182.519099,14.316545,501900.036545,0.988023,18.952816,17.322082,2.343934,0.073602,0.051627,96.583525,76.816913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004894,68.669159,61.368948,0.000000,100.000000,46.253165,90.200000,74.959288,0.000000,46.000000,48.049918,0.211316,22.176957,68.157379,84.850592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.042910,49.373539,96.418747,111.578859,111.163068,101.761761,54.700403,14.274466,91.975267,4.343451,49.239961,42.203115,110.631128,93.814524,108.856442,90.959924,54.188269,87.939373,-0.063330,0.037986,32.025740,-235.773842,98.972052,4.102619,21.320170,8.815544,0.282325,14.540805,14.328144,501923.302736,0.988187,18.982093,17.326813,2.345602,0.074270,0.053331,96.579236,76.805115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.008813,68.704248,61.409755,0.000000,100.000000,46.253165,90.200000,74.960178,0.000000,46.000000,48.042538,0.213241,22.156204,67.935668,84.846314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.104178,49.373539,96.438432,111.578859,111.127564,101.770866,54.710938,14.282743,91.817981,4.342633,49.188873,42.131148,110.650878,93.748043,108.865916,91.034533,54.178164,87.991561,-0.063477,0.037977,32.025740,-235.762951,100.168778,4.101693,21.302050,8.868445,-2.144443,-110.425746,14.332026,501860.097650,0.989080,19.009619,17.284876,2.346147,0.074151,0.051776,96.565997,76.790337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.026205,68.727879,61.394705,0.000000,100.000000,46.253165,90.200000,74.970940,0.000000,46.000000,48.035407,0.210862,22.142934,67.822861,84.847337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.058713,49.354832,96.426174,111.596077,111.187581,101.784647,54.709109,14.285597,91.858263,4.341058,49.254149,42.078936,110.653307,93.762838,108.890584,91.017015,54.172447,88.009433,-0.063498,0.037958,32.025740,-235.766794,99.927220,4.100376,21.301563,8.834007,0.903164,46.508992,14.354876,501826.049075,0.990305,19.062038,17.258875,2.349218,0.074164,0.051511,96.544863,76.825523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041631,68.734585,61.433054,0.000000,100.000000,46.253165,90.200000,74.927516,0.000000,46.000000,48.027471,0.209693,22.142808,67.317688,84.758922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.106276,49.357308,96.427311,111.597187,111.283606,101.780192,54.693709,14.281030,91.901747,4.341526,49.205391,42.122126,110.634639,93.836793,108.870680,91.037547,54.177356,88.110484,-0.063414,0.037972,32.025740,-235.766624,99.296940,4.100769,21.337480,8.822269,9.072519,467.326587,14.331925,501855.924112,0.988600,18.988501,17.304025,2.346195,0.073974,0.051841,96.487162,76.803958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012496,68.740762,61.430376,0.000000,100.000000,46.253165,90.200000,74.940577,0.000000,46.000000,48.020004,0.212411,22.179968,67.968173,84.768452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.198764,49.356757,96.439374,111.599687,111.292544,101.783791,54.768876,14.283028,91.891977,4.339371,49.203573,42.115515,110.632563,93.780391,108.876539,91.025366,54.146362,88.037391,-0.063425,0.037976,32.025740,-235.769363,99.507781,4.098733,21.320693,8.873115,19.147190,984.920604,14.351524,501937.193339,0.989908,19.024355,17.321738,2.348495,0.074554,0.051513,96.453236,76.790661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036904,68.754790,61.437794,0.000000,100.000000,46.253165,90.200000,74.903638,0.000000,46.000000,48.012646,0.210998,22.160568,68.440699,84.819741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.109276,49.356757,96.477582,111.599687,111.308374,101.785309,54.724378,14.279603,91.901464,4.337611,49.149158,42.200293,110.654945,93.801340,108.889446,91.022267,54.160835,88.033313,-0.063435,0.037991,32.025740,-235.767397,99.785152,4.097056,21.309623,8.839344,25.409051,1308.089917,14.329519,501882.658455,0.988906,18.969751,17.384628,2.345805,0.075476,0.053194,96.486328,76.780465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036287,68.743783,61.451724,0.000000,100.000000,46.253165,90.200000,74.841190,0.000000,46.000000,48.005185,0.211043,22.175749,67.461157,84.757516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.102134,49.340526,96.457533,111.590523,111.273544,101.787705,54.830717,14.277748,91.886207,4.335056,49.178129,42.236449,110.672146,93.813880,108.882472,90.960924,54.194050,88.004523,-0.063472,0.038005,32.025740,-235.774807,100.208652,4.094968,21.298245,8.796017,28.286489,1453.399860,14.290274,501905.442661,0.985174,18.858353,17.366587,2.340832,0.074869,0.052880,96.445102,76.820211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051837,68.714042,61.439801,0.000000,100.000000,46.253165,90.200000,74.876434,0.000000,46.000000,47.997145,0.211634,22.168411,67.727038,84.763948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.050691,49.333374,96.443878,111.585524,111.223110,101.779981,54.710020,14.283599,91.971161,4.333916,49.213598,42.253020,110.652644,93.786687,108.883170,90.999208,54.164849,87.906390,-0.063251,0.037983,32.025740,-235.766179,99.354493,4.094116,21.317015,8.871276,17.238804,887.708252,14.337831,501936.178285,0.988321,18.965603,17.349377,2.346857,0.074942,0.053635,96.431795,76.810717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023488,68.718512,61.440613,0.000000,100.000000,46.253165,90.200000,74.907107,0.000000,46.000000,47.986706,0.210186,22.181068,67.937844,84.763073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.066033,49.338326,96.458464,111.583025,111.308420,101.766685,54.716883,14.280745,91.956049,4.332290,49.174970,42.270633,110.653811,93.829146,108.911334,90.955446,54.160024,88.007520,-0.063317,0.037947,32.025740,-235.765766,98.996768,4.092328,21.321378,8.823080,11.269207,580.232413,14.337177,501867.586275,0.986572,18.957940,17.296839,2.346777,0.074599,0.052646,96.455374,76.841008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.066668,68.733035,61.482778,0.000000,100.000000,46.253165,90.200000,74.882800,0.000000,46.000000,47.978991,0.210727,22.163164,67.745145,84.848458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.154288,49.354006,96.448755,111.583858,111.417365,101.770180,54.668293,14.277035,92.004803,4.331900,49.268567,42.196425,110.681041,93.832961,108.908856,90.985472,54.142900,87.980793,-0.063356,0.037928,32.025740,-235.778297,99.177264,4.091221,21.305566,8.841562,2.571745,132.532478,14.356745,501904.696503,0.990001,19.012529,17.260139,2.349385,0.074811,0.052236,96.421771,76.849858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.050782,68.752465,61.453226,0.000000,100.000000,46.253165,90.200000,74.861325,0.000000,46.000000,47.971495,0.210998,22.177733,68.304947,84.764981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.073895,49.354006,96.449951,111.583858,111.407828,101.777024,54.708861,14.278034,91.881752,4.329918,49.275883,42.196450,110.666249,93.797153,108.903159,90.967077,54.183202,88.073859,-0.063388,0.037936,32.025740,-235.772561,99.616671,4.090095,21.300644,8.873241,-2.034312,-104.758659,14.350876,501846.731484,0.989358,18.999061,17.332876,2.348862,0.074164,0.052106,96.338184,76.870981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058528,68.714503,61.463001,0.000000,100.000000,46.253165,90.200000,74.802668,0.000000,46.000000,47.964472,0.209962,22.121171,68.101842,84.756120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.165329,49.366111,96.474908,111.583025,111.323965,101.783870,54.861038,14.277748,91.988682,4.329397,49.296275,42.298337,110.660854,93.793923,108.891399,91.056756,54.152025,88.027703,-0.063477,0.037941,32.025740,-235.771376,99.920350,4.089816,21.295307,8.809702,9.267223,475.899874,14.310183,501866.601612,0.988006,18.908884,17.332057,2.343589,0.074797,0.052697,96.292003,76.840630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040408,68.672270,61.437959,0.000000,100.000000,46.253165,90.200000,74.834161,0.000000,46.000000,47.957439,0.211452,22.142844,67.821391,84.761607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.198619,49.375189,96.506237,111.581914,111.268067,101.779299,54.718483,14.287309,92.067541,4.328023,49.220706,42.333239,110.660351,93.827204,108.887719,90.987761,54.165197,88.016859,-0.063655,0.037947,32.025740,-235.760181,98.715194,4.088669,21.309659,8.835684,21.503107,1107.126266,14.347847,501869.861079,0.989439,19.005305,17.354215,2.348206,0.075426,0.052704,96.274756,76.808587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060235,68.647222,61.428382,0.000000,100.000000,46.253165,90.200000,74.773521,0.000000,46.000000,47.950102,0.212136,22.186586,68.335592,84.761145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.230737,49.360609,96.493397,111.565529,111.203549,101.776965,54.746670,14.277748,91.938834,4.327075,49.170610,42.042661,110.645611,93.821896,108.868181,91.137756,54.137480,88.076186,-0.063734,0.037943,32.025740,-235.772846,99.572496,4.087320,21.307315,8.884979,27.517432,1416.055205,14.312173,501926.260035,0.984412,18.907759,17.354422,2.343596,0.073789,0.051092,96.266886,76.783250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.060976,68.595180,61.409286,0.000000,100.000000,46.253165,90.200000,74.741415,0.000000,46.000000,47.943168,0.211089,22.185215,67.685234,84.753307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.133250,49.360609,96.496269,111.565529,111.248921,101.801075,54.706545,14.279603,92.037771,4.325498,49.241220,42.418934,110.638343,93.786781,108.889479,90.976470,54.151053,87.956100,-0.063472,0.037940,32.025740,-235.770664,99.565540,4.086265,21.283713,8.808926,21.123135,1087.800043,14.302175,501870.694570,0.986089,18.876960,17.333972,2.342463,0.073947,0.052263,96.289870,76.784937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091154,68.584227,61.423161,0.000000,100.000000,46.253165,90.200000,74.708195,0.000000,46.000000,47.935346,0.212182,22.170250,67.419719,84.762178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.068856,49.361159,96.496234,111.555532,111.334830,101.793433,54.786944,14.281601,91.970798,4.324156,49.219263,42.231855,110.670648,93.811517,108.914318,90.979119,54.185316,88.146967,-0.063131,0.037932,32.025740,-235.771770,99.510106,4.085400,21.284957,8.850559,1.752191,90.101975,14.284590,501876.356507,0.984688,18.823930,17.401498,2.340327,0.074518,0.053511,96.339392,76.791127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105929,68.594854,61.415631,0.000000,100.000000,46.253165,90.200000,74.742027,0.000000,46.000000,47.925501,0.209157,22.178418,67.671037,84.761843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.138469,49.340526,96.482899,111.554421,111.356617,101.774120,54.827733,14.280888,91.933311,4.322912,49.258694,42.149598,110.660630,93.865768,108.912612,90.989000,54.186296,88.075734,-0.062921,0.037939,32.025740,-235.767910,98.706652,4.084009,21.295487,8.842806,-0.440963,-22.658541,14.332570,502023.052456,0.988181,18.940705,17.307325,2.345943,0.076006,0.052062,96.313760,76.790845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070912,68.593068,61.407799,0.000000,100.000000,46.253165,90.200000,74.761344,0.000000,46.000000,47.917351,0.212274,22.169980,67.548419,84.759483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.067638,49.367486,96.518152,111.551644,111.393163,101.790795,54.665001,14.283456,91.952387,4.321144,49.328484,42.169385,110.651585,93.737960,108.905531,91.036876,54.165230,88.083363,-0.063162,0.037945,32.025740,-235.767628,99.499235,4.081529,21.278827,8.773984,21.484909,1107.271576,14.360760,501960.015087,0.988338,19.018505,17.401131,2.349621,0.074572,0.052446,96.339590,76.784332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093411,68.612670,61.396554,0.000000,100.000000,46.253165,90.200000,74.712940,0.000000,46.000000,47.909718,0.210727,22.135271,68.660047,84.758598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.137332,49.388119,96.472476,111.566362,111.425827,101.806686,54.692242,14.278890,91.956809,4.318578,49.292612,42.113975,110.644585,93.796210,108.918760,90.974615,54.186413,88.095774,-0.063320,0.037941,32.025740,-235.772358,98.983329,4.079777,21.254648,8.813578,25.961135,1337.297215,14.323407,501795.553550,0.985548,18.914365,17.352380,2.345321,0.076222,0.051936,96.319506,76.794664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090223,68.617793,61.405818,0.000000,100.000000,46.253165,90.200000,74.737222,0.000000,46.000000,47.903281,0.213611,22.100112,67.476093,84.760929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.134302,49.388119,96.478036,111.566362,111.427550,101.812117,54.715700,14.278319,91.883345,4.316969,49.198381,42.236532,110.677788,93.827701,108.908374,90.979260,54.179221,88.068431,-0.063196,0.037967,32.025740,-235.771949,100.359329,4.078336,21.239917,8.843022,16.156895,831.909234,14.365080,501992.999328,0.990565,19.026296,17.378563,2.350224,0.073522,0.052163,96.338017,76.783546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105525,68.626453,61.399945,0.000000,100.000000,46.253165,90.200000,74.688911,0.000000,46.000000,47.896796,0.210186,22.091691,68.169247,84.762473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.164308,49.389495,96.476452,111.583858,111.478029,101.820549,54.697300,14.281030,91.977745,4.314844,49.185861,42.139994,110.654839,93.836466,108.891722,91.049281,54.144707,88.061511,-0.063304,0.037953,32.025740,-235.768584,99.483430,4.076038,21.222175,8.775931,14.134316,728.012625,14.328397,502018.114123,0.988458,18.963321,17.365705,2.345132,0.073989,0.051756,96.355071,76.766410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091840,68.615670,61.369078,0.000000,100.000000,46.253165,90.200000,74.678582,0.000000,46.000000,47.889765,0.209113,22.062194,67.076906,84.765010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.172637,49.355657,96.501730,111.579414,111.486961,101.820563,54.663337,14.279033,92.035729,4.314139,49.209760,42.277530,110.672597,93.827761,108.916271,90.986492,54.167775,88.179822,-0.063419,0.037943,32.025740,-235.769112,99.511943,4.074438,21.220913,8.808836,36.466712,1879.448613,14.331669,502060.203664,0.988166,18.966953,17.354555,2.345440,0.074488,0.052310,96.378638,76.787633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090111,68.665476,61.364281,0.000000,100.000000,46.253165,90.200000,74.649110,0.000000,46.000000,47.882699,0.210456,22.051916,68.185643,84.764538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.213318,49.362260,96.537112,111.578026,111.570923,101.818071,54.669132,14.286025,91.909847,4.311622,49.232575,42.234330,110.661904,93.899697,108.908729,90.973439,54.171154,88.219789,-0.063587,0.037912,32.025740,-235.764733,99.450898,4.072081,21.210257,8.842914,45.626241,2351.269998,14.318946,502152.159751,0.987801,18.932365,17.384427,2.343692,0.074568,0.051915,96.409624,76.792157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.100496,68.653008,61.382304,0.000000,100.000000,46.253165,90.200000,74.633140,0.000000,46.000000,47.874131,0.209425,22.053088,68.474697,84.764892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.152244,49.365286,96.477879,111.577471,111.662356,101.818237,54.801178,14.280031,91.932455,4.309945,49.196539,42.339931,110.667556,93.774613,108.907248,90.994825,54.158773,88.082550,-0.063671,0.037934,32.025740,-235.769583,100.352883,4.070526,21.240710,8.792699,12.027121,618.303618,14.318357,502060.964247,0.988111,18.888548,17.440698,2.343832,0.074799,0.052415,96.393816,76.790395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106008,68.672654,61.371706,0.000000,100.000000,46.253165,90.200000,74.662750,0.000000,46.000000,47.864481,0.211179,22.075861,68.034918,84.758637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.037946,49.365286,96.488192,111.577471,111.759177,101.807062,54.649539,14.279461,91.930413,4.308475,49.151548,42.254567,110.661380,93.757847,108.892721,91.015931,54.142509,88.034476,-0.063621,0.037891,32.025740,-235.770807,99.289822,4.070002,21.247905,8.839650,19.657939,1013.401353,14.305991,502028.237027,0.986940,18.846432,17.464103,2.342377,0.074517,0.052508,96.408519,76.784852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087069,68.667004,61.370253,0.000000,100.000000,46.253165,90.200000,74.611592,0.000000,46.000000,47.857222,0.209917,22.134622,68.310874,84.760742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.249794,49.339976,96.530310,111.567751,111.779907,101.800413,54.703786,14.277748,92.042126,4.307514,49.161641,42.298337,110.650912,93.893219,108.912002,91.006232,54.146687,87.991464,-0.063550,0.037881,32.025740,-235.772030,99.316500,4.068522,21.254251,8.827858,37.972171,1955.591023,14.323329,502089.995399,0.986158,18.922613,17.384475,2.344414,0.074100,0.052031,96.406862,76.786450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.087721,68.664331,61.387811,0.000000,100.000000,46.253165,90.200000,74.655932,0.000000,46.000000,47.848948,0.211816,22.094540,67.825414,84.767528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.091310,49.347129,96.519398,111.554977,111.720198,101.824792,54.677617,14.278604,91.938546,4.305383,49.222350,42.295295,110.655943,93.925484,108.917044,91.072769,54.144432,88.066921,-0.063472,0.037858,32.025740,-235.770520,99.003601,4.066442,21.228684,8.771351,47.046226,2424.070279,14.375571,502130.935460,0.991777,19.059746,17.368485,2.351194,0.076063,0.053220,96.404313,76.792899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081782,68.655480,61.354551,0.000000,100.000000,46.253165,90.200000,74.531001,0.000000,46.000000,47.841309,0.210456,22.103321,68.482260,84.756287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.237363,49.349330,96.496490,111.564141,111.683560,101.845951,54.773505,14.280317,91.969023,4.303257,49.164876,42.194509,110.660460,93.909529,108.925939,91.032759,54.176985,88.026354,-0.063592,0.037840,32.025740,-235.769788,99.594480,4.064233,21.212709,8.826596,28.838947,1483.333708,14.285047,501935.926902,0.985139,18.780495,17.335434,2.340140,0.074485,0.052187,96.432883,76.796600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078627,68.662298,61.383056,0.000000,100.000000,46.253165,90.200000,74.599376,0.000000,46.000000,47.833987,0.210862,22.075662,67.440699,84.763928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.148434,49.349330,96.480037,111.564141,111.662524,101.833351,54.687792,14.283599,91.995023,4.301069,49.156843,42.170827,110.664731,93.894653,108.910371,91.058858,54.159223,88.079425,-0.063514,0.037834,32.025740,-235.768302,99.750316,4.062268,21.283947,8.846123,8.104040,417.485276,14.358572,502160.895221,0.989995,18.977527,17.388331,2.348900,0.074828,0.053354,96.408330,76.808534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081861,68.655559,61.368379,0.000000,100.000000,46.253165,90.200000,74.508335,0.000000,46.000000,47.826520,0.210591,22.058011,68.226001,84.763673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
