OSU 80 Ton Compressor Load Stand
41.140796,49.337500,96.541325,111.558865,111.659445,101.844399,54.667293,14.282600,91.941234,4.299940,49.128182,42.195006,110.663329,93.877950,108.918494,91.117672,54.171983,88.063897,-0.063482,0.037829,32.025740,-235.768974,99.953755,4.060824,21.276807,8.790896,14.949896,770.443128,14.291317,502121.706742,0.984671,18.804721,17.328556,2.340026,0.074624,0.052760,96.417658,76.816016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.080390,68.649101,61.373484,0.000000,100.000000,46.253165,90.200000,74.542670,0.000000,46.000000,47.818556,0.211771,22.140446,67.775596,84.763378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.151980,49.324020,96.516422,111.554144,111.634250,101.861419,54.778066,14.275465,92.040170,4.297864,49.197096,42.274775,110.676345,93.861818,108.910104,91.122271,54.138612,88.098225,-0.063393,0.037825,32.025740,-235.774640,98.988388,4.058636,21.279241,8.842427,20.961452,1078.064277,14.327052,502144.706597,0.988408,18.911222,17.381927,2.344683,0.074099,0.052159,96.410042,76.853093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094458,68.648629,61.374355,0.000000,100.000000,46.253165,90.200000,74.533314,0.000000,46.000000,47.810888,0.211908,22.144358,68.032509,84.774717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.230032,49.354006,96.493685,111.548867,111.580153,101.865055,54.641332,14.283314,91.996699,4.294690,49.260383,42.274177,110.640177,93.800470,108.904417,91.063136,54.139362,88.064774,-0.063453,0.037826,32.025740,-235.774795,99.644630,4.055182,21.295992,8.816175,24.389725,1257.522057,14.342460,502163.995057,0.989054,18.908549,17.358751,2.346608,0.073898,0.052156,96.366485,76.858762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040321,68.638520,61.368391,0.000000,100.000000,46.253165,90.200000,74.504875,0.000000,46.000000,47.800014,0.212320,22.085814,67.726339,84.760191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.125957,49.383442,96.456775,111.558309,111.544212,101.859238,54.699251,14.279318,92.035360,4.292836,49.322215,42.094261,110.650100,93.846368,108.904042,91.014158,54.170795,88.012459,-0.063823,0.037815,32.025740,-235.772093,99.960099,4.053878,21.271759,8.801246,9.869040,508.303991,14.334766,502288.475118,0.986893,18.881663,17.415151,2.345365,0.075168,0.053523,96.378294,76.879894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.039513,68.634802,61.372726,0.000000,100.000000,46.253165,90.200000,74.455350,0.000000,46.000000,47.793521,0.213472,22.133125,67.646261,84.757909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.114736,49.383442,96.463692,111.558309,111.478271,101.865380,54.693670,14.281744,91.897394,4.291940,49.368308,42.157439,110.681719,93.724796,108.923033,91.041520,54.175488,88.029740,-0.063810,0.037817,32.025740,-235.771954,99.350353,4.053004,21.272931,8.869797,10.954116,564.248319,14.297011,502298.333252,0.987441,18.818171,17.391960,2.340374,0.074601,0.052432,96.418580,76.889402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057309,68.654269,61.420559,0.000000,100.000000,46.253165,90.200000,74.495214,0.000000,46.000000,47.787236,0.212182,22.127446,67.337198,84.764056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.116672,49.404075,96.453958,111.571083,111.399358,101.862339,54.682863,14.279746,91.880196,4.290954,49.310846,42.246731,110.672953,93.748481,108.924965,90.968138,54.189015,88.026926,-0.064012,0.037809,32.025740,-235.772645,99.215544,4.051821,21.277979,8.811343,21.046300,1084.312605,14.338088,502306.320500,0.989127,18.972283,17.325420,2.345399,0.073739,0.052070,96.404893,76.908331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.063899,68.654213,61.420555,0.000000,100.000000,46.253165,90.200000,74.492577,0.000000,46.000000,47.780856,0.211634,22.136786,67.166033,84.769426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.170780,49.405176,96.468336,111.581358,111.303026,101.869940,54.696455,14.281601,91.923401,4.288711,49.298874,42.149986,110.692927,93.759497,108.896554,91.007804,54.170270,87.985196,-0.064106,0.037789,32.025740,-235.770463,99.865955,4.049359,21.262419,8.787344,13.891480,715.515969,14.345192,502334.449705,0.989580,18.985739,17.332326,2.346207,0.073844,0.051728,96.410393,76.910663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028354,68.673095,61.419996,0.000000,100.000000,46.253165,90.200000,74.479162,0.000000,46.000000,47.773959,0.210591,22.166464,67.607906,84.761371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.094967,49.383993,96.486085,111.600242,111.284267,101.879392,54.798936,14.284598,91.969872,4.287526,49.192789,42.133816,110.687126,93.759713,108.922497,90.953595,54.177854,88.076343,-0.064096,0.037780,32.025740,-235.765833,99.334281,4.048300,21.251150,8.839272,1.978688,101.726770,14.342930,502319.217757,0.989749,19.004050,17.316912,2.345860,0.075142,0.052913,96.399501,76.921750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016037,68.675735,61.440091,0.000000,100.000000,46.253165,90.200000,74.438755,0.000000,46.000000,47.767111,0.209962,22.128672,67.772327,84.764046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.197179,49.383993,96.467162,111.600242,111.300753,101.903018,54.749230,14.280460,91.913761,4.286423,49.200369,42.273434,110.674806,93.864359,108.917691,91.066149,54.167257,88.043474,-0.064091,0.037778,32.025740,-235.769645,100.026178,4.047248,21.259408,8.820809,-2.400091,-123.503641,14.322009,502362.219404,0.988167,18.940291,17.307645,2.343126,0.074284,0.053638,96.421611,76.927897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009761,68.708937,61.438388,0.000000,100.000000,46.253165,90.200000,74.465765,0.000000,46.000000,47.759368,0.211225,22.121117,68.008564,84.761607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.060292,49.371888,96.444594,111.588023,111.357191,101.923264,54.704882,14.277463,91.920570,4.285240,49.203769,42.150559,110.669615,93.924342,108.922809,90.972047,54.175732,87.991995,-0.064033,0.037789,32.025740,-235.766434,99.560789,4.045774,21.273291,8.793925,12.003166,618.158308,14.360106,502411.988392,0.988333,19.010003,17.361231,2.347881,0.074753,0.052123,96.459861,76.927093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015533,68.728009,61.451403,0.000000,100.000000,46.253165,90.200000,74.397701,0.000000,46.000000,47.751795,0.214310,22.119873,68.393980,84.765000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.088985,49.368862,96.418086,111.568584,111.340828,101.914754,54.694130,14.280460,91.857375,4.284064,49.220497,42.270998,110.682556,93.754429,108.912359,90.896489,54.163720,88.069103,-0.064135,0.037806,32.025740,-235.769972,99.784377,4.044018,21.251835,8.825028,26.579834,1369.120093,14.313673,502489.355388,0.986794,18.887488,17.349774,2.341596,0.073829,0.051426,96.411805,76.913342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989226,68.728705,61.426916,0.000000,100.000000,46.253165,90.200000,74.456795,0.000000,46.000000,47.744525,0.210953,22.070884,67.765132,84.760476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.172607,49.374639,96.422004,111.568306,111.282148,101.916566,54.660867,14.277035,91.933707,4.281874,49.244948,42.092140,110.683617,93.768835,108.920171,91.014157,54.194105,88.008707,-0.064201,0.037800,32.025740,-235.773723,99.292128,4.042049,21.221075,8.778653,8.094411,417.194657,14.374338,502635.431210,0.991335,19.039516,17.306746,2.348853,0.073452,0.051368,96.406922,76.914110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.994493,68.787164,61.466265,0.000000,100.000000,46.253165,90.200000,74.426840,0.000000,46.000000,47.734686,0.212091,22.047066,67.072642,84.762738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.002919,49.386744,96.439466,111.577748,111.271026,101.913630,54.684243,14.276892,91.886495,4.281192,49.262967,42.214638,110.677280,93.776054,108.914613,90.952082,54.179156,88.008727,-0.064342,0.037811,32.025740,-235.774519,100.182016,4.041748,21.212222,8.783630,-1.562372,-80.491898,14.355320,502596.737165,0.990688,19.002051,17.370507,2.346568,0.073099,0.051999,96.389874,76.838229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962919,68.774283,61.449767,0.000000,100.000000,46.253165,90.200000,74.372737,0.000000,46.000000,47.727637,0.212045,22.059201,68.049920,84.766741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.133935,49.386744,96.422037,111.577748,111.340380,101.895353,54.741062,14.281887,92.003280,4.281070,49.278780,42.234902,110.663162,93.856134,108.897683,90.992769,54.161578,88.039840,-0.064324,0.037836,32.025740,-235.765114,99.101842,4.040901,21.229117,8.833845,3.557725,183.100338,14.318450,502506.637511,0.989137,18.907566,17.299592,2.341897,0.075176,0.052680,96.351811,76.811649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973452,68.773598,61.460006,0.000000,100.000000,46.253165,90.200000,74.450733,0.000000,46.000000,47.720890,0.212687,22.094703,67.511004,84.767636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.085773,49.393071,96.415776,111.576637,111.431986,101.881621,54.686946,14.279461,91.896581,4.280724,49.349267,42.143622,110.681755,93.713516,108.921878,91.034184,54.180532,87.909270,-0.064337,0.037835,32.025740,-235.763946,99.480392,4.039934,21.253061,8.808025,14.921422,768.699409,14.398815,502633.496472,0.993161,19.123288,17.314556,2.352015,0.074787,0.052626,96.342082,76.831748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985478,68.782303,61.466641,0.000000,100.000000,46.253165,90.200000,74.370835,0.000000,46.000000,47.714024,0.212871,22.098832,67.904566,84.765846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.064608,49.411228,96.391212,111.585524,111.413140,101.873256,54.716699,14.274894,91.957717,4.278917,49.315771,42.238143,110.646893,93.725308,108.897652,90.911295,54.154622,88.037908,-0.064196,0.037844,32.025740,-235.772597,98.808995,4.038572,21.238601,8.791798,25.179710,1296.465121,14.333441,502502.706626,0.988522,18.966019,17.353016,2.344100,0.073807,0.052050,96.346800,76.832044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983390,68.742815,61.443887,0.000000,100.000000,46.253165,90.200000,74.384078,0.000000,46.000000,47.706999,0.212366,22.142339,67.392137,84.763397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.113528,49.414529,96.405058,111.597465,111.388953,101.863381,54.677836,14.277463,91.843264,4.277723,49.143845,42.347758,110.677871,93.836006,108.911632,90.967810,54.170318,87.986771,-0.064112,0.037838,32.025740,-235.775419,100.214240,4.037429,21.239394,8.869364,26.292718,1354.734409,14.352432,502432.799832,0.990642,19.030115,17.246391,2.346695,0.074546,0.051522,96.388706,76.869552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980572,68.752047,61.474121,0.000000,100.000000,46.253165,90.200000,74.383951,0.000000,46.000000,47.700780,0.210276,22.128329,67.423025,84.764823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
40.992888,49.414529,96.395711,111.597465,111.325576,101.853039,54.631103,14.279033,91.867225,4.276473,49.227671,42.310992,110.675805,93.663521,108.902416,90.941347,54.167516,88.072083,-0.064148,0.037872,32.025740,-235.770745,98.830918,4.035856,21.239791,8.816085,18.298779,943.652580,14.357425,502477.819292,0.990623,19.073674,17.358674,2.347306,0.073693,0.051814,96.404955,76.848713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970927,68.761100,61.470923,0.000000,100.000000,46.253165,90.200000,74.347008,0.000000,46.000000,47.694099,0.211908,22.101879,67.607136,84.767046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.136432,49.380141,96.407904,111.576360,111.332441,101.854327,54.667445,14.278604,91.924980,4.274998,49.247767,42.264919,110.673173,93.763371,108.904541,90.925436,54.172825,87.989055,-0.064138,0.037888,32.025740,-235.774604,99.393225,4.034261,21.231984,8.779411,12.415078,639.809489,14.336276,502374.664674,0.989959,19.018275,17.308653,2.344850,0.075194,0.052418,96.447034,76.868699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.976059,68.754182,61.465288,0.000000,100.000000,46.253165,90.200000,74.395434,0.000000,46.000000,47.686063,0.210456,22.095496,68.178396,84.756562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.087588,49.386744,96.390824,111.551089,111.287923,101.853930,54.682569,14.281030,91.942933,4.273704,49.306255,42.069659,110.675132,93.662247,108.921193,90.973985,54.184421,87.979238,-0.064348,0.037875,32.025740,-235.768747,98.807137,4.032807,21.222121,8.833322,19.689563,1014.418522,14.387959,502399.083529,0.993872,19.163132,17.368710,2.351523,0.073898,0.052060,96.497911,76.907976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979776,68.759978,61.492294,0.000000,100.000000,46.253165,90.200000,74.309647,0.000000,46.000000,47.678888,0.210321,22.056893,67.897277,84.762640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.158545,49.406826,96.454700,111.548034,111.224577,101.830711,54.695401,14.282029,91.822171,4.272261,49.341375,42.168283,110.700874,93.864129,108.933103,90.970584,54.181937,87.994929,-0.064408,0.037854,32.025740,-235.766605,100.551650,4.032065,21.248121,8.781322,17.849194,919.385819,14.323907,502268.287733,0.989372,18.956423,17.307680,2.343614,0.073946,0.052263,96.516471,76.917904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013842,68.805272,61.527556,0.000000,100.000000,46.253165,90.200000,74.319739,0.000000,46.000000,47.669641,0.209068,22.101320,68.061288,84.766771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.191899,49.421957,96.433779,111.549145,111.183977,101.807237,54.711198,14.283171,91.983645,4.271878,49.321753,42.245770,110.678547,93.785441,108.911913,90.934729,54.163568,88.051735,-0.064374,0.037859,32.025740,-235.764156,99.513308,4.031602,21.225673,8.795566,27.406480,1411.259976,14.343132,502279.896143,0.990389,19.021608,17.289492,2.345984,0.074433,0.051627,96.513476,76.874094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987098,68.776859,61.482519,0.000000,100.000000,46.253165,90.200000,74.267944,0.000000,46.000000,47.663434,0.210006,22.101212,68.196412,84.764302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.039731,49.421957,96.410693,111.549145,111.132029,101.800860,54.739445,14.279033,91.939137,4.271859,49.365873,42.141245,110.685280,93.798643,108.941290,90.921138,54.177701,87.986218,-0.064489,0.037846,32.025740,-235.771889,99.465932,4.031032,21.215071,8.841165,23.671212,1218.288372,14.319770,502155.730465,0.988129,18.956603,17.302512,2.343492,0.074497,0.052259,96.559119,76.931068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996653,68.803453,61.510363,0.000000,100.000000,46.253165,90.200000,74.235834,0.000000,46.000000,47.657182,0.211816,22.099643,68.493205,84.765030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.135580,49.437088,96.393038,111.552755,111.063317,101.789967,54.822904,14.284883,91.948094,4.271309,49.346251,42.164314,110.692880,93.744785,108.910402,90.995440,54.173286,87.981785,-0.064426,0.037838,32.025740,-235.764404,99.345335,4.031056,21.219849,8.779393,15.538189,798.487947,14.298210,502076.157051,0.986786,18.931776,17.359006,2.341086,0.074640,0.052827,96.527554,76.923477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983438,68.802702,61.502633,0.000000,100.000000,46.253165,90.200000,74.304378,0.000000,46.000000,47.651046,0.210953,22.035707,68.084636,84.760722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.128326,49.435988,96.441098,111.561919,111.009343,101.779548,54.669459,14.284883,91.846599,4.270920,49.341178,42.152456,110.673539,93.787808,108.912451,91.008641,54.170746,88.070915,-0.064279,0.037846,32.025740,-235.762444,100.043981,4.030823,21.229568,8.817058,12.350681,636.467361,14.362326,502104.495442,0.990187,19.114274,17.300899,2.349204,0.075073,0.052948,96.518698,76.916066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999293,68.813989,61.501372,0.000000,100.000000,46.253165,90.200000,74.242807,0.000000,46.000000,47.644531,0.210817,22.099643,67.805536,84.851969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.146702,49.459372,96.426779,111.574416,110.926375,101.751863,54.664740,14.281744,91.823683,4.270561,49.458413,42.125763,110.686042,93.740337,108.946023,90.874630,54.180261,88.043289,-0.064175,0.037864,32.025740,-235.772444,99.911946,4.031079,21.209482,8.833250,16.268725,838.448181,14.314812,502023.356608,0.986112,19.014390,17.302339,2.343301,0.075331,0.053119,96.555519,76.902279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.031102,68.832924,61.534277,0.000000,100.000000,46.253165,90.200000,74.235807,0.000000,46.000000,47.637967,0.211270,22.085237,67.857892,84.754448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.154263,49.459372,96.415276,111.574416,110.859725,101.734218,54.663715,14.277748,91.718520,4.270462,49.407978,42.187230,110.676269,93.735850,108.912409,90.896874,54.153882,87.969753,-0.064329,0.037839,32.025740,-235.774153,99.847255,4.031015,21.243325,8.799461,21.808641,1123.982219,14.324934,501980.404967,0.988965,19.021987,17.364697,2.344883,0.075018,0.052908,96.554960,76.874131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012543,68.813945,61.514414,0.000000,100.000000,46.253165,90.200000,74.213098,0.000000,46.000000,47.632386,0.210546,22.093314,67.949593,84.834994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.016768,49.476428,96.394928,111.606352,110.768235,101.734882,54.669577,14.277463,91.860915,4.269635,49.479459,42.132041,110.685347,93.751433,108.936196,91.090044,54.186104,88.090429,-0.064227,0.037868,32.025740,-235.775255,99.410520,4.030001,21.249978,8.805988,32.960282,1698.537734,14.311108,501845.645269,0.988362,19.023341,17.336646,2.343487,0.074802,0.052257,96.623045,76.884919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048236,68.816405,61.528753,0.000000,100.000000,46.253165,90.200000,74.198066,0.000000,46.000000,47.626754,0.210772,22.079196,67.738432,84.765089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.148043,49.494586,96.438128,111.624680,110.781470,101.727283,54.723927,14.287880,91.895031,4.268681,49.420062,42.154154,110.683849,93.845115,108.933504,90.922163,54.179506,88.106070,-0.064227,0.037851,32.025740,-235.762878,99.561091,4.028892,21.204397,8.815598,26.631008,1371.009122,14.303260,501803.571898,0.988012,19.014278,17.313663,2.342777,0.073907,0.052778,96.614755,76.861208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038356,68.818157,61.521793,0.000000,100.000000,46.253165,90.200000,74.264564,0.000000,46.000000,47.619340,0.212411,22.088572,67.934083,84.766938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.104149,49.485782,96.363521,111.642453,110.671609,101.700935,54.695770,14.284313,91.875937,4.269024,49.394426,42.128820,110.681527,93.796888,108.920458,90.948909,54.150889,88.025126,-0.064198,0.037867,32.025740,-235.768079,100.274280,4.030124,21.219939,8.758730,26.498819,1364.906105,14.362867,501847.341755,0.991553,19.196330,17.362428,2.350135,0.074109,0.051813,96.581888,76.854342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.037997,68.822369,61.505579,0.000000,100.000000,46.253165,90.200000,74.177054,0.000000,46.000000,47.613490,0.210096,22.097101,68.144138,84.757182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.113693,49.478629,96.399338,111.645785,110.675145,101.686606,54.680700,14.281316,91.882256,4.269739,49.418650,42.287123,110.717770,93.719460,108.943290,90.969707,54.176825,87.990950,-0.064243,0.037859,32.025740,-235.766992,99.795022,4.030789,21.202756,8.798271,19.181232,988.262732,14.310442,501771.145405,0.987110,19.056948,17.379519,2.343687,0.075212,0.052812,96.599730,76.889056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062721,68.835049,61.526261,0.000000,100.000000,46.253165,90.200000,74.190863,0.000000,46.000000,47.607250,0.212136,22.071966,67.371345,84.767587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.129573,49.478629,96.444688,111.645785,110.699411,101.686886,54.806609,14.281459,91.933718,4.270399,49.390695,42.144483,110.695068,93.815464,108.926489,91.032434,54.145041,87.983747,-0.064117,0.037864,32.025740,-235.769789,99.182830,4.031290,21.225150,8.812100,14.142775,726.995455,14.313156,501708.419846,0.988485,19.100778,17.353830,2.344375,0.074491,0.052129,96.611330,76.874992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061756,68.845303,61.527027,0.000000,100.000000,46.253165,90.200000,74.173815,0.000000,46.000000,47.601008,0.211725,22.093891,68.126688,84.765433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.160163,49.480280,96.477922,111.643842,110.735087,101.674975,54.663431,14.282172,91.840292,4.270700,49.328826,42.126029,110.709422,93.859855,108.934525,90.995988,54.124981,88.167454,-0.063870,0.037872,32.025740,-235.767116,99.474129,4.030817,21.225619,8.775498,13.119026,676.136975,14.312807,501573.128052,0.988350,19.082177,17.304953,2.344702,0.074524,0.052205,96.613163,76.869047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024886,68.833770,61.510075,0.000000,100.000000,46.253165,90.200000,74.155133,0.000000,46.000000,47.595034,0.212274,22.042919,67.469837,84.756828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.226328,49.451669,96.442004,111.633289,110.766513,101.654648,54.674785,14.282315,91.984096,4.270336,49.265275,42.190984,110.701395,93.724385,108.931243,90.970543,54.174278,88.047614,-0.063939,0.037891,32.025740,-235.766319,100.151544,4.030851,21.212998,8.806907,27.746382,1429.714339,14.313608,501626.108138,0.985669,19.063133,17.331900,2.344899,0.073837,0.052571,96.612193,76.826894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028097,68.867730,61.510322,0.000000,100.000000,46.253165,90.200000,74.125548,0.000000,46.000000,47.589019,0.210953,22.058461,67.604659,84.764813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.081935,49.436538,96.441574,111.616349,110.746530,101.644381,54.810157,14.276607,91.987704,4.270405,49.291946,42.139631,110.706416,93.863123,108.946994,90.942181,54.192511,88.026725,-0.063944,0.037912,32.025740,-235.777908,100.112878,4.031035,21.222878,8.850991,45.133306,2319.883050,14.304174,501592.711737,0.987342,19.028118,17.475201,2.343964,0.075791,0.051845,96.586089,76.851642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011346,68.863856,61.530913,0.000000,100.000000,46.253165,90.200000,74.078844,0.000000,46.000000,47.581734,0.211497,22.073138,67.385487,84.767626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.156775,49.436538,96.490917,111.616349,110.749075,101.651471,54.655028,14.275465,91.944886,4.269631,49.263349,42.237739,110.685523,93.803418,108.937167,91.052843,54.191377,88.104592,-0.063857,0.037926,32.025740,-235.777090,98.953146,4.030414,21.272426,8.796864,43.830041,2259.288804,14.263853,501322.292816,0.985146,18.920267,17.345532,2.339330,0.073800,0.051969,96.523444,76.854242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003970,68.864789,61.501286,0.000000,100.000000,46.253165,90.200000,74.140818,0.000000,46.000000,47.574775,0.212917,22.121009,67.616328,84.767990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.059642,49.434612,96.451385,111.610795,110.831530,101.656053,54.687210,14.276321,92.009156,4.268875,49.287734,42.192138,110.694504,93.903570,108.947360,91.070649,54.236495,88.110508,-0.063697,0.037930,32.025740,-235.771496,99.426020,4.029412,21.243127,8.836585,13.623990,701.856835,14.327040,501298.849148,0.986326,19.078186,17.313281,2.347542,0.074616,0.052116,96.426746,76.864414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977664,68.888339,61.497812,0.000000,100.000000,46.253165,90.200000,74.081600,0.000000,46.000000,47.566002,0.210546,22.094721,67.740970,84.768236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.177031,49.407377,96.454261,111.598298,110.854807,101.654615,54.686919,14.281459,92.037664,4.268340,49.381043,42.084381,110.695479,93.795834,108.953895,90.992015,54.228399,88.065531,-0.063697,0.037941,32.025740,-235.771423,99.339626,4.029497,21.256938,8.827245,23.092831,1189.662313,14.302944,501294.689598,0.987241,18.988435,17.366656,2.344472,0.075353,0.051628,96.433528,76.842538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999874,68.895178,61.488947,0.000000,100.000000,46.253165,90.200000,74.123736,0.000000,46.000000,47.558460,0.211361,22.113003,67.175995,84.758883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.103925,49.436538,96.397103,111.590800,110.786882,101.634749,54.698942,14.280031,91.939319,4.268264,49.418502,42.127137,110.708335,93.747785,108.952490,91.019109,54.263349,88.031129,-0.063459,0.037961,32.025740,-235.770563,99.797327,4.029855,21.269217,8.797621,38.149370,1964.890859,14.340459,501283.917438,0.989235,19.103019,17.325506,2.349056,0.075084,0.052323,96.445467,76.854749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004635,68.936917,61.521922,0.000000,100.000000,46.253165,90.200000,74.049500,0.000000,46.000000,47.551600,0.208846,22.072273,68.110761,84.758254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.162297,49.467350,96.412573,111.612739,110.781673,101.621108,54.693922,14.281601,91.933861,4.268578,49.388995,42.194657,110.708453,93.854704,108.953006,91.065661,54.242276,88.048696,-0.063346,0.037978,32.025740,-235.767850,98.818802,4.029901,21.263267,8.841634,46.230879,2381.349156,14.286597,501189.760501,0.986094,18.935004,17.303431,2.342429,0.074013,0.051892,96.435066,76.841230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004760,68.910867,61.501867,0.000000,100.000000,46.253165,90.200000,74.079016,0.000000,46.000000,47.546035,0.211543,22.144448,67.593344,84.762296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.190421,49.467350,96.441981,111.612739,110.710915,101.605323,54.698131,14.279603,91.940852,4.269350,49.380051,42.190385,110.718836,93.845181,108.951107,90.958868,54.261228,87.971118,-0.063254,0.037963,32.025740,-235.767887,99.320149,4.029724,21.245002,8.815598,45.131337,2324.532968,14.307982,501103.997720,0.987663,19.051802,17.245398,2.345204,0.074997,0.052072,96.392740,76.854331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023544,68.914697,61.475807,0.000000,100.000000,46.253165,90.200000,74.035326,0.000000,46.000000,47.540762,0.212182,22.142393,68.509594,84.848645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.075518,49.475603,96.480930,111.626902,110.678151,101.576818,54.682250,14.285312,91.990525,4.268676,49.376553,42.200154,110.731691,93.856124,108.951290,91.072631,54.273793,88.051754,-0.063377,0.037935,32.025740,-235.765773,98.938356,4.029448,21.246480,8.778437,31.848221,1640.849686,14.283481,501083.028304,0.986180,19.012630,17.278260,2.342254,0.075338,0.052626,96.425629,76.871092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011273,68.919043,61.486588,0.000000,100.000000,46.253165,90.200000,74.009151,0.000000,46.000000,47.534899,0.212411,22.089059,67.520483,84.766053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.111131,49.466525,96.443278,111.622458,110.674493,101.571753,54.706704,14.281459,91.907895,4.268790,49.397329,42.207671,110.731393,93.786019,108.954564,91.041886,54.271755,87.974116,-0.063487,0.037952,32.025740,-235.767992,100.203062,4.029952,21.245525,8.828237,12.607402,649.254635,14.273856,500952.790217,0.985220,18.978938,17.207235,2.341369,0.074536,0.052540,96.394712,76.892157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.005144,68.877597,61.457320,0.000000,100.000000,46.253165,90.200000,74.056554,0.000000,46.000000,47.528830,0.212045,22.145584,67.271703,84.766780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.101580,49.475603,96.441761,111.626624,110.619520,101.559622,54.659610,14.281744,91.961788,4.269359,49.331010,42.181804,110.736991,93.757022,108.975260,90.925479,54.285716,88.087038,-0.063367,0.037980,32.025740,-235.772771,99.022404,4.031023,21.224159,8.804311,9.281125,478.370143,14.329025,500864.856234,0.988244,19.124954,17.248794,2.348867,0.075041,0.052376,96.467966,76.919742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038850,68.859372,61.480804,0.000000,100.000000,46.253165,90.200000,74.025625,0.000000,46.000000,47.522358,0.209648,22.093891,67.458829,84.769583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.089569,49.475603,96.490963,111.626624,110.623402,101.541018,54.707208,14.278462,91.875153,4.269353,49.300081,42.197527,110.727156,93.820974,108.944759,91.027155,54.280980,87.949571,-0.063451,0.037947,32.025740,-235.776217,99.682199,4.030628,21.205768,8.783395,18.550006,955.277375,14.305057,500810.742834,0.986800,19.073145,17.198721,2.345916,0.073796,0.052489,96.462251,76.890437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006930,68.819135,61.436705,0.000000,100.000000,46.253165,90.200000,74.018708,0.000000,46.000000,47.516551,0.209291,22.030514,67.462407,84.764912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.149473,49.458546,96.471192,111.633011,110.744234,101.549158,54.763238,14.284883,91.984213,4.268402,49.281910,42.180721,110.730186,93.808420,108.975186,90.992669,54.272522,88.111398,-0.063327,0.037925,32.025740,-235.767671,99.907417,4.030320,21.222536,8.837234,45.964643,2364.638512,14.307747,500743.106508,0.987805,19.093681,17.260543,2.346425,0.075369,0.053588,96.497259,76.909778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007616,68.815250,61.474429,0.000000,100.000000,46.253165,90.200000,74.005271,0.000000,46.000000,47.507768,0.210908,22.086968,68.246487,84.765364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.035485,49.445341,96.448433,111.624680,110.703340,101.549488,54.680959,14.275893,91.933056,4.267630,49.365081,42.050552,110.732937,93.920809,108.948966,90.981234,54.243711,88.037928,-0.063351,0.037915,32.025740,-235.777805,100.313176,4.029861,21.232056,8.788083,40.754103,2099.738486,14.319443,500665.355139,0.987078,19.108092,17.173013,2.348308,0.074436,0.052434,96.512491,76.915068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011749,68.819384,61.510835,0.000000,100.000000,46.253165,90.200000,73.962497,0.000000,46.000000,47.501017,0.210636,22.095153,68.418805,84.763928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.070464,49.461848,96.436529,111.618015,110.685659,101.563557,54.715435,14.279889,91.960096,4.268656,49.448646,42.133005,110.703033,93.764492,108.951939,91.016196,54.254199,88.125013,-0.063459,0.037919,32.025740,-235.770542,99.673347,4.030703,21.209374,8.790626,29.564701,1522.276773,14.289211,500667.224561,0.984545,19.019195,17.290076,2.344409,0.075188,0.053215,96.526900,76.898525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.992842,68.810030,61.512850,0.000000,100.000000,46.253165,90.200000,74.010990,0.000000,46.000000,47.494597,0.207305,22.043316,67.751070,84.764794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.047949,49.494035,96.413763,111.639676,110.746758,101.576540,54.721958,14.278890,91.882936,4.269709,49.463700,42.180737,110.725821,93.764311,108.956521,90.982438,54.240516,88.057575,-0.063524,0.037932,32.025740,-235.772195,99.792107,4.030875,21.218623,8.825641,21.075459,1085.039154,14.336381,500771.037980,0.988970,19.142759,17.269597,2.350367,0.073956,0.052225,96.542045,76.910723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018409,68.795296,61.515212,0.000000,100.000000,46.253165,90.200000,73.982002,0.000000,46.000000,47.488910,0.209603,22.103213,68.062226,84.853749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
40.999077,49.494035,96.444115,111.639676,110.804675,101.577380,54.720151,14.282886,92.030102,4.270007,49.424570,42.252307,110.737296,93.774032,108.953732,90.968669,54.224607,88.082955,-0.063645,0.037889,32.025740,-235.771303,99.583833,4.031476,21.207769,8.781791,13.984991,720.020578,14.320953,500823.150118,0.987612,19.117264,17.317529,2.348075,0.074006,0.053379,96.526903,76.913757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998873,68.827281,61.502793,0.000000,100.000000,46.253165,90.200000,73.983757,0.000000,46.000000,47.483985,0.212320,22.053323,69.081581,84.767656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.106222,49.502014,96.453958,111.654672,110.845724,101.581060,54.688317,14.279746,91.891637,4.270751,49.403247,42.111908,110.727460,93.862336,108.947049,91.063969,54.236245,88.082101,-0.063792,0.037877,32.025740,-235.771012,100.505314,4.032256,21.252232,8.783720,8.326954,428.964762,14.330259,500966.344389,0.988292,19.176485,17.285978,2.348808,0.074343,0.052270,96.533956,76.916855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030514,68.851865,61.523134,0.000000,100.000000,46.253165,90.200000,73.998189,0.000000,46.000000,47.478421,0.213333,22.094414,68.368443,84.769337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.073847,49.496511,96.437314,111.656338,110.844539,101.584840,54.717428,14.279461,91.891024,4.272449,49.361341,42.181795,110.728596,93.876283,108.956921,91.038748,54.225171,88.057983,-0.063847,0.037865,32.025740,-235.773748,99.728719,4.034206,21.236816,8.820394,11.207230,577.035594,14.357879,501029.016423,0.989612,19.235199,17.318912,2.352348,0.074475,0.051463,96.505307,76.874793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.043752,68.829787,61.524729,0.000000,100.000000,46.253165,90.200000,73.932072,0.000000,46.000000,47.472658,0.210908,22.124327,67.623879,84.803031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.127865,49.474778,96.388618,111.668002,110.848455,101.579450,54.646264,14.278890,91.825079,4.273785,49.342542,42.164169,110.731594,93.738628,108.934123,90.969563,54.200439,87.998645,-0.063781,0.037831,32.025740,-235.771378,99.651301,4.034964,21.225709,8.770071,47.024886,2424.360899,14.311951,500974.217997,0.987442,19.114524,17.306702,2.346456,0.074465,0.052169,96.485389,76.888584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021971,68.836672,61.512366,0.000000,100.000000,46.253165,90.200000,73.935333,0.000000,46.000000,47.464707,0.212549,22.102852,67.087272,84.758441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.162448,49.468725,96.404119,111.662726,110.858757,101.576841,54.679991,14.280031,91.932128,4.274256,49.329487,42.154102,110.741430,93.773631,108.939617,90.942509,54.206824,88.051534,-0.063807,0.037843,32.025740,-235.772360,99.546716,4.035498,21.208039,8.800362,46.656248,2403.872197,14.323914,501024.914506,0.987784,19.147867,17.301596,2.347901,0.073365,0.051856,96.457662,76.913320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029382,68.878572,61.519534,0.000000,100.000000,46.253165,90.200000,73.892029,0.000000,46.000000,47.457916,0.212595,22.029973,67.915614,84.756611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
40.957130,49.468725,96.408409,111.662726,110.902176,101.567143,54.711746,14.279175,91.854946,4.274191,49.387489,42.121246,110.724478,93.761324,108.951999,90.924377,54.220475,88.036966,-0.063828,0.037845,32.025740,-235.772726,100.328858,4.035401,21.205155,8.817004,42.072313,2166.435750,14.289312,500986.637642,0.987551,19.061330,17.286505,2.343633,0.073979,0.051920,96.451339,76.917966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.008275,68.845827,61.514624,0.000000,100.000000,46.253165,90.200000,73.860345,0.000000,46.000000,47.451591,0.210231,22.098471,67.228259,84.786371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.122301,49.483581,96.397439,111.645230,110.964526,101.560130,54.704359,14.276892,91.949255,4.275492,49.393354,42.150150,110.723740,93.679866,108.938159,90.950778,54.195058,88.023582,-0.063855,0.037854,32.025740,-235.774193,99.663661,4.036543,21.215630,8.784261,36.214745,1865.062928,14.275742,500934.870839,0.986001,19.013824,17.315616,2.342040,0.074242,0.051794,96.499986,76.899808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961803,68.837989,61.502420,0.000000,100.000000,46.253165,90.200000,73.956695,0.000000,46.000000,47.445987,0.211452,22.032624,67.149894,84.787404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.029210,49.493760,96.369759,111.656616,110.966992,101.555340,54.703390,14.276749,91.865759,4.275516,49.412909,42.054494,110.743980,93.729126,108.945349,90.963511,54.211668,88.066861,-0.064015,0.037866,32.025740,-235.769925,99.714097,4.036306,21.199691,8.810116,20.633798,1062.661423,14.368312,500977.768418,0.990699,19.260327,17.292189,2.353886,0.073724,0.052510,96.509759,76.931618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003809,68.852578,61.510924,0.000000,100.000000,46.253165,90.200000,73.860541,0.000000,46.000000,47.440010,0.212182,22.065205,68.345366,84.769121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.065030,49.503389,96.376103,111.667724,110.996444,101.553563,54.706483,14.280602,91.916028,4.275845,49.426035,42.103667,110.731759,93.658057,108.969618,90.963615,54.210853,88.059124,-0.064217,0.037882,32.025740,-235.772606,99.250664,4.036445,21.213935,8.819258,10.482644,539.836248,14.291052,500916.532252,0.986483,19.076804,17.308624,2.344164,0.074640,0.052628,96.488862,76.920946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986002,68.832690,61.503827,0.000000,100.000000,46.253165,90.200000,73.899704,0.000000,46.000000,47.434484,0.210998,22.091673,67.585348,84.787807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
41.171647,49.503389,96.408531,111.667724,110.975032,101.547496,54.707522,14.284313,91.858940,4.275788,49.403825,42.106728,110.728003,93.706262,108.945608,90.973682,54.216952,88.073609,-0.064085,0.037908,32.025740,-235.765955,99.740750,4.036421,21.202288,8.783287,6.741256,347.155264,14.327911,500927.697955,0.988910,19.198715,17.321055,2.348809,0.075168,0.052915,96.478168,76.917006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971676,68.812960,61.502329,0.000000,100.000000,46.253165,90.200000,73.871269,0.000000,46.000000,47.429015,0.212320,22.058750,67.526462,84.772170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
