OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, November 23, 2020
7:17:08 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
55.442212,53.887742,103.237540,97.470957,149.900635,145.014594,54.663125,14.279175,96.482187,4.302507,53.898163,57.596184,97.170591,99.869592,96.159251,95.422583,55.112330,87.871113,-0.062313,0.037213,32.025740,-235.773053,106.246790,4.061121,21.315068,8.829517,44.225614,2279.341576,14.428790,709947.193389,1.024115,8.140104,16.160785,1.859442,0.075717,0.053120,89.815033,72.022877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860141,68.936590,61.776385,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211588,22.171963,68.471584,84.763515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.524743,53.860761,103.304179,97.434110,149.850856,145.043442,54.683826,14.284741,96.623569,4.300255,53.788797,57.494054,97.176018,99.959404,96.144150,95.425867,55.139235,87.903287,-0.062155,0.037204,32.025740,-235.767161,105.599884,4.059510,21.318980,8.816680,31.093248,1601.906622,14.423372,709839.235270,1.020807,8.108509,16.257465,1.859250,0.074612,0.052139,89.831945,72.043867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872813,68.922256,61.759501,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211270,22.158314,68.387181,84.762925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.513944,53.844243,103.305174,97.372051,149.799346,145.074257,54.697022,14.284883,96.534475,4.298775,53.578664,57.552836,97.162570,100.011403,96.145177,95.535042,55.132046,87.918285,-0.062082,0.037198,32.025740,-235.769958,106.440131,4.057697,21.283208,8.792320,12.633383,650.707735,14.462410,709952.688610,1.026172,8.223799,16.288956,1.862075,0.075495,0.052120,89.870455,72.045513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880937,68.944921,61.779605,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210186,22.117096,68.351599,84.752382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.425373,53.844243,103.348727,97.372051,149.809474,145.097901,54.594654,14.286311,96.629878,4.297026,53.713152,57.373471,97.139495,99.939708,96.138173,95.458892,55.145563,87.873025,-0.062158,0.037209,32.025740,-235.763140,106.193557,4.056625,21.320729,8.846141,8.506989,438.991148,14.441065,709906.746715,1.024196,8.118165,16.283668,1.860507,0.074506,0.052501,89.876945,71.992116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894485,68.940187,61.790922,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212964,22.180401,68.353551,84.766761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.513280,53.791109,103.293652,97.342130,149.800913,145.128924,54.724000,14.286311,96.527239,4.296571,53.786417,57.453065,97.133371,99.881799,96.134052,95.558471,55.127130,87.933750,-0.062202,0.037204,32.025740,-235.761507,107.612059,4.056456,21.321631,8.823080,14.437585,743.270169,14.448848,710053.775253,1.024342,8.111933,16.300934,1.860887,0.075077,0.053248,89.872222,71.944655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876937,68.922640,61.780594,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.213333,22.157737,68.743145,84.750986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.373998,53.763854,103.246987,97.366510,149.847831,145.120023,54.731129,14.282886,96.589026,4.293979,53.848177,57.516402,97.137491,99.838295,96.107978,95.494907,55.140215,87.983705,-0.061966,0.037243,32.025740,-235.767055,106.790393,4.053441,21.308072,8.783179,17.095840,880.006825,14.501678,710197.065266,1.028271,8.196362,16.257006,1.864646,0.074664,0.053804,89.870594,71.930573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850033,68.919005,61.775140,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.208980,22.184656,68.094628,84.759886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.447383,53.753668,103.233629,97.433001,149.868147,145.082106,54.681042,14.281887,96.650787,4.291355,53.723654,57.492987,97.115916,99.895860,96.090798,95.489671,55.139224,87.731805,-0.061843,0.037269,32.025740,-235.768544,106.496524,4.050859,21.291502,8.822323,35.522426,1830.188542,14.449469,710234.479975,1.024080,8.059431,16.316238,1.860702,0.076236,0.052996,89.892753,71.959822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880920,68.910835,61.775413,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.208669,22.143493,67.731888,84.760850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.382587,53.733296,103.308929,97.477330,149.809377,145.091583,54.728773,14.286311,96.435714,4.290284,53.623770,57.588700,97.143370,99.943634,96.091315,95.452861,55.159209,87.836132,-0.061673,0.037270,32.025740,-235.767224,107.034803,4.049491,21.280612,8.831266,21.727329,1118.460441,14.501132,710205.762653,1.026695,8.164991,16.336699,1.864539,0.075157,0.053296,89.896533,71.992246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884362,68.908461,61.787701,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210953,22.178598,69.390180,84.754153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.419291,53.733296,103.292669,97.477330,149.727814,145.105916,54.642534,14.281459,96.519119,4.287497,53.650023,57.508965,97.133606,99.841940,96.096435,95.505215,55.130267,87.861643,-0.061683,0.037275,32.025740,-235.768319,105.912803,4.046706,21.337083,8.811054,10.622582,547.682985,14.460206,709944.346379,1.025811,8.084796,16.168386,1.861831,0.075178,0.052815,89.887398,71.994096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890476,68.888814,61.767783,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211452,22.133414,69.297313,84.755726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.397764,53.716227,103.303100,97.476221,149.783768,145.102249,54.697385,14.287595,96.553530,4.285527,53.873983,57.369232,97.109790,99.893880,96.110838,95.422365,55.114209,87.994781,-0.061552,0.037297,32.025740,-235.762019,106.761655,4.045388,21.343736,8.815381,8.054680,414.869697,14.506996,709944.895013,1.026270,8.126235,16.218565,1.865368,0.073826,0.051729,89.854952,71.980425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892872,68.899935,61.776573,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212091,22.183665,68.768920,84.843580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.481406,53.723660,103.308996,97.438820,149.787147,145.093745,54.824304,14.284313,96.533250,4.283748,54.010216,57.443595,97.146392,99.955704,96.117295,95.557288,55.135019,87.968318,-0.061539,0.037290,32.025740,-235.770692,106.704530,4.043644,21.306972,8.829914,11.429889,587.352600,14.488018,710069.797342,1.027227,8.091215,16.264654,1.863840,0.075065,0.053299,89.913854,71.975986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914491,68.932356,61.781298,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212136,22.176146,68.516842,84.755461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.371739,53.745134,103.296377,97.382025,149.705138,145.077723,54.684912,14.279889,96.559062,4.281912,53.871500,57.518116,97.101734,99.973201,96.074177,95.409769,55.126072,87.938592,-0.061431,0.037298,32.025740,-235.768745,106.969481,4.043248,21.324894,8.805897,16.607553,855.594755,14.499113,710082.241641,1.026568,8.094684,16.370141,1.864752,0.074514,0.052790,89.889047,71.951484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911968,68.906983,61.745603,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.213148,22.185432,68.362822,84.749491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.392285,53.745134,103.274335,97.382025,149.688577,145.045589,54.709673,14.277320,96.461536,4.281573,53.640511,57.402815,97.101446,99.971123,96.061405,95.315118,55.143092,87.905987,-0.061397,0.037308,32.025740,-235.774745,107.654627,4.042769,21.302014,8.828562,17.015771,876.228766,14.461309,709934.297244,1.022420,8.022354,16.331563,1.862047,0.075367,0.053233,89.894439,71.949538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.949894,68.919565,61.774642,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210321,22.221763,68.169867,84.848625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.445273,53.731093,103.122518,97.364294,149.703263,145.041796,54.728793,14.281744,96.441281,4.279793,54.045688,57.481311,97.081292,99.923854,96.037594,95.527013,55.128028,87.794347,-0.061381,0.037295,32.025740,-235.765747,106.714035,4.040997,21.273941,8.801696,31.561997,1624.720283,14.508453,710003.330974,1.027255,8.148427,16.320548,1.865507,0.075929,0.052268,89.884842,71.938083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943194,68.913280,61.762209,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210276,22.184278,68.067406,84.757487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.373245,53.749539,103.137085,97.318581,149.715163,145.029072,54.712533,14.281887,96.502222,4.277809,53.938886,57.615140,97.059901,99.940519,96.026640,95.313165,55.136796,87.829750,-0.061505,0.037319,32.025740,-235.763807,107.604535,4.039998,21.263862,8.769873,9.885546,509.030541,14.490791,709782.620737,1.026136,8.128819,16.281626,1.864417,0.074933,0.053402,89.910694,71.913973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002105,68.922754,61.763785,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211862,22.139148,68.898477,84.769574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.466038,53.767433,103.120144,97.313040,149.659209,145.036815,54.623628,14.276321,96.402517,4.275925,53.951321,57.554020,97.052556,99.800486,96.022505,95.329602,55.141694,87.810472,-0.061313,0.037335,32.025740,-235.769536,106.471543,4.037608,21.271452,8.805717,12.892534,664.948109,14.430767,709737.863793,1.024609,8.064233,16.221650,1.859897,0.075005,0.053008,89.909721,71.881928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985792,68.915580,61.772417,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211908,22.143565,68.627763,84.764902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.571810,53.783125,103.189369,97.293370,149.745337,145.035718,54.689336,14.281030,96.460997,4.273272,53.822088,57.551095,97.044693,99.861305,95.996104,95.443996,55.121172,87.939407,-0.061190,0.037360,32.025740,-235.768747,105.775811,4.035517,21.291971,8.848810,16.563764,853.269795,14.466885,709740.044868,1.026374,8.151395,16.236687,1.862580,0.075647,0.052803,89.879477,71.839038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999271,68.916180,61.775521,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211361,22.180383,68.284452,84.751291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.536373,53.783125,103.194348,97.293370,149.819555,145.019116,54.672641,14.282600,96.512742,4.273311,53.976882,57.527325,97.073342,99.963316,95.978886,95.296440,55.155988,87.837482,-0.061064,0.037377,32.025740,-235.768974,106.757313,4.035952,21.241756,8.782314,3.189510,164.355356,14.421766,709730.111815,1.026222,8.080775,16.218827,1.859158,0.074186,0.053110,89.880466,71.795329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011422,68.904235,61.775286,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211816,22.148361,68.056818,84.769357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.686545,53.788631,103.156070,97.215521,149.845501,144.997560,54.742361,14.280317,96.633691,4.272081,53.818856,57.476635,97.031409,99.847832,95.996491,95.485820,55.140729,87.866541,-0.061075,0.037400,32.025740,-235.772238,105.859125,4.035144,21.261572,8.787398,8.182714,421.118025,14.389392,709736.626280,1.022837,7.995710,16.325995,1.856865,0.074845,0.052724,89.834190,71.707075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006733,68.894559,61.760564,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212045,22.091529,68.079694,84.755834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.698009,53.768534,103.178491,97.197237,149.981043,144.952277,54.832691,14.282315,96.526022,4.272017,53.780383,57.504623,97.007742,99.847867,95.980036,95.367702,55.141758,87.883721,-0.061203,0.037416,32.025740,-235.770077,106.163129,4.035367,21.281459,8.822071,26.624546,1367.957613,14.405147,709581.824506,1.023765,8.029451,16.222693,1.858140,0.074165,0.051689,89.807200,71.726305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998068,68.880076,61.758653,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210231,22.096776,68.007697,84.760840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.579176,53.752842,103.205799,97.205271,150.061662,144.904263,54.675067,14.287167,96.390972,4.271607,53.748835,57.676136,96.992281,99.855500,95.976634,95.467082,55.148905,87.868331,-0.061232,0.037440,32.025740,-235.760977,105.858143,4.034052,21.252232,8.785703,18.990313,978.526966,14.325454,709419.146666,1.019230,7.892088,16.257484,1.852442,0.074923,0.052478,89.756887,71.725859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.999959,68.874489,61.763230,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212091,22.118881,67.558600,84.763466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.621501,53.719255,103.194422,97.210535,149.999775,144.932230,54.665549,14.289165,96.429580,4.268643,53.729906,57.482234,96.986723,100.044966,95.956164,95.519929,55.131148,87.909833,-0.061164,0.037455,32.025740,-235.763227,105.697308,4.032564,21.240765,8.788065,8.004879,412.544738,14.320129,709148.467160,1.016939,7.861095,16.267998,1.852463,0.075230,0.053131,89.700906,71.762279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968044,68.866253,61.767401,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211316,22.102023,68.116174,84.761932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.567329,53.719255,103.174505,97.210535,150.022988,144.934819,54.795575,14.287738,96.561027,4.267474,53.918101,57.536685,96.975176,99.880936,95.941779,95.499271,55.132795,87.915425,-0.061224,0.037460,32.025740,-235.760243,106.821840,4.032215,21.256866,8.819294,25.507112,1311.432046,14.375356,708951.160469,1.021935,7.958416,16.250510,1.856915,0.074027,0.052506,89.698027,71.768449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983118,68.880498,61.768196,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211406,22.141816,67.779314,84.768954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.572691,53.705215,103.126176,97.167594,150.013317,144.934817,54.787970,14.281173,96.532235,4.266963,53.904909,57.616050,96.965366,99.709477,95.935176,95.377480,55.152897,87.821037,-0.061227,0.037465,32.025740,-235.768931,105.818049,4.031106,21.256487,8.770504,17.961353,923.599808,14.354662,709042.677371,1.021338,7.884556,16.296153,1.855297,0.074420,0.052600,89.688942,71.771182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.981293,68.888228,61.776409,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209291,22.147478,67.929978,84.762876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.609878,53.734672,103.198797,97.183108,150.016008,144.965808,54.667050,14.278034,96.597739,4.266278,53.728185,57.554921,96.963750,99.850456,95.929127,95.449311,55.165316,87.913230,-0.061290,0.037471,32.025740,-235.769947,106.003031,4.031392,21.252809,8.799064,23.834460,1228.314758,14.375414,709090.077206,1.020049,7.936106,16.298263,1.856748,0.078793,0.051614,89.683836,71.790398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987517,68.901932,61.761495,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.213519,22.095694,67.998937,84.758745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.518493,53.722834,103.242756,97.197791,150.001628,145.004551,54.696456,14.284883,96.488222,4.266583,53.800861,57.429871,96.973142,99.936972,95.936924,95.562749,55.155583,87.859028,-0.061279,0.037450,32.025740,-235.771265,105.847212,4.031109,21.248139,8.809666,44.720890,2303.463026,14.361285,709001.473973,1.020039,7.916963,16.214728,1.855699,0.074318,0.052211,89.669623,71.804456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972293,68.901249,61.747228,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210727,22.135541,68.618729,84.754389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.494002,53.722834,103.227308,97.197791,150.043995,145.026196,54.664522,14.285597,96.533227,4.265991,53.935196,57.432047,96.937962,99.838553,95.888395,95.448725,55.154203,87.950177,-0.061022,0.037458,32.025740,-235.764017,106.318802,4.030749,21.244551,8.771982,28.987390,1493.941334,14.364839,709148.578474,1.021832,7.911030,16.264267,1.855764,0.074982,0.053097,89.672352,71.827118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983310,68.887753,61.744182,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211043,22.106440,67.276733,84.759513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.489738,53.710170,103.203335,97.194467,150.060741,145.033961,54.719231,14.285882,96.370565,4.266306,53.767236,57.619785,96.948238,99.802850,95.894660,95.363121,55.136991,87.849416,-0.060991,0.037478,32.025740,-235.765856,105.930117,4.031053,21.240404,8.777788,8.382463,431.580341,14.420219,709409.092482,1.023409,7.986192,16.237579,1.859610,0.074967,0.053272,89.650552,71.854546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007635,68.893384,61.751408,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210276,22.101554,68.430910,84.757408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.469298,53.727790,103.195337,97.201392,150.086077,145.057425,54.676392,14.283885,96.458621,4.265976,53.530481,57.575229,96.956740,100.016130,95.897537,95.422892,55.156272,87.807914,-0.060954,0.037479,32.025740,-235.766547,106.038740,4.031000,21.271380,8.821115,14.619612,753.296555,14.430214,709539.376231,1.024668,8.009525,16.300197,1.860153,0.074847,0.052693,89.665823,71.854817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009771,68.889288,61.759225,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211588,22.103700,68.375586,84.763161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.651436,53.690899,103.296647,97.202501,150.112853,145.079041,54.818791,14.281601,96.453560,4.265805,53.465273,57.561250,96.952137,99.915368,95.882050,95.479607,55.168886,87.868642,-0.060875,0.037490,32.025740,-235.768830,106.729719,4.031406,21.274878,8.816103,12.079053,620.773887,14.427120,709602.388618,1.023749,8.000924,16.249710,1.859863,0.074551,0.052880,89.647925,71.845654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014570,68.910291,61.784312,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211634,22.147730,68.610421,84.758559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.554712,53.654560,103.227142,97.139613,150.214420,145.083067,54.675922,14.282743,96.521711,4.266367,53.680006,57.477761,96.922478,99.992741,95.884165,95.388340,55.138014,87.885781,-0.060917,0.037490,32.025740,-235.769158,106.549428,4.031275,21.252070,8.813218,9.613844,495.371406,14.437609,709711.527278,1.025193,8.038025,16.202530,1.860405,0.077755,0.052779,89.640990,71.826152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025890,68.904994,61.729376,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211089,22.105395,68.234387,84.756631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.491339,53.654560,103.192911,97.139613,150.197741,145.091587,54.655881,14.281459,96.637284,4.266854,53.637379,57.666042,96.902787,100.046585,95.878540,95.412806,55.157681,87.995990,-0.060862,0.037498,32.025740,-235.768483,107.651260,4.031956,21.263248,8.812298,13.244071,682.675922,14.377578,709577.204960,1.018816,7.827731,16.230738,1.856136,0.074467,0.051995,89.633109,71.846676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025074,68.900023,61.763138,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.208758,22.138553,67.936047,84.765541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.584750,53.636390,103.260374,97.108585,150.100403,145.096439,54.692387,14.283028,96.522977,4.268460,53.466848,57.521743,96.908934,99.951639,95.891946,95.537099,55.148929,87.899289,-0.060744,0.037532,32.025740,-235.768056,107.039679,4.033297,21.283172,8.802778,17.202218,886.109843,14.405069,709685.742817,1.023397,7.883424,16.273128,1.858117,0.074403,0.053043,89.639710,71.778471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.059256,68.904711,61.768701,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209157,22.121153,68.241786,84.752717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.507111,53.603080,103.303842,97.091963,150.132896,145.063242,54.626427,14.282600,96.529576,4.268195,53.536398,57.556239,96.900653,99.909497,95.853443,95.493970,55.132231,87.981624,-0.060846,0.037551,32.025740,-235.762440,107.080041,4.032562,21.298913,8.818645,4.296919,221.607473,14.427097,709720.722934,1.025146,7.943787,16.327481,1.859622,0.078675,0.051915,89.616374,71.779905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049457,68.899065,61.764704,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211089,22.140969,69.109296,84.761371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.581040,53.578303,103.409430,97.124376,150.138539,145.053592,54.746235,14.279318,96.538225,4.268132,53.546805,57.455169,96.885615,100.027595,95.852479,95.560606,55.128752,88.025682,-0.060755,0.037544,32.025740,-235.766376,106.581572,4.032578,21.302825,8.856184,2.886019,148.516572,14.399110,709663.591910,1.022509,7.836660,16.271289,1.857710,0.075403,0.053406,89.587887,71.778149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058432,68.891007,61.763766,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210096,22.162623,68.843399,84.756926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.547442,53.578303,103.260729,97.124376,150.097896,145.056367,54.667445,14.281744,96.635935,4.267781,53.638591,57.527118,96.902074,99.902097,95.850435,95.620726,55.137783,88.010478,-0.060666,0.037559,32.025740,-235.767707,106.233533,4.032136,21.299814,8.807051,13.170743,678.752554,14.440150,709542.956199,1.025019,7.877279,16.343284,1.861092,0.073785,0.051806,89.562490,71.826753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062556,68.899287,61.781107,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211771,22.180942,68.407977,84.764705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.525009,53.569494,103.249313,97.168979,150.085300,145.052172,54.690198,14.284883,96.691211,4.267433,53.545502,57.422886,96.868752,99.873992,95.830755,95.469036,55.127020,87.877474,-0.060608,0.037566,32.025740,-235.766201,106.138450,4.031469,21.296857,8.785235,25.119561,1293.994852,14.428002,709404.012709,1.021108,7.782104,16.376340,1.860516,0.074741,0.052511,89.523761,71.785561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.047660,68.923859,61.759952,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211999,22.127554,68.673320,84.756759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.566453,53.546094,103.210066,97.186155,150.080066,145.043618,54.645662,14.278747,96.493690,4.267479,53.593249,57.463532,96.888702,99.872109,95.849931,95.377173,55.122628,87.895987,-0.060584,0.037558,32.025740,-235.772664,105.861797,4.031447,21.299706,8.838046,27.469481,1416.200514,14.410162,709417.234613,1.023294,7.814088,16.357102,1.858965,0.075309,0.053500,89.493988,71.784153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.040850,68.895858,61.747213,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211361,22.130691,68.046033,84.756346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.464139,53.554353,103.181401,97.178398,150.042969,145.042581,54.894051,14.283028,96.540301,4.266572,53.696194,57.581520,96.896271,99.816354,95.814008,95.387484,55.152171,87.760371,-0.060700,0.037570,32.025740,-235.763482,106.351965,4.030740,21.336254,8.826795,8.346954,428.383522,14.416791,709423.687470,1.023277,7.826643,16.278540,1.859510,0.075832,0.053520,89.482206,71.764258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041606,68.937331,61.796640,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210727,22.180672,68.004006,84.752786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.498388,53.581882,103.256199,97.177013,150.015794,145.018683,54.728956,14.285312,96.471489,4.266148,53.786246,57.494462,96.893111,99.909591,95.817288,95.423830,55.169612,87.851784,-0.060870,0.037573,32.025740,-235.763649,105.985346,4.030561,21.312706,8.803932,0.259890,13.378325,14.386970,709318.868703,1.023124,7.763778,16.295371,1.857417,0.073975,0.052574,89.498553,71.755273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.056205,68.944038,61.783776,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211452,22.166391,68.068233,84.755579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.483863,53.581882,103.245437,97.177013,150.088953,144.983270,54.671431,14.280745,96.595384,4.266546,53.773880,57.505165,96.877756,99.955736,95.815202,95.440777,55.152115,87.887864,-0.060852,0.037579,32.025740,-235.768706,105.959406,4.030623,21.315104,8.833051,6.296912,324.486913,14.427940,709320.309527,1.020621,7.869505,16.174656,1.860326,0.074561,0.053380,89.459031,71.767517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084377,68.935654,61.792814,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212733,22.207212,68.467548,84.759404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.496180,53.598950,103.225649,97.138228,150.049554,144.993731,54.658880,14.276464,96.598458,4.267321,53.757097,57.368497,96.861289,99.971085,95.821266,95.501687,55.112443,87.866280,-0.061038,0.037582,32.025740,-235.772660,105.616733,4.030860,21.338688,8.820520,15.858197,817.378240,14.428057,709183.718923,1.022903,7.864392,16.218681,1.860526,0.074683,0.052247,89.440396,71.748080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.073599,68.933183,61.769793,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209380,22.184097,68.233271,84.765089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.358105,53.597298,103.257674,97.099443,149.970809,145.038708,54.707969,14.285312,96.550429,4.267799,53.794178,57.462137,96.875601,99.943616,95.814252,95.378848,55.139998,87.951361,-0.061020,0.037624,32.025740,-235.765283,106.293390,4.030571,21.341410,8.813596,26.468047,1363.017075,14.428658,709070.592183,1.024030,7.878234,16.260426,1.860819,0.076012,0.053347,89.412099,71.747768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.065536,68.909330,61.803837,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209917,22.185269,67.825142,84.756188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.506542,53.609136,103.204852,97.065645,149.960909,145.064810,54.634148,14.285597,96.421763,4.267885,53.846044,57.479316,96.833896,99.867180,95.814776,95.395594,55.133848,87.961277,-0.061159,0.037658,32.025740,-235.768591,106.399729,4.030194,21.314455,8.824847,20.807752,1072.978429,14.420376,709256.625107,1.024134,7.883566,16.285594,1.860050,0.075540,0.053203,89.422419,71.717721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053615,68.904470,61.791031,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211680,22.164120,68.871730,84.755470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.542625,53.609136,103.250225,97.065645,149.954759,145.098042,54.655391,14.286025,96.544605,4.267795,53.634516,57.515318,96.827978,99.886912,95.773399,95.422751,55.156916,87.898695,-0.061219,0.037699,32.025740,-235.763099,105.987528,4.029758,21.313066,8.792627,14.647825,755.040274,14.495470,709499.997596,1.026395,8.013607,16.315198,1.865268,0.074564,0.053613,89.418615,71.761044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.048748,68.912483,61.795901,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209782,22.141654,69.053432,84.763712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.462742,53.601978,103.306513,97.040989,149.909912,145.106735,54.750871,14.283599,96.472392,4.267558,53.505156,57.552202,96.820314,99.970368,95.765320,95.398812,55.170946,87.865090,-0.061295,0.037720,32.025740,-235.765525,106.884760,4.029705,21.353797,8.813272,26.384317,1357.640607,14.418348,709557.425518,1.024915,7.883877,16.328007,1.859328,0.074612,0.052651,89.357853,71.795090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.044572,68.913291,61.800604,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210096,22.160297,68.114024,84.756218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.516817,53.578028,103.170780,97.021320,149.818313,145.147101,54.728723,14.287880,96.535183,4.267323,53.663291,57.345314,96.801927,99.986264,95.738444,95.492242,55.195544,87.967805,-0.061161,0.037752,32.025740,-235.766145,105.564355,4.029547,21.309118,8.837721,38.017709,1957.044122,14.415147,709628.179747,1.024004,7.849508,16.262902,1.858937,0.074838,0.053086,89.334016,71.756683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029735,68.923796,61.796098,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212595,22.185035,68.714780,84.758500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.455767,53.560409,103.233276,96.988630,149.827492,145.171137,54.737886,14.281173,96.612646,4.267858,53.644496,57.570243,96.791879,99.978902,95.749731,95.450006,55.191860,87.906249,-0.061093,0.037775,32.025740,-235.770728,106.015308,4.029482,21.285462,8.785649,26.598275,1368.974783,14.465272,709675.092772,1.023912,7.918463,16.226291,1.862629,0.076378,0.052474,89.314249,71.760110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.049682,68.922557,61.825964,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212917,22.134460,68.850714,84.751999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.552332,53.560684,103.214600,97.007745,149.776885,145.175190,54.773686,14.283314,96.483056,4.268737,53.661946,57.436098,96.782779,99.899741,95.744645,95.438945,55.194614,87.924714,-0.061080,0.037776,32.025740,-235.765320,106.820190,4.029834,21.284146,8.790067,20.293047,1043.771131,14.412738,709719.237548,1.023420,7.842980,16.270695,1.858370,0.075843,0.052737,89.343266,71.764467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062715,68.938500,61.814869,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210591,22.124579,67.794291,84.768895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.533306,53.560684,103.242070,97.007745,149.794312,145.196214,54.705061,14.285312,96.646204,4.267908,53.656745,57.551478,96.752432,99.877037,95.714652,95.442247,55.169539,87.926385,-0.061182,0.037789,32.025740,-235.765120,105.019446,4.029034,21.291015,8.821981,16.086036,828.421795,14.456555,709857.584777,1.024632,7.883543,16.233034,1.861543,0.075707,0.053257,89.365427,71.713792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.058791,68.914217,61.806750,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211361,22.116988,67.897457,84.756975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.474699,53.562061,103.275244,97.014117,149.812325,145.221108,54.725369,14.277605,96.514285,4.267708,53.438216,57.543122,96.743748,100.039133,95.721666,95.410257,55.155217,87.917210,-0.061227,0.037777,32.025740,-235.775439,106.921350,4.028034,21.280630,8.826686,19.476341,1002.648417,14.408233,709799.061090,1.021993,7.791813,16.242684,1.857971,0.075448,0.052725,89.392236,71.717968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.076408,68.907325,61.797986,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210682,22.139454,68.418001,84.754448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.537569,53.539762,103.240382,97.028523,149.780037,145.292440,54.701881,14.277035,96.575657,4.265873,53.457611,57.433393,96.761180,99.865652,95.710925,95.422724,55.168789,87.923658,-0.061145,0.037766,32.025740,-235.771600,105.788784,4.026383,21.282739,8.793366,29.461449,1517.336235,14.425281,709986.350239,1.023817,7.809932,16.268882,1.859102,0.074895,0.052387,89.407302,71.711814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046639,68.913282,61.821509,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209827,22.170520,68.249492,84.757034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.427046,53.507828,103.250601,96.988907,149.722668,145.339454,54.763032,14.279746,96.683459,4.264901,53.567615,57.397282,96.761094,99.888321,95.719299,95.387951,55.196959,87.796920,-0.061132,0.037762,32.025740,-235.773625,107.709427,4.026379,21.274842,8.806727,41.247432,2121.970908,14.462407,710194.068289,1.024831,7.867148,16.277040,1.861664,0.074136,0.051929,89.433146,71.730742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.064413,68.903221,61.823062,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210591,22.133522,68.645822,84.767292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.480085,53.507828,103.272442,96.988907,149.659832,145.365361,54.773415,14.286311,96.492427,4.264883,53.744865,57.496923,96.761273,99.862823,95.669521,95.415702,55.160118,87.895552,-0.061056,0.037778,32.025740,-235.762160,107.299284,4.025063,21.303871,8.813019,43.831752,2254.493576,14.431593,710415.584507,1.024405,7.784949,16.267800,1.858929,0.075476,0.053058,89.425747,71.725674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041750,68.914624,61.807040,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.213658,22.141582,68.778496,84.766603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.303365,53.495440,103.216241,97.023536,149.642728,145.367163,54.681990,14.278890,96.508868,4.264487,53.841987,57.496325,96.765798,99.829556,95.692989,95.430447,55.183826,87.825773,-0.061038,0.037757,32.025740,-235.776279,107.354842,4.024368,21.270857,8.785523,33.768757,1739.805757,14.488448,710585.012346,1.025790,7.858351,16.154450,1.862820,0.077367,0.052495,89.443247,71.710823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.051824,68.918052,61.815897,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211361,22.120558,68.798903,84.766967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.349148,53.528750,103.180063,97.055395,149.675589,145.364101,54.737814,14.281887,96.551090,4.263938,53.773885,57.281006,96.738712,99.815213,95.678348,95.394981,55.154654,87.825832,-0.061190,0.037784,32.025740,-235.769361,107.800815,4.023660,21.305710,8.847169,15.680646,807.061234,14.471370,710777.516618,1.024678,7.807782,16.257588,1.861433,0.074285,0.052537,89.439159,71.609744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.046282,68.901707,61.784019,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209827,22.186081,67.731500,84.764017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.413669,53.557106,103.131116,97.065368,149.721634,145.368726,54.792230,14.279033,96.365677,4.262592,53.958141,57.494843,96.740127,99.763774,95.660427,95.316504,55.153618,87.925330,-0.060996,0.037753,32.025740,-235.771399,106.784908,4.021886,21.313842,8.810856,21.111002,1085.475084,14.539897,710825.261813,1.030050,7.964030,16.186984,1.866365,0.074307,0.052403,89.409767,71.618667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032789,68.896105,61.782572,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211316,22.174271,68.791769,84.754084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
