OSU 80 Ton Compressor Load Stand
55.583613,53.118304,103.240051,96.491661,149.256417,145.235901,54.733059,14.281030,96.520488,4.365126,53.014151,57.467115,96.266789,99.888624,95.179053,95.420853,55.158374,87.895332,-0.061222,0.037823,32.025740,-235.770871,106.144713,4.126476,21.310380,8.821494,3.161981,162.756946,14.385759,709212.558433,1.020399,7.400439,16.217462,1.857487,0.074234,0.051640,88.911163,71.296093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971530,68.896331,61.781425,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210591,22.079232,68.135675,84.757310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.507318,53.099585,103.225534,96.503572,149.220859,145.214478,54.754883,14.282315,96.492191,4.365538,52.901745,57.606634,96.251856,99.908066,95.150792,95.410403,55.168832,87.872620,-0.061206,0.037819,32.025740,-235.768606,106.117445,4.126821,21.268928,8.782764,3.711127,190.947075,14.413021,709252.494653,1.021788,7.426987,16.290884,1.859387,0.074755,0.051927,88.915531,71.280251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956114,68.904596,61.788868,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212687,22.143529,68.059534,84.758696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.599994,53.099585,103.161008,96.503572,149.209222,145.213331,54.789200,14.287452,96.580518,4.367409,53.025998,57.523243,96.247227,99.794114,95.135674,95.398590,55.142398,87.934892,-0.061211,0.037801,32.025740,-235.759548,105.978839,4.128724,21.274139,8.796341,16.873776,867.655480,14.386765,709323.830786,1.021230,7.319655,16.259185,1.857383,0.074481,0.052040,88.912855,71.263847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914359,68.867409,61.756773,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210411,22.142195,68.316061,84.761027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.462872,53.058845,103.169152,96.474486,149.165437,145.239422,54.784401,14.278319,96.551445,4.369413,53.222618,57.513135,96.221541,99.859902,95.145018,95.461168,55.147274,87.888377,-0.061337,0.037771,32.025740,-235.773256,106.903301,4.129573,21.271470,8.801137,26.770639,1376.676210,14.415532,709209.464637,1.022194,7.373588,16.233465,1.859674,0.073474,0.052311,88.924442,71.285618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896983,68.901138,61.788011,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211134,22.124164,67.778106,84.753602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.457759,53.051688,103.209287,96.480857,149.286350,145.282742,54.669525,14.280460,96.510275,4.370431,53.046953,57.457935,96.224818,99.919952,95.119274,95.195698,55.163439,87.800572,-0.061290,0.037753,32.025740,-235.769318,106.144142,4.131014,21.319738,8.786677,6.981892,359.797229,14.358176,709210.610238,1.019632,7.285349,16.301736,1.855414,0.074286,0.052613,88.914407,71.309348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892057,68.891641,61.761728,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.213287,22.140878,68.238727,84.756670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.482227,53.045632,103.236262,96.510220,149.332663,145.284715,54.663075,14.284027,96.539666,4.372289,53.147568,57.577970,96.226212,99.910433,95.120268,95.545758,55.161854,87.800711,-0.061263,0.037732,32.025740,-235.761993,106.507475,4.132740,21.332359,8.801786,1.598800,82.400548,14.424109,709346.969961,1.022619,7.375206,16.265612,1.860148,0.074853,0.054023,88.907607,71.308207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880616,68.923826,61.750517,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211316,22.175010,68.317312,84.747947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.413032,53.041503,103.238236,96.504680,149.311373,145.281247,54.693102,14.283314,96.600241,4.372431,53.119053,57.485967,96.218342,99.924442,95.103515,95.316059,55.155601,87.935161,-0.061190,0.037734,32.025740,-235.770711,107.269855,4.132658,21.332016,8.830329,6.750763,347.736504,14.439545,709502.317396,1.025158,7.372923,16.190425,1.861043,0.076009,0.052060,88.895102,71.299172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857533,68.907808,61.764426,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212733,22.221258,67.700054,84.765187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.453387,53.041503,103.157497,96.504680,149.293487,145.280473,54.698681,14.281744,96.509761,4.372922,53.009026,57.412600,96.197191,99.815070,95.093213,95.346596,55.170966,87.919389,-0.061295,0.037775,32.025740,-235.770484,105.887473,4.133624,21.333639,8.807196,22.903131,1179.635927,14.434253,709486.289059,1.024767,7.343543,16.192104,1.860709,0.075596,0.052682,88.865626,71.209837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866028,68.907162,61.760816,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211999,22.181429,68.306627,84.756454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.436241,53.030768,103.186181,96.484458,149.247661,145.266774,54.692525,14.276892,96.475327,4.373122,53.180533,57.335625,96.211759,99.901825,95.112643,95.559158,55.183135,87.841242,-0.061232,0.037786,32.025740,-235.773703,106.842484,4.133009,21.336398,8.792014,26.398514,1359.820257,14.466108,709532.909501,1.025605,7.405394,16.288714,1.863068,0.073971,0.052688,88.860274,71.200231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878159,68.923031,61.775824,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210998,22.165490,68.001185,84.753612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.407240,53.017830,103.217038,96.469777,149.288729,145.223867,54.636987,14.285882,96.421231,4.372840,53.552721,57.381002,96.198815,99.840311,95.092421,95.368336,55.151589,87.891206,-0.061468,0.037788,32.025740,-235.766346,106.311745,4.133562,21.327292,8.832835,20.284672,1045.950780,14.429066,709454.927385,1.024657,7.366907,16.262755,1.860256,0.075674,0.052740,88.861208,71.207399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852331,68.897621,61.776369,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212320,22.161415,68.061911,84.757959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.408426,53.066278,103.134184,96.485289,149.362808,145.209330,54.742345,14.278462,96.379652,4.372913,53.383285,57.486963,96.181882,99.845159,95.077878,95.348040,55.158736,87.850811,-0.061589,0.037779,32.025740,-235.769192,106.893817,4.133521,21.340545,8.833790,15.701708,808.078403,14.441601,709344.407271,1.025000,7.372521,16.198073,1.861349,0.074647,0.052951,88.864018,71.198666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843160,68.896344,61.755385,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210546,22.185035,68.444235,84.747435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.463629,53.066278,103.147232,96.485289,149.328310,145.200680,54.706179,14.278462,96.498471,4.372802,53.063573,57.541217,96.207331,99.848758,95.073940,95.305829,55.162813,87.884602,-0.061510,0.037788,32.025740,-235.770826,107.493099,4.133378,21.325363,8.797946,17.000576,875.502217,14.457012,709221.981242,1.026304,7.387245,16.263198,1.862880,0.075692,0.052935,88.900816,71.228770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865279,68.896025,61.782896,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212503,22.222105,68.090785,84.754634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.550788,53.087198,103.188708,96.507173,149.344672,145.159126,54.705740,14.284598,96.497743,4.373994,52.888453,57.490825,96.188896,99.769176,95.055474,95.291593,55.122124,87.910000,-0.061484,0.037812,32.025740,-235.769100,105.424182,4.134268,21.323903,8.834746,9.461076,487.234049,14.438283,709222.219914,1.024344,7.434563,16.228904,1.861345,0.075415,0.052882,88.912041,71.248515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838768,68.875747,61.736657,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211134,22.182781,68.575380,84.758549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.442983,53.039301,103.185867,96.462298,149.391133,145.157620,54.724621,14.284741,96.382335,4.374618,53.081023,57.539211,96.187063,99.774553,95.072586,95.453247,55.136837,87.868190,-0.061662,0.037830,32.025740,-235.764874,107.241098,4.134196,21.348550,8.817275,17.610342,906.598544,14.414945,709128.396612,1.023814,7.381916,16.247535,1.859727,0.074586,0.051954,88.919688,71.306866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867207,68.899200,61.763408,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211771,22.166662,67.834000,84.779782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.502694,53.030768,103.102811,96.426841,149.488527,145.186180,54.714006,14.280888,96.482592,4.373408,53.173078,57.448292,96.155985,99.781169,95.029360,95.453469,55.144397,87.812263,-0.061683,0.037844,32.025740,-235.771340,106.697352,4.133243,21.347919,8.804906,25.858584,1331.484818,14.381255,709015.369164,1.021786,7.319797,16.305290,1.857556,0.074944,0.052830,88.920459,71.318426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851745,68.892048,61.750376,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211452,22.157304,68.114343,84.767833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.425619,53.058295,103.180134,96.377535,149.473428,145.212922,54.702942,14.278319,96.495550,4.373859,53.344424,57.437601,96.138519,99.744248,95.037265,95.298515,55.126033,87.843159,-0.061426,0.037841,32.025740,-235.773092,106.719094,4.133683,21.343358,8.836405,26.361220,1357.640607,14.427875,708954.083567,1.023514,7.374624,16.262482,1.861117,0.075777,0.051944,88.912550,71.305382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846595,68.887730,61.741373,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210682,22.224990,68.129674,84.841230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.514824,53.058295,103.184218,96.377535,149.387637,145.241135,54.710831,14.285026,96.421028,4.373827,53.302190,57.473385,96.148869,99.841090,95.029490,95.542356,55.135132,87.885616,-0.061557,0.037832,32.025740,-235.766222,106.916534,4.132793,21.346297,8.858131,21.708919,1117.879202,14.384049,709010.678221,1.022651,7.309175,16.217328,1.857618,0.076645,0.053609,88.921702,71.296908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854371,68.898829,61.777220,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211999,22.211648,68.025153,84.758647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.454132,53.067654,103.186336,96.384737,149.307192,145.248719,54.734018,14.284455,96.525548,4.374155,53.218712,57.465342,96.136894,99.707688,95.033622,95.463719,55.135327,87.863334,-0.061610,0.037791,32.025740,-235.769896,106.208344,4.133022,21.377796,8.805753,17.844858,918.513960,14.440818,709303.040093,1.024726,7.410178,16.256464,1.861596,0.074989,0.053129,88.942590,71.309114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842425,68.891454,61.760652,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209469,22.265432,68.543351,84.797848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.504196,53.063250,103.166248,96.404127,149.299294,145.228172,54.804500,14.283742,96.508817,4.374235,53.098583,57.477298,96.133495,99.883320,95.044731,95.355113,55.139268,87.812342,-0.061778,0.037803,32.025740,-235.765056,106.793697,4.132660,21.350516,8.842066,15.829778,813.745491,14.403611,709350.299683,1.022928,7.325146,16.275898,1.858679,0.074828,0.052843,88.922430,71.294750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825203,68.914951,61.794314,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210862,22.191183,67.941838,84.756719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.510789,53.021409,103.140172,96.386676,149.428913,145.210635,54.668825,14.280745,96.411354,4.374608,53.000855,57.569490,96.089692,99.824867,95.006097,95.505968,55.103214,87.827465,-0.061851,0.037800,32.025740,-235.771646,106.489998,4.133260,21.354843,8.813488,3.115974,160.577297,14.433014,709449.450574,1.023833,7.392347,16.260729,1.860751,0.077358,0.052761,88.906044,71.284654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788295,68.880955,61.750580,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212503,22.176398,68.902724,84.759876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.554479,53.002690,103.236605,96.344295,149.451885,145.209203,54.826528,14.280174,96.412090,4.374666,52.889050,57.417690,96.111837,99.901672,95.025457,95.389846,55.126524,87.864113,-0.061767,0.037814,32.025740,-235.770094,106.243221,4.133876,21.364724,8.803103,4.454052,228.872970,14.403447,709290.763548,1.021323,7.340226,16.222511,1.858711,0.074802,0.052596,88.929258,71.291777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798275,68.892596,61.774546,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.213102,22.225008,68.307361,84.836745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.479580,53.002690,103.178022,96.344295,149.468617,145.191928,54.699856,14.272896,96.455315,4.375227,52.913143,57.510798,96.062937,99.738825,94.958331,95.396095,55.100034,87.883607,-0.061851,0.037810,32.025740,-235.774431,106.157790,4.133186,21.387171,8.870392,4.570720,235.411918,14.390733,709221.683406,1.023473,7.292105,16.268733,1.858020,0.074549,0.052663,88.898117,71.317165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771065,68.857078,61.739462,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210096,22.184855,67.720062,84.774048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.545603,52.964979,103.200937,96.320750,149.485375,145.154799,54.720694,14.272896,96.514806,4.375000,53.090454,57.428280,96.100725,99.905682,94.978038,95.416630,55.113367,87.828105,-0.061945,0.037808,32.025740,-235.778352,105.597013,4.133384,21.378589,8.844573,4.084188,210.273298,14.391635,709081.019387,1.019562,7.231776,16.270056,1.858295,0.074983,0.053167,88.891041,71.302900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781817,68.889851,61.759396,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212274,22.212585,67.533988,84.841210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.423904,52.956170,103.272859,96.368394,149.587934,145.112901,54.680875,14.289022,96.474219,4.375225,53.238569,57.527736,96.114727,99.828073,94.993274,95.372617,55.121908,87.919974,-0.061966,0.037844,32.025740,-235.763860,106.409190,4.133239,21.396529,8.828165,9.625996,495.952646,14.411276,709128.048975,1.023352,7.303124,16.309646,1.859748,0.073960,0.052743,88.907368,71.281034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797518,68.878128,61.756556,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212779,22.224341,68.593710,84.841692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.469922,52.969108,103.226728,96.407728,149.600320,145.093150,54.729533,14.290164,96.476668,4.374444,53.006117,57.317384,96.118105,99.942579,94.993432,95.524351,55.139750,87.956703,-0.061872,0.037852,32.025740,-235.758634,104.802239,4.132633,21.368077,8.841381,13.132067,675.991665,14.380506,708786.220418,1.021224,7.202515,16.259009,1.857950,0.075693,0.053559,88.905439,71.252963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818458,68.870396,61.759174,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.213148,22.267993,67.745079,84.832919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.514330,52.969108,103.185830,96.407728,149.624845,145.142150,54.826220,14.281459,96.509312,4.374264,53.155486,57.351563,96.114647,99.824927,94.957712,95.191970,55.118283,87.944080,-0.061804,0.037870,32.025740,-235.768646,106.442417,4.131786,21.383872,8.834710,17.196239,883.639573,14.448554,708633.199829,1.024168,7.309690,16.312206,1.863327,0.075397,0.052888,88.896578,71.242260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807825,68.856025,61.763855,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212687,22.249764,67.903972,84.841987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.422023,52.958648,103.174300,96.433766,149.667253,145.192770,54.703824,14.276321,96.438800,4.372655,53.236415,57.473939,96.086039,99.781183,94.920586,95.326505,55.104119,87.885399,-0.061694,0.037883,32.025740,-235.772640,104.807976,4.129796,21.399991,8.837469,20.148660,1037.668113,14.415406,708476.968200,1.022203,7.278749,16.319033,1.860950,0.074678,0.053529,88.843996,71.213034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769565,68.813197,61.743096,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209559,22.268119,67.630874,84.844770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.540285,52.981495,103.205521,96.450110,149.648930,145.245189,54.814484,14.278890,96.628341,4.371078,53.125460,57.426639,96.097979,99.768211,94.984158,95.479177,55.113891,87.772067,-0.061620,0.037891,32.025740,-235.774808,105.763718,4.129173,21.403976,8.828291,14.486902,744.577958,14.390518,708744.107697,1.019827,7.236431,16.332022,1.858724,0.075320,0.052838,88.877338,71.260325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798928,68.826768,61.760754,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210546,22.259158,67.660498,84.841230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.516754,53.000213,103.212783,96.414930,149.616898,145.268870,54.713891,14.280317,96.498855,4.371025,52.900923,57.345710,96.119873,99.857484,94.980284,95.392596,55.131687,88.010030,-0.061581,0.037898,32.025740,-235.768481,106.600355,4.129024,21.379923,8.850973,16.890091,869.689819,14.435066,709078.770090,1.024348,7.313962,16.306766,1.861612,0.074902,0.053475,88.835178,71.227650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806155,68.831086,61.755783,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209872,22.256688,68.883155,84.841800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.512159,52.955620,103.253282,96.373103,149.568446,145.300680,54.727091,14.285312,96.545036,4.369648,52.886055,57.333974,96.119528,99.966028,94.981148,95.518847,55.137031,87.886391,-0.061720,0.037875,32.025740,-235.765283,104.884677,4.127728,21.403687,8.837433,17.199020,885.383293,14.393930,709261.220228,1.020270,7.224095,16.220804,1.858210,0.074216,0.051769,88.810681,71.219635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761336,68.819095,61.777847,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211725,22.260114,68.364724,84.844406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.527564,52.955620,103.280881,96.373103,149.622727,145.311808,54.845779,14.282029,96.530967,4.369509,52.818624,57.523667,96.096347,99.992354,94.974459,95.492910,55.139442,87.932897,-0.061759,0.037877,32.025740,-235.768238,106.097254,4.127386,21.383908,8.836044,17.171256,882.041164,14.409300,709384.141704,1.022854,7.265227,16.362898,1.859129,0.074150,0.051182,88.807721,71.227801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760675,68.845443,61.757611,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211270,22.217003,68.657596,84.837040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.414413,52.910201,103.260958,96.329614,149.699586,145.304763,54.699240,14.281744,96.443242,4.367957,52.824983,57.466691,96.061017,99.919928,94.937456,95.416025,55.131889,87.926898,-0.061819,0.037912,32.025740,-235.768851,105.598845,4.124848,21.372585,8.857014,17.037918,877.536556,14.421996,709440.260936,1.022795,7.225011,16.274519,1.860012,0.075659,0.052516,88.772043,71.209203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737916,68.834736,61.756822,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211452,22.224413,68.116584,84.839243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.447749,52.878270,103.222777,96.294989,149.724371,145.287906,54.711813,14.286311,96.546689,4.365907,53.009065,57.408395,96.037216,99.780376,94.927325,95.503711,55.122439,87.858333,-0.061754,0.037923,32.025740,-235.763304,105.587585,4.123869,21.356610,8.810477,16.593147,854.432275,14.422313,709476.799698,1.020342,7.210335,16.303353,1.859993,0.076828,0.053653,88.761335,71.243023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756564,68.856291,61.733617,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211588,22.258130,68.264792,84.840708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.377544,52.884326,103.208489,96.269783,149.688306,145.291737,54.830337,14.282743,96.481995,4.366379,53.066869,57.428218,96.038352,99.860400,94.925640,95.475533,55.134027,87.875171,-0.061935,0.037943,32.025740,-235.767198,106.394264,4.123083,21.346873,8.821349,14.796520,760.271432,14.467120,709460.369666,1.025239,7.272775,16.306876,1.863431,0.075498,0.053120,88.781406,71.253563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754827,68.874914,61.764391,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212917,22.218860,68.418012,84.775465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.452566,52.884326,103.204104,96.269783,149.751624,145.316252,54.802792,14.282029,96.538321,4.365338,53.028258,57.383809,96.025362,99.862468,94.902548,95.517357,55.111725,87.865805,-0.061893,0.037947,32.025740,-235.765625,105.709915,4.122519,21.402047,8.854670,8.878616,456.428341,14.439978,709317.013856,1.024098,7.209049,16.270257,1.861622,0.074581,0.052090,88.766057,71.249914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748898,68.858598,61.745615,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.213658,22.199874,68.245581,84.807673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.468958,52.893410,103.204750,96.336262,149.799601,145.327175,54.741369,14.282315,96.544654,4.363343,53.027737,57.387993,96.053785,99.858827,94.898357,95.415129,55.131896,87.925837,-0.061778,0.037985,32.025740,-235.767626,107.149587,4.121349,21.374280,8.820502,18.234068,938.421422,14.469964,709367.119574,1.023385,7.282079,16.269983,1.863725,0.073866,0.052690,88.792754,71.234071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755799,68.858850,61.747610,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210456,22.264026,67.960434,84.831277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.451910,52.900567,103.192907,96.393601,149.756050,145.317206,54.759008,14.278176,96.374136,4.362683,53.058326,57.384666,96.057739,99.860414,94.888204,95.403657,55.126293,87.828651,-0.061930,0.038029,32.025740,-235.772255,105.646346,4.119966,21.347559,8.817978,8.478936,436.230259,14.436766,709493.961984,1.022515,7.210513,16.285993,1.861124,0.075892,0.053864,88.771535,71.193768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749907,68.891600,61.739116,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211862,22.198810,67.569540,84.756483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.538665,52.901943,103.208884,96.374488,149.684749,145.291857,54.820501,14.283171,96.558422,4.360473,53.080528,57.452849,96.072647,99.703787,94.902735,95.584179,55.135919,87.886536,-0.062042,0.038044,32.025740,-235.767750,105.211465,4.118309,21.302194,8.841652,12.283013,631.236203,14.430731,709496.813222,1.023426,7.203969,16.306156,1.860586,0.074964,0.053116,88.767797,71.233045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776517,68.897432,61.769201,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209559,22.144070,68.568871,84.765866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.383334,52.900016,103.185233,96.322412,149.716686,145.275566,54.734323,14.284598,96.461950,4.360131,53.010441,57.502358,96.034211,99.753799,94.879152,95.331686,55.126355,87.834583,-0.062176,0.038034,32.025740,-235.765180,105.466114,4.116631,21.307603,8.790932,17.000853,875.066287,14.435125,709488.296758,1.023401,7.227378,16.246450,1.860944,0.074421,0.053039,88.721659,71.203773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800834,68.872302,61.728283,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210953,22.159828,68.134542,84.760427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.495978,52.900016,103.142066,96.322412,149.689209,145.271721,54.685308,14.283885,96.501278,4.358086,53.043762,57.399958,96.032356,99.794636,94.888585,95.336513,55.147143,87.871905,-0.062200,0.038017,32.025740,-235.767690,105.049835,4.115019,21.317448,8.795241,16.762804,863.586801,14.396423,709277.281847,1.020285,7.146087,16.275729,1.858325,0.075604,0.052943,88.722968,71.192264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801412,68.880360,61.742624,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212411,22.168086,68.698750,84.763260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.397271,52.896713,103.187383,96.284463,149.666993,145.249616,54.683099,14.284027,96.408752,4.356611,53.041772,57.382395,96.010740,99.814409,94.868948,95.362081,55.131208,87.834829,-0.062192,0.038008,32.025740,-235.766241,105.784029,4.114129,21.296424,8.825821,5.271612,271.594094,14.461093,709335.055415,1.024992,7.292245,16.250377,1.863110,0.073802,0.052960,88.699530,71.190718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817744,68.913725,61.751118,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209425,22.138300,68.551325,84.763210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.413730,52.898089,103.141013,96.264797,149.660526,145.251760,54.699700,14.283028,96.373922,4.354996,53.393017,57.482595,96.011114,99.849235,94.873758,95.400849,55.130504,87.821587,-0.062276,0.037987,32.025740,-235.768873,105.712546,4.112444,21.317304,8.785721,0.344390,17.737623,14.398816,709174.498449,1.023544,7.184824,16.254673,1.858550,0.074408,0.052719,88.676522,71.106322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834751,68.900399,61.731981,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.212595,22.186225,67.787395,84.756769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.352594,52.944609,103.233166,96.292773,149.646618,145.284531,54.683519,14.281030,96.413437,4.353270,53.240390,57.409125,96.002696,99.804050,94.836291,95.402925,55.112334,87.862031,-0.062166,0.037985,32.025740,-235.768094,106.098866,4.111076,21.345954,8.794719,8.938266,460.497020,14.452174,709177.949005,1.025469,7.275641,16.245689,1.862680,0.073895,0.051961,88.666768,71.080620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831463,68.908746,61.699284,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210321,22.214641,69.008897,84.760506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.398823,52.934699,103.155767,96.303576,149.559911,145.335345,54.774531,14.281030,96.437953,4.350293,53.068460,57.468902,96.013227,99.736817,94.860148,95.409770,55.153784,87.956058,-0.062181,0.037922,32.025740,-235.769237,105.420451,4.108128,21.324696,8.820340,16.253372,835.977912,14.434577,709180.893003,1.024835,7.261315,16.237491,1.861290,0.074606,0.052979,88.608360,71.049185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854383,68.927094,61.723652,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209024,22.141816,67.897015,84.756710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.472387,52.934699,103.214859,96.303576,149.556307,145.336926,54.679004,14.284883,96.476291,4.347766,52.908847,57.536593,95.982970,99.784674,94.833064,95.458605,55.151045,87.859518,-0.062294,0.037909,32.025740,-235.765874,105.800059,4.105616,21.319918,8.785162,16.120677,830.601444,14.488782,709527.448532,1.026780,7.366179,16.282848,1.865010,0.074506,0.052105,88.604509,71.044011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809856,68.902514,61.733087,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.211680,22.183737,68.888921,84.748242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.373932,52.909926,103.234341,96.253163,149.552512,145.342421,54.773367,14.279746,96.492727,4.346621,52.881427,57.414175,95.993832,99.778555,94.849188,95.497635,55.131541,87.823038,-0.062166,0.037898,32.025740,-235.770195,106.340035,4.104349,21.315338,8.797099,9.921964,510.338330,14.454623,709607.460766,1.024442,7.312146,16.304565,1.862057,0.074332,0.051327,88.578447,71.070872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834364,68.902922,61.727143,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.208980,22.157935,69.152924,84.755638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.412657,52.894236,103.222150,96.219092,149.530243,145.358743,54.800758,14.280602,96.445533,4.345050,52.797282,57.513469,95.960382,99.845991,94.817293,95.403638,55.141245,87.959548,-0.062202,0.037888,32.025740,-235.769992,106.250502,4.102607,21.341212,8.851550,3.083923,158.542958,14.434272,709566.638833,1.024713,7.241990,16.242446,1.860653,0.075696,0.052380,88.545953,71.060917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830588,68.882941,61.737191,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210998,22.181194,68.189250,84.762620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.400599,52.851570,103.150888,96.201919,149.495436,145.341910,54.750154,14.282315,96.462282,4.343082,53.051735,57.386368,95.958412,99.926715,94.811690,95.522206,55.154727,87.969096,-0.062292,0.037880,32.025740,-235.770893,107.301325,4.101035,21.331800,8.812893,1.217295,62.638396,14.483578,709672.842152,1.024957,7.311125,16.237429,1.864313,0.075197,0.053128,88.534958,71.036848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831463,68.873014,61.704472,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.209113,22.178742,69.306184,84.843305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.378758,52.851570,103.232995,96.201919,149.544700,145.343631,54.752271,14.281744,96.488514,4.341717,52.854499,57.477575,95.938606,99.864800,94.810804,95.455466,55.147161,87.934571,-0.062281,0.037889,32.025740,-235.769994,106.613692,4.099948,21.325796,8.789959,3.112259,160.141367,14.463922,709668.216124,1.023709,7.258485,16.319448,1.862790,0.074423,0.051910,88.541083,71.046415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850911,68.867115,61.727975,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210051,22.183015,68.550022,84.767046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.476699,52.852396,103.188035,96.204412,149.640184,145.351165,54.709197,14.283171,96.600916,4.339558,52.766871,57.324199,95.926520,99.792286,94.805555,95.489978,55.154217,87.859601,-0.062386,0.037891,32.025740,-235.767914,106.081590,4.098421,21.305710,8.799172,12.729314,655.502963,14.449896,709476.112948,1.024661,7.227323,16.312378,1.861909,0.078046,0.052819,88.491422,71.020185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834283,68.858382,61.703966,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.307811,0.210682,22.161667,69.100913,84.750868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.360937,52.824319,103.220921,96.211614,149.573486,145.356385,54.696019,14.284455,96.488284,4.338418,53.148011,57.338965,95.957218,99.891558,94.807672,95.480994,55.172435,87.855988,-0.062297,0.037896,32.025740,-235.764342,106.117954,4.097731,21.305548,8.805573,17.392375,895.845609,14.478538,709520.795889,1.025088,7.248165,16.296757,1.864126,0.073975,0.052810,88.524778,71.023558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870536,68.908760,61.742159,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.305643,0.209693,22.142447,68.928585,84.757270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.379880,52.832577,103.144694,96.192224,149.501856,145.367063,54.735234,14.282743,96.411554,4.336750,53.201031,57.435853,95.908367,99.789077,94.772448,95.301309,55.129817,87.793060,-0.062564,0.037869,32.025740,-235.770955,106.298163,4.095884,21.281513,8.800651,10.948325,563.521769,14.424029,709465.044607,1.023916,7.155577,16.239330,1.860025,0.074116,0.052699,88.459837,71.014476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856683,68.854605,61.715375,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.303609,0.210186,22.138498,68.463662,84.760850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.378161,52.879922,103.221629,96.230449,149.479127,145.372662,54.681474,14.286311,96.456798,4.334286,53.128752,57.433572,95.922092,99.876891,94.753126,95.352141,55.136623,87.776713,-0.062533,0.037860,32.025740,-235.767714,107.133514,4.093654,21.292277,8.801137,1.463961,75.425671,14.484196,709471.351248,1.026523,7.237925,16.218684,1.864508,0.074603,0.052578,88.460290,71.015353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874587,68.882896,61.716262,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.301942,0.210006,22.143385,69.073396,84.763486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.467201,52.879922,103.209575,96.230449,149.521543,145.357321,54.748334,14.281173,96.549233,4.331847,52.796455,57.613614,95.913586,99.964834,94.740976,95.392311,55.142104,87.725052,-0.062514,0.037866,32.025740,-235.766318,106.766328,4.091637,21.295108,8.783504,4.868448,250.524152,14.459624,709644.070466,1.025493,7.228101,16.218997,1.862494,0.075111,0.053006,88.446473,71.006225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889492,68.860823,61.707452,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.301922,0.211179,22.163777,68.794413,84.752146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.486362,52.871939,103.223660,96.230449,149.456515,145.381119,54.672275,14.281030,96.519017,4.328601,52.720738,57.536313,95.926757,99.718168,94.742474,95.372448,55.134093,87.843095,-0.062412,0.037879,32.025740,-235.767114,106.772875,4.089679,21.275311,8.774452,18.509962,953.824276,14.480585,709744.878937,1.026717,7.277086,16.201196,1.863941,0.073653,0.051947,88.447298,70.962720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888958,68.865690,61.704951,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.300240,0.211316,22.133252,68.953060,84.758372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.420082,52.818264,103.187277,96.184191,149.360132,145.399529,54.679643,14.287167,96.546564,4.326995,52.875945,57.554795,95.892313,99.765037,94.731764,95.389015,55.134483,87.895592,-0.062297,0.037852,32.025740,-235.756240,106.891264,4.087713,21.289140,8.826596,26.877384,1384.813567,14.435012,709586.727019,1.023505,7.192155,16.160961,1.860732,0.074102,0.052715,88.472852,70.962689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894545,68.892467,61.704500,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.298758,0.210908,22.121352,68.354270,84.754762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.491286,52.814135,103.139563,96.116052,149.393282,145.393414,54.653071,14.283742,96.373818,4.325355,53.063167,57.441725,95.857658,99.893789,94.736979,95.279491,55.130731,87.793243,-0.062391,0.037852,32.025740,-235.766689,106.541290,4.086304,21.301455,8.807160,22.137024,1141.128792,14.431365,709698.481749,1.024675,7.165911,16.248361,1.860343,0.074376,0.052987,88.472493,70.975171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906149,68.889114,61.712511,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.294894,0.210908,22.180581,68.292957,84.770862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.407778,52.814135,103.146642,96.116052,149.330885,145.398505,54.676380,14.280888,96.495013,4.324190,52.816623,57.415804,95.874015,99.884882,94.715048,95.458358,55.134477,87.802306,-0.062567,0.037831,32.025740,-235.772320,106.667168,4.085518,21.301671,8.785775,15.846354,816.506380,14.453207,709734.470273,1.025885,7.175430,16.283251,1.861911,0.075970,0.053519,88.440357,71.015319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917211,68.905993,61.727123,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.292624,0.209113,22.139310,68.528646,84.757506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.372635,52.809455,103.201171,96.103587,149.304452,145.446422,54.679848,14.281030,96.572788,4.323156,52.937547,57.449897,95.877933,99.797016,94.745996,95.373263,55.170991,87.813875,-0.062688,0.037822,32.025740,-235.768257,106.537926,4.083938,21.277402,8.809900,5.838176,300.801392,14.408696,709651.928944,1.024849,7.103412,16.218205,1.858662,0.074108,0.052676,88.438514,71.011780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917515,68.915438,61.726059,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.289566,0.212457,22.144358,68.317599,84.763515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
