OSU 80 Ton Compressor Load Stand
55.404709,52.784407,103.233348,96.126023,149.337326,145.461467,54.786254,14.280031,96.530440,4.320546,53.244404,57.410725,95.878781,99.818265,94.746039,95.417246,55.143395,87.820875,-0.062648,0.037809,32.025740,-235.774484,106.546880,4.081710,21.279314,8.804112,17.158272,882.331784,14.449489,709728.604696,1.026183,7.183037,16.220554,1.861591,0.075336,0.052604,88.413194,70.986355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922961,68.910912,61.724238,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.286442,0.210456,22.132296,69.098968,84.765364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.401429,52.811382,103.140432,96.162032,149.360022,145.452346,54.677411,14.280317,96.430375,4.319359,52.787508,57.312573,95.857902,99.785179,94.710604,95.442956,55.140302,87.947999,-0.062840,0.037792,32.025740,-235.766684,106.461670,4.080375,21.281153,8.782981,24.383268,1256.359577,14.482540,709877.660572,1.027175,7.211893,16.191817,1.863758,0.074819,0.053095,88.380166,70.928610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917203,68.886042,61.713627,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.283947,0.210727,22.121315,68.166820,84.761961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.486921,52.784682,103.199354,96.174774,149.325777,145.441098,54.660167,14.287738,96.375689,4.317660,52.802417,57.385781,95.862180,99.741397,94.718116,95.403765,55.152313,87.850292,-0.062869,0.037786,32.025740,-235.763020,106.749397,4.078508,21.285913,8.787506,24.508083,1263.189145,14.475458,709956.764472,1.024545,7.156238,16.224121,1.863259,0.074965,0.052950,88.353132,70.940812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898351,68.878407,61.704172,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.282649,0.210727,22.095027,68.781397,84.760732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.398524,52.784682,103.169950,96.174774,149.247414,145.429301,54.652321,14.283314,96.567227,4.314675,52.821715,57.440159,95.845428,99.839051,94.710611,95.407001,55.150146,87.824321,-0.062900,0.037770,32.025740,-235.764504,105.568436,4.076849,21.293233,8.788390,20.000022,1030.983856,14.456081,709977.176760,1.026668,7.186343,16.312634,1.861693,0.074046,0.053085,88.338051,70.946146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927597,68.916795,61.715851,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.279384,0.212825,22.119152,68.601095,84.757457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.519792,52.773396,103.168074,96.129901,149.238361,145.416777,54.646510,14.279175,96.502453,4.313650,52.900189,57.534458,95.835520,99.857487,94.705123,95.319907,55.161780,87.825732,-0.062931,0.037761,32.025740,-235.771256,105.332775,4.076033,21.294279,8.806096,15.169697,782.067923,14.427956,709771.193605,1.025055,7.078119,16.234978,1.859886,0.075414,0.052115,88.343553,70.943057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.951442,68.921529,61.725719,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.276478,0.210908,22.159215,68.467626,84.847475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.414213,52.779177,103.203865,96.086414,149.272627,145.442641,54.793103,14.284741,96.436596,4.311878,53.097007,57.480896,95.844795,99.872050,94.699087,95.467264,55.180761,87.924835,-0.062950,0.037720,32.025740,-235.763403,106.391204,4.074530,21.318133,8.831915,17.338462,891.486310,14.460850,709785.977246,1.026958,7.162413,16.219686,1.862323,0.074253,0.052523,88.345968,70.979508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956858,68.930684,61.727373,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.273855,0.213056,22.106170,67.947050,84.759808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.457526,52.796518,103.239166,96.089184,149.364787,145.451879,54.710469,14.285882,96.567180,4.310213,53.065310,57.450688,95.836627,99.907544,94.689292,95.495134,55.170470,87.848764,-0.062827,0.037709,32.025740,-235.764222,105.708547,4.073411,21.316871,8.835467,24.316176,1252.145589,14.402706,709578.851055,1.024424,7.035516,16.209001,1.858222,0.074683,0.052690,88.323885,70.966507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.966710,68.918516,61.724704,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.271489,0.211316,22.157160,68.289197,84.842223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.478379,52.797069,103.169036,96.077827,149.327588,145.416879,54.707397,14.279318,96.543618,4.307640,53.051060,57.453869,95.845636,99.864337,94.685813,95.453366,55.176009,87.867012,-0.063173,0.037687,32.025740,-235.774707,106.134680,4.070155,21.313878,8.778888,22.991431,1183.995226,14.462291,709743.514811,1.024071,7.141941,16.256618,1.862408,0.075179,0.052868,88.319059,70.973187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.004255,68.953571,61.713019,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.268851,0.212733,22.147243,67.880261,84.765079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.473158,52.797069,103.175683,96.077827,149.273509,145.399743,54.706329,14.282457,96.544797,4.305535,53.001091,57.490471,95.809304,99.870912,94.674426,95.442326,55.158776,87.922551,-0.063322,0.037685,32.025740,-235.771404,105.753417,4.068350,21.270136,8.796594,23.987024,1235.289635,14.452170,709816.993683,1.024834,7.117976,16.215794,1.861590,0.074063,0.052527,88.304514,70.937208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021192,68.938518,61.717710,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.266518,0.209469,22.099913,68.391413,84.757496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.466839,52.805877,103.202582,96.093893,149.225917,145.385721,54.667733,14.283885,96.523016,4.303812,52.704529,57.583675,95.811548,99.856634,94.664976,95.376769,55.152877,87.698870,-0.063456,0.037654,32.025740,-235.771774,105.670817,4.066585,21.302212,8.825659,16.337288,841.935620,14.423113,709616.944477,1.024214,7.098647,16.222519,1.859626,0.074918,0.052770,88.301684,70.968306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021429,68.932108,61.718561,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.264492,0.212964,22.173640,67.799078,84.756660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.578188,52.797619,103.148015,96.097770,149.249962,145.424086,54.724336,14.280031,96.502329,4.301556,52.679288,57.590706,95.824044,99.845093,94.645629,95.350099,55.135988,87.911637,-0.063501,0.037653,32.025740,-235.768929,106.391879,4.064550,21.311300,8.784081,30.757815,1583.452259,14.425255,709586.676415,1.024221,7.103624,16.277069,1.859921,0.074648,0.053206,88.290314,70.983231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011058,68.915504,61.728622,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.262245,0.209738,22.173820,68.865684,84.764695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.527117,52.758532,103.270704,96.053176,149.192910,145.463488,54.676025,14.281459,96.459791,4.298950,52.864995,57.461370,95.799389,99.844230,94.638679,95.405961,55.153475,87.795694,-0.063409,0.037642,32.025740,-235.770279,105.580938,4.062918,21.313770,8.794755,45.397927,2339.209272,14.433179,709552.549364,1.025003,7.118455,16.132570,1.860618,0.075243,0.053493,88.320131,70.980084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017193,68.910838,61.730469,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.259632,0.212733,22.141546,67.772983,84.765728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.569588,52.758532,103.209735,96.053176,149.204151,145.481059,54.745072,14.282743,96.421850,4.296486,52.769113,57.529741,95.769009,99.901297,94.625994,95.344825,55.133662,87.819505,-0.063435,0.037638,32.025740,-235.766871,106.130273,4.060145,21.326968,8.823820,40.954364,2107.585223,14.373205,709692.297378,1.021882,7.004134,16.292526,1.855908,0.074679,0.052803,88.264518,70.949863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009115,68.904004,61.715838,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.255706,0.210953,22.168573,68.529474,84.762925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.438291,52.751101,103.180716,95.997779,149.239438,145.493038,54.675441,14.276607,96.524236,4.292905,52.949607,57.435077,95.755411,99.773780,94.608743,95.401435,55.148470,87.807492,-0.063432,0.037631,32.025740,-235.772028,106.795046,4.056630,21.297019,8.779086,15.448454,796.017678,14.426681,709795.820423,1.024004,7.013675,16.197110,1.859825,0.074872,0.051632,88.257232,70.936626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993009,68.888728,61.713350,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.251679,0.210636,22.177354,67.815851,84.762955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.551987,52.738163,103.193758,95.957062,149.243955,145.517972,54.633662,14.282600,96.567167,4.291169,52.884032,57.509132,95.755534,99.847825,94.629034,95.484354,55.181455,87.895270,-0.063388,0.037649,32.025740,-235.763747,106.507353,4.054926,21.250916,8.801065,22.518033,1161.181565,14.395049,709906.676999,1.021958,6.973232,16.232934,1.857306,0.074369,0.051871,88.297083,70.980190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.024708,68.920015,61.736024,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.248324,0.211862,22.103700,68.238248,84.767262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.453047,52.739540,103.231622,95.957339,149.219116,145.498398,54.712654,14.280174,96.575037,4.289466,52.807744,57.452939,95.732890,99.811046,94.629344,95.438413,55.172863,87.871622,-0.063440,0.037644,32.025740,-235.767153,107.212058,4.053410,21.259967,8.801696,38.446774,1979.712473,14.449650,710006.837897,1.026046,7.090899,16.210048,1.861181,0.074230,0.051728,88.283538,70.989994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.991793,68.897067,61.716184,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.245293,0.209962,22.129429,68.599973,84.751891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.537005,52.715868,103.193276,95.996948,149.244577,145.443796,54.692587,14.287167,96.580886,4.288128,52.874976,57.441738,95.759668,99.850592,94.635999,95.451599,55.167718,87.864250,-0.063466,0.037659,32.025740,-235.762938,106.698410,4.052319,21.276753,8.762787,44.438453,2289.077342,14.402415,709926.930286,1.024606,6.969621,16.236063,1.857607,0.075061,0.053407,88.277370,71.030119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025650,68.931344,61.742926,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.242324,0.213010,22.140121,67.980150,84.770173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.441641,52.715868,103.261188,95.996948,149.253023,145.453104,54.684150,14.286596,96.489607,4.286533,52.792422,57.456599,95.733551,99.964531,94.615889,95.444346,55.147347,87.894042,-0.063453,0.037649,32.025740,-235.763182,107.134126,4.050581,21.265088,8.803644,33.169324,1708.854740,14.454699,709931.243048,1.025045,7.065267,16.228764,1.861604,0.075519,0.052978,88.271993,71.055300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010339,68.926418,61.721874,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.238350,0.210456,22.119783,68.844503,84.760948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.499710,52.704582,103.199757,96.012459,149.288226,145.480776,54.648494,14.275322,96.492389,4.284625,52.775448,57.324472,95.753779,99.836458,94.634134,95.416122,55.172539,87.858445,-0.063556,0.037651,32.025740,-235.771678,106.393370,4.049110,21.250753,8.808710,10.316506,531.844202,14.400878,709571.190784,1.023225,6.961593,16.228954,1.858099,0.073921,0.052145,88.285664,71.068833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998388,68.911973,61.712929,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.234648,0.210501,22.083253,67.606662,84.763014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.532048,52.683663,103.176836,96.005811,149.297672,145.450559,54.723183,14.278890,96.487948,4.283207,52.817043,57.470822,95.728043,99.801910,94.587378,95.464020,55.139122,87.881928,-0.063655,0.037632,32.025740,-235.770725,106.833550,4.047795,21.263663,8.768502,10.604390,545.939266,14.460943,709745.796790,1.025427,7.052471,16.269345,1.862520,0.074650,0.051688,88.337602,71.058833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000917,68.902038,61.709522,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.231229,0.212045,22.145909,68.712429,84.764813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.550999,52.680635,103.251820,96.003595,149.328367,145.426314,54.632001,14.283456,96.452473,4.280842,52.920653,57.417886,95.729668,99.803041,94.580132,95.399647,55.155297,87.852377,-0.063760,0.037638,32.025740,-235.765505,106.118260,4.045355,21.292350,8.789616,16.168812,833.798263,14.422500,709744.054355,1.025051,6.985834,16.220232,1.859465,0.073894,0.051475,88.368186,71.000937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009656,68.896652,61.713000,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.226882,0.211316,22.137399,68.515090,84.754212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.482908,52.706234,103.227909,96.024369,149.419419,145.423394,54.716062,14.271184,96.444613,4.277627,52.960318,57.500639,95.735867,99.858002,94.569399,95.349726,55.140642,87.770891,-0.063886,0.037620,32.025740,-235.778594,106.191483,4.041555,21.270965,8.813092,22.199226,1143.017822,14.398521,709626.882803,1.022708,6.934109,16.269430,1.857969,0.074332,0.051703,88.355717,70.942622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.977000,68.913019,61.718993,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.221866,0.210908,22.132765,67.903180,84.762925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.458444,52.706234,103.134761,96.024369,149.386171,145.445071,54.807863,14.282743,96.516154,4.275663,52.881070,57.438452,95.713100,99.822285,94.555064,95.474066,55.154833,87.894106,-0.063797,0.037624,32.025740,-235.766871,105.471764,4.038875,21.269108,8.770972,8.277311,425.477323,14.404475,709442.279913,1.023842,6.913033,16.233396,1.858685,0.074432,0.052092,88.352306,70.920488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.984255,68.898670,61.714635,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.219206,0.209514,22.136749,68.165708,84.751025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.496138,52.710087,103.139931,96.014952,149.394482,145.438503,54.701240,14.280602,96.348124,4.272900,53.031168,57.480494,95.712920,99.717249,94.560128,95.394185,55.169971,87.875315,-0.064049,0.037610,32.025740,-235.769665,105.203185,4.035576,21.283695,8.805555,12.298612,633.415852,14.431059,709568.253834,1.023735,7.003496,16.193260,1.860535,0.073968,0.052022,88.370521,70.937005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.976592,68.892668,61.713733,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.215948,0.210321,22.135091,68.423631,84.757929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.559860,52.740090,103.137008,95.984206,149.379016,145.447506,54.782725,14.281744,96.516462,4.271331,52.987087,57.516235,95.691591,99.874451,94.531904,95.264455,55.160340,87.911880,-0.063981,0.037621,32.025740,-235.768851,106.051937,4.033064,21.248319,8.799533,16.374478,842.080930,14.423358,709654.423027,1.022679,7.026817,16.261902,1.859676,0.073450,0.051818,88.375473,70.905169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927998,68.855288,61.687412,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.212592,0.211179,22.154257,68.841957,84.745419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
55.415511,52.742292,103.199040,95.929641,149.415629,145.476156,54.832613,14.283456,96.453617,4.269062,52.808631,57.464668,95.691879,99.764926,94.530175,95.355480,55.172909,87.900370,-0.064169,0.037615,32.025740,-235.762564,106.722763,4.030264,21.272192,8.795458,11.343949,582.847992,14.406624,709558.465722,1.023855,6.994743,16.234136,1.858506,0.074264,0.053006,88.384718,70.937401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939513,68.856001,61.709942,0.000000,100.000000,100.000000,100.000000,100.000000,0.000000,57.176412,48.210568,0.210817,22.142844,68.498289,84.750907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000
