OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 29, 2020
8:25:17 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
37.308192,60.109313,121.229215,133.411973,94.865511,96.429173,54.685471,14.437436,120.317954,5.944158,60.303306,37.690807,129.960128,120.746398,128.598147,120.117741,106.786491,118.433776,-0.060264,0.038704,32.025740,-235.611525,112.128987,5.656938,24.649647,9.867618,16.613364,855.885374,17.007222,356974.480729,0.944508,19.407546,1.419377,3.242362,0.074009,0.052522,102.012374,82.083582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404161,69.300761,97.404883,100.000000,14.604321,25.367089,79.746835,60.681610,0.000000,50.367089,52.240296,0.211908,25.304692,79.461843,54.659699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.439349,60.119234,121.243800,133.429811,94.826788,96.413177,54.679461,14.439005,120.351884,5.943606,60.325233,37.732012,129.977069,120.823708,128.612789,120.135446,106.767240,118.384251,-0.060251,0.038709,32.025740,-235.610936,112.428158,5.656152,24.758749,9.823137,23.171469,1193.876302,16.978238,356841.160828,0.943238,19.326434,1.449684,3.237307,0.074556,0.052340,102.037409,82.088328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408593,69.305194,97.404722,100.000000,14.592723,25.367089,79.746835,60.748102,0.000000,50.367089,52.241652,0.211134,25.291890,80.500862,54.659827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.340854,60.119234,121.249384,133.429811,94.849946,96.398662,54.676524,14.441574,120.425221,5.941004,60.327226,37.653362,129.984304,120.835437,128.639468,120.117316,106.747266,118.381107,-0.060091,0.038715,32.025740,-235.610000,112.326795,5.653338,24.708066,9.883178,16.300433,839.901281,17.036767,356878.860274,0.946682,19.525822,1.438141,3.249399,0.074236,0.051912,101.995729,82.098466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399729,69.300066,97.388956,100.000000,14.585540,25.367089,79.746835,60.670165,0.000000,50.367089,52.243319,0.210591,25.316105,80.397097,54.655707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.320643,60.120888,121.242255,133.439566,94.851137,96.384127,54.724528,14.443001,120.400498,5.938075,60.328287,37.759561,129.975593,120.798749,128.647062,120.110106,106.754245,118.475581,-0.059952,0.038686,32.025740,-235.609390,112.210747,5.650140,24.719533,9.895889,-1.007473,-51.865839,16.978249,356773.925718,0.943068,19.357203,1.429278,3.238406,0.074541,0.051948,101.981949,82.131826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407013,69.316902,97.388774,100.000000,14.573233,25.367089,79.746835,60.714710,0.000000,50.367089,52.244760,0.212457,25.238953,80.414559,54.647298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.395312,60.126124,121.215633,133.422843,94.813315,96.367325,54.708511,14.435295,120.318755,5.936287,60.309824,37.806759,129.973695,120.832430,128.622622,120.201816,106.750151,118.382173,-0.060018,0.038701,32.025740,-235.616606,111.970540,5.648852,24.823767,9.810245,20.593402,1060.481774,17.019923,356824.503959,0.945666,19.491236,1.447466,3.247097,0.075135,0.051574,101.983432,82.116979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394601,69.323177,97.376596,100.000000,14.560417,25.367089,79.746835,60.718145,0.000000,50.367089,52.246159,0.211680,25.305972,80.819703,54.655107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.345865,60.132187,121.221095,133.425073,94.820891,96.352074,54.670623,14.439576,120.311923,5.934491,60.335389,37.600846,129.974483,120.779456,128.628852,120.090709,106.763009,118.368172,-0.059915,0.038731,32.025740,-235.610855,112.224454,5.647557,24.634988,9.835884,20.776527,1070.653470,17.025554,356775.909703,0.945251,19.520426,1.494112,3.248665,0.074336,0.052633,102.010759,82.144522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409562,69.333571,97.370295,100.000000,14.547822,25.367089,79.746835,60.672346,0.000000,50.367089,52.247790,0.212595,25.275879,80.136352,54.650366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.399685,60.132187,121.225285,133.425073,94.795543,96.340620,54.692582,14.445570,120.316282,5.932863,60.315220,37.710637,129.975520,120.799682,128.658260,120.099962,106.747743,118.422485,-0.059758,0.038766,32.025740,-235.607148,112.349227,5.646178,24.678171,9.902434,12.279740,632.543992,16.986513,356673.435282,0.943334,19.423986,1.445188,3.241466,0.074480,0.053115,101.985410,82.112457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390326,69.343403,97.397077,100.000000,14.533270,25.367089,79.746835,60.689345,0.000000,50.367089,52.249496,0.209648,25.321226,80.246343,54.735821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.317764,60.136045,121.209102,133.452108,94.784505,96.332223,54.656320,14.440861,120.290653,5.930610,60.322322,37.681400,129.980374,120.798571,128.649521,120.121655,106.745768,118.333543,-0.059721,0.038774,32.025740,-235.606793,112.187070,5.644080,24.783919,9.838805,33.778277,1741.113547,17.006718,356636.471726,0.945204,19.497364,1.424379,3.245904,0.073891,0.052105,101.960228,82.099789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380573,69.352336,97.387041,100.000000,14.524390,25.367089,79.746835,60.652908,0.000000,50.367089,52.251167,0.211043,25.316177,79.995794,54.741446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.342233,60.141281,121.214571,133.457961,94.801361,96.316234,54.670886,14.444428,120.356653,5.929099,60.341293,37.709008,129.990733,120.821769,128.682437,120.121800,106.777393,118.462153,-0.059666,0.038773,32.025740,-235.604206,112.170569,5.642396,24.644508,9.874884,53.534481,2758.719078,16.981196,356583.959688,0.943242,19.424098,1.470480,3.241345,0.074931,0.051926,101.965231,82.096316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395399,69.354289,97.431466,100.000000,14.511539,25.367089,79.746835,60.687629,0.000000,50.367089,52.252741,0.211543,25.283127,80.998563,54.656680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.383122,60.139903,121.209322,133.475799,94.787611,96.296361,54.668710,14.438720,120.362549,5.926930,60.323269,37.825940,130.013482,120.806246,128.656265,120.159118,106.739513,118.440610,-0.059637,0.038779,32.025740,-235.616285,112.081650,5.640728,24.670057,9.848596,11.121119,573.112225,17.014373,356617.900256,0.946035,19.539508,1.421955,3.248027,0.073991,0.052980,101.921940,82.148173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404805,69.319677,97.411673,100.000000,14.494112,25.367089,79.746835,60.660958,0.000000,50.367089,52.255093,0.212964,25.294955,80.620268,54.751389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.314847,60.146242,121.191367,133.488620,94.741123,96.285045,54.663639,14.438435,120.291495,5.925914,60.327203,37.764741,130.032573,120.790583,128.676169,120.134875,106.744061,118.369805,-0.059648,0.038776,32.025740,-235.615100,112.212544,5.639891,24.888406,9.804457,27.622309,1423.611322,17.001561,356493.594611,0.944968,19.511405,1.463344,3.246045,0.076471,0.054139,101.884116,82.166760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405310,69.309801,97.401396,100.000000,14.484002,25.367089,79.746835,60.629778,0.000000,50.367089,52.256668,0.211680,25.320865,80.369317,54.740699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.307268,60.146242,121.235937,133.488620,94.718847,96.272065,54.746240,14.437864,120.380652,5.924892,60.319608,37.762383,130.025329,120.717217,128.680181,120.173093,106.724087,118.369397,-0.059595,0.038756,32.025740,-235.612404,112.234326,5.638535,24.927063,9.777844,50.146404,2580.569088,16.979173,356456.585765,0.943691,19.454353,1.488999,3.242354,0.075292,0.053421,101.851229,82.198987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421224,69.314504,97.405328,100.000000,14.470520,25.367089,79.746835,60.657559,0.000000,50.367089,52.258544,0.212503,25.318323,79.728049,54.751596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.343434,60.151478,121.185234,133.509524,94.710407,96.257582,54.659688,14.438007,120.398936,5.923131,60.336184,37.801998,130.045237,120.790810,128.667872,120.152375,106.711662,118.431408,-0.059548,0.038744,32.025740,-235.612425,112.325838,5.636796,24.723103,9.902615,46.658660,2404.889366,17.005548,356461.512122,0.945549,19.553681,1.444254,3.247806,0.073940,0.051919,101.853534,82.221387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435892,69.317962,97.416489,100.000000,14.463417,25.367089,79.746835,60.653100,0.000000,50.367089,52.260428,0.210231,25.255072,80.336269,54.679930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.201151,60.153132,121.195495,133.523460,94.709674,96.248799,54.697915,14.440433,120.410514,5.922455,60.325065,37.778922,130.017331,120.788819,128.688101,120.229282,106.710201,118.472849,-0.059614,0.038718,32.025740,-235.614899,112.238037,5.636249,24.782567,9.882763,14.207827,731.790683,17.011989,356453.939723,0.944202,19.564011,1.463998,3.249660,0.074284,0.051721,101.858865,82.187570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418890,69.320476,97.380038,100.000000,14.447579,25.367089,79.746835,60.627006,0.000000,50.367089,52.262181,0.212733,25.315943,80.055198,54.667253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.305915,60.153959,121.219382,133.529313,94.708792,96.242637,54.640164,14.437864,120.268697,5.921484,60.329840,37.741104,130.050300,120.774799,128.691209,120.147506,106.704018,118.488890,-0.059753,0.038715,32.025740,-235.613221,112.278379,5.635333,24.656210,9.873351,26.629701,1373.043461,16.987654,356404.283724,0.944577,19.519965,1.511626,3.245155,0.075875,0.052070,101.905046,82.198391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420551,69.327535,97.356099,100.000000,14.434315,25.367089,79.746835,60.694412,0.000000,50.367089,52.264008,0.214497,25.303844,80.804720,54.651310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.262647,60.155612,121.245724,133.527920,94.699883,96.225832,54.639198,14.444143,120.381864,5.920886,60.320805,37.762977,130.019628,120.806434,128.697008,120.169919,106.669939,118.479171,-0.059506,0.038705,32.025740,-235.610209,112.240768,5.634826,24.655868,9.860279,12.915937,665.965279,17.050577,356477.048302,0.947737,19.715711,1.536606,3.257843,0.074325,0.052282,101.840778,82.183390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415952,69.348267,97.316429,100.000000,14.425444,25.367089,79.746835,60.627073,0.000000,50.367089,52.266408,0.212366,25.270344,80.150060,54.648390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.256411,60.155612,121.254839,133.527920,94.654534,96.208792,54.725712,14.437293,120.390214,5.918841,60.322912,37.797873,130.072526,120.827066,128.712699,120.230869,106.658822,118.431674,-0.059632,0.038699,32.025740,-235.612321,112.176486,5.633125,24.627920,9.899387,21.113599,1086.928184,17.005864,356392.812115,0.945801,19.573571,1.551892,3.249334,0.074829,0.052857,101.823199,82.197729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419431,69.356314,97.301575,100.000000,14.416895,25.367089,79.746835,60.650141,0.000000,50.367089,52.268257,0.212182,25.278656,79.282504,54.659198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.296011,60.159470,121.246499,133.521509,94.594211,96.194253,54.645007,14.439148,120.360199,5.917953,60.333099,37.789658,130.054579,120.862620,128.685393,120.181060,106.647858,118.288409,-0.059894,0.038729,32.025740,-235.612426,112.191557,5.632221,24.647537,9.880329,3.280908,169.150584,17.025096,356422.940821,0.946843,19.634234,1.580455,3.253814,0.074009,0.052403,101.826974,82.192590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413090,69.330455,97.291297,100.000000,14.405071,25.367089,79.746835,60.645922,0.000000,50.367089,52.270199,0.211452,25.281865,80.168834,54.667390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.280417,60.163329,121.254838,133.522066,94.608513,96.184265,54.631536,14.439291,120.388289,5.916854,60.341064,37.722876,130.051665,120.817613,128.729881,120.186744,106.656652,118.475788,-0.059910,0.038744,32.025740,-235.614244,112.265285,5.631072,24.606536,9.878166,18.766677,967.774030,17.026037,356382.800698,0.945350,19.642743,1.564617,3.254603,0.074922,0.053864,101.840618,82.195089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410386,69.345608,97.290135,100.000000,14.392374,25.367089,79.746835,60.619961,0.000000,50.367089,52.272045,0.210411,25.255072,80.242541,54.666210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.300286,60.171321,121.255740,133.533215,94.589794,96.178835,54.736153,14.440718,120.316333,5.916131,60.334432,37.717156,130.060514,120.759004,128.714654,120.166983,106.655893,118.395105,-0.059999,0.038773,32.025740,-235.610040,112.343560,5.630214,24.672816,9.847911,42.480682,2186.488522,17.005003,356323.253728,0.945526,19.592585,1.494229,3.250924,0.073998,0.052344,101.804652,82.172218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424427,69.327674,97.288965,100.000000,14.383176,25.367089,79.746835,60.621296,0.000000,50.367089,52.274062,0.211043,25.281811,80.420186,54.648006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.231892,60.171321,121.269547,133.533215,94.589378,96.165271,54.641809,14.439576,120.375663,5.914786,60.348514,37.753375,130.072045,120.801213,128.725429,120.123630,106.662966,118.508395,-0.059915,0.038767,32.025740,-235.608895,112.250396,5.628856,24.727809,9.793639,40.541734,2090.293340,17.011291,356289.599103,0.946097,19.617710,1.591823,3.252508,0.074924,0.052708,101.791764,82.172538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409781,69.342926,97.284053,100.000000,14.377514,25.367089,79.746835,60.605197,0.000000,50.367089,52.276276,0.211497,25.233508,80.847934,54.640433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.351779,60.175455,121.254357,133.542413,94.612050,96.150011,54.627659,14.437008,120.410358,5.913172,60.336911,37.812695,130.052264,120.822037,128.735144,120.118291,106.653484,118.496848,-0.059900,0.038767,32.025740,-235.614404,112.410660,5.627096,24.590020,9.859198,15.285620,788.316251,17.002086,356265.567133,0.943711,19.598609,1.546789,3.250799,0.074729,0.052809,101.765427,82.153788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413933,69.336697,97.282912,100.000000,14.364394,25.367089,79.746835,60.633583,0.000000,50.367089,52.278410,0.210456,25.168526,80.562050,54.652451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.327007,60.175179,121.295752,133.537117,94.651439,96.140876,54.677748,14.444571,120.395367,5.910890,60.343535,37.770552,130.069279,120.981571,128.748692,120.216470,106.664579,118.560893,-0.059960,0.038780,32.025740,-235.607167,112.343497,5.624937,24.687096,9.912730,17.668583,910.376603,17.031758,356252.205301,0.947083,19.691917,1.604010,3.257142,0.074315,0.052344,101.759783,82.186878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415955,69.323354,97.288497,100.000000,14.355335,25.367089,79.746835,60.564795,0.000000,50.367089,52.280441,0.212595,25.244434,80.529389,54.647740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.409242,60.179038,121.307249,133.531264,94.681243,96.136290,54.699149,14.440004,120.445225,5.908128,60.350985,37.799610,130.073043,120.928910,128.753241,120.219564,106.660550,118.530208,-0.059963,0.038776,32.025740,-235.611897,112.481694,5.622129,24.738158,9.895258,22.144403,1140.547553,16.974170,356133.457258,0.943903,19.532577,1.606939,3.246281,0.075491,0.052868,101.812536,82.193370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429950,69.330706,97.308548,100.000000,14.344935,25.367089,79.746835,60.573094,0.000000,50.367089,52.283135,0.213010,25.311183,80.654243,54.650583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.346585,60.180416,121.344209,133.535445,94.657449,96.127110,54.615483,14.443001,120.444953,5.906070,60.349363,37.690850,130.077938,120.884140,128.746876,120.245215,106.641499,118.500720,-0.059816,0.038755,32.025740,-235.606123,112.299995,5.620494,24.670112,9.878544,7.794726,402.082422,16.988594,356098.005267,0.943624,19.566046,1.632174,3.249544,0.075105,0.052113,101.866181,82.211004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.411938,69.336777,97.297737,100.000000,14.336280,25.367089,79.746835,60.515943,0.000000,50.367089,52.285334,0.212503,25.305954,79.910543,54.665915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.319571,60.180416,121.338040,133.535445,94.641896,96.116425,54.638747,14.444143,120.473062,5.903414,60.358443,37.755180,130.099333,120.882174,128.782299,120.276996,106.671247,118.489782,-0.059619,0.038756,32.025740,-235.607758,112.532170,5.617624,24.662539,9.856763,16.506169,851.090146,16.952907,356035.253826,0.940978,19.457948,1.618799,3.242708,0.074878,0.051948,101.878493,82.248546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409514,69.351795,97.316947,100.000000,14.331843,25.367089,79.746835,60.539633,0.000000,50.367089,52.287462,0.209738,25.322542,79.587467,54.665089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.383693,60.180416,121.323517,133.536560,94.619968,96.100045,54.700697,14.439291,120.420650,5.900191,60.349128,37.697861,130.080223,120.878467,128.781416,120.291702,106.661960,118.595281,-0.059637,0.038765,32.025740,-235.612284,112.326143,5.614421,24.756621,9.818269,15.094456,777.418005,16.983356,356079.818082,0.944042,19.544611,1.621120,3.249138,0.075466,0.052121,101.861555,82.239406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407740,69.351267,97.307561,100.000000,14.322284,25.367089,79.746835,60.544548,0.000000,50.367089,52.289550,0.211588,25.267837,79.920456,54.658726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.406140,60.182896,121.331734,133.531543,94.643192,96.087835,54.626578,14.441574,120.466244,5.897237,60.363187,37.714763,130.119972,121.003603,128.800645,120.247047,106.664239,118.514148,-0.059561,0.038785,32.025740,-235.606243,112.486690,5.611645,24.714773,9.890895,44.618676,2301.138067,16.992703,356006.794982,0.944273,19.581416,1.585168,3.251325,0.075117,0.052738,101.873446,82.249111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422061,69.321155,97.314287,100.000000,14.314421,25.367089,79.746835,60.502622,0.000000,50.367089,52.291638,0.210231,25.318755,81.018877,54.659208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.392073,60.187305,121.374342,133.525968,94.629267,96.077136,54.608725,14.439434,120.444164,5.894512,60.373645,37.766877,130.095644,120.909036,128.805413,120.411145,106.647965,118.491112,-0.059538,0.038796,32.025740,-235.610507,112.419613,5.609436,24.725825,9.909881,33.554516,1731.087161,16.959819,355919.208306,0.941295,19.494089,1.654292,3.245359,0.074374,0.051804,101.907481,82.269599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441274,69.333310,97.327590,100.000000,14.304060,25.367089,79.746835,60.481967,0.000000,50.367089,52.293837,0.214638,25.317710,80.154742,54.660880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.346457,60.187305,121.360972,133.525968,94.570157,96.066145,54.643601,14.435866,120.442721,5.890851,60.363111,37.718639,130.081377,120.869971,128.777521,120.263015,106.609667,118.591203,-0.059504,0.038823,32.025740,-235.616035,112.460424,5.605822,24.809342,9.839761,22.045818,1136.624184,16.948817,355855.903073,0.941846,19.466025,1.606000,3.243632,0.074353,0.052012,101.888973,82.277668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401087,69.304331,97.272801,100.000000,14.301939,25.367089,79.746835,60.479195,0.000000,50.367089,52.296132,0.211179,25.259219,80.619983,54.656808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.362774,60.190888,121.344677,133.536839,94.535541,96.058061,54.758767,14.442716,120.449408,5.887718,60.362042,37.814504,130.094817,120.964011,128.788266,120.323974,106.622173,118.558548,-0.059569,0.038851,32.025740,-235.611799,112.515406,5.602771,24.650332,9.852869,3.389414,174.381742,16.958282,355859.833771,0.942443,19.489574,1.609204,3.245991,0.074044,0.052835,101.903546,82.310567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410908,69.297542,97.287451,100.000000,14.292956,25.367089,79.746835,60.494916,0.000000,50.367089,52.298431,0.212091,25.282749,79.008924,54.652097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.412895,60.191990,121.359183,133.551889,94.520637,96.051221,54.675144,14.438863,120.415482,5.884981,60.358798,37.709290,130.111106,120.931367,128.790985,120.304475,106.625044,118.464260,-0.059467,0.038853,32.025740,-235.613202,112.456895,5.600518,24.682697,9.888425,20.975648,1080.825166,16.974862,355919.807432,0.942977,19.551676,1.704272,3.249598,0.074091,0.052058,101.972428,82.279572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431669,69.310831,97.269446,100.000000,14.282054,25.367089,79.746835,60.477977,0.000000,50.367089,52.300641,0.211999,25.286283,80.381250,54.661647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.349722,60.189786,121.379907,133.556906,94.475114,96.045828,54.615810,14.442573,120.508920,5.880290,60.356737,37.765955,130.137596,120.890092,128.810919,120.300036,106.592445,118.553998,-0.059449,0.038876,32.025740,-235.609655,112.534353,5.595910,24.733597,9.933411,-2.968906,-153.146870,16.964633,355860.916457,0.940479,19.533038,1.673250,3.247743,0.075005,0.052300,101.982848,82.236237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412279,69.281886,97.176183,100.000000,14.277141,25.367089,79.746835,60.441005,0.000000,50.367089,52.303640,0.211543,25.276240,79.987666,54.657093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.395015,60.193644,121.431489,133.553283,94.493594,96.041215,54.637603,14.441146,120.448655,5.876319,60.354046,37.785970,130.118529,120.943139,128.809301,120.356955,106.587888,118.606277,-0.059496,0.038888,32.025740,-235.610265,112.504536,5.591936,24.706244,9.880149,26.676360,1375.513730,16.943002,355795.088320,0.940489,19.465931,1.616888,3.243779,0.075301,0.052318,101.964269,82.260184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378162,69.270606,97.127746,100.000000,14.267521,25.367089,79.746835,60.466266,0.000000,50.367089,52.305764,0.213056,25.315221,79.920146,54.657113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.426639,60.193644,121.396192,133.553283,94.474028,96.033634,54.664703,14.436009,120.461006,5.874070,60.351704,37.776284,130.134127,120.912155,128.808997,120.278967,106.537515,118.597222,-0.059593,0.038884,32.025740,-235.615076,112.376377,5.589967,24.641353,9.847802,12.420095,640.100109,16.972247,355875.627155,0.943174,19.549708,1.700396,3.249821,0.075353,0.052304,101.937224,82.271793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396107,69.282324,97.088088,100.000000,14.265531,25.367089,79.746835,60.433418,0.000000,50.367089,52.308117,0.210772,25.323515,80.230748,54.651507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.252301,60.192266,121.405300,133.554398,94.477613,96.027554,54.736650,14.439576,120.449700,5.872397,60.370879,37.778877,130.142313,120.882024,128.831186,120.333058,106.521204,118.599810,-0.059679,0.038904,32.025740,-235.615756,112.506556,5.588351,24.745100,9.840464,51.557696,2653.659989,16.957875,355840.693080,0.941527,19.491909,1.734599,3.247264,0.074589,0.052670,101.923225,82.252569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409024,69.297735,97.079643,100.000000,14.257206,25.367089,79.746835,60.409915,0.000000,50.367089,52.310307,0.212274,25.261960,79.593544,54.657575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.388598,60.195022,121.429384,133.567776,94.479416,96.022202,54.687681,14.441860,120.526511,5.870314,60.366293,37.837202,130.165511,120.959884,128.843547,120.314317,106.525182,118.592299,-0.059685,0.038904,32.025740,-235.607428,112.387123,5.585831,24.800309,9.824489,26.757224,1378.419929,16.938311,355878.635704,0.940127,19.448893,1.779839,3.243577,0.074213,0.051631,101.892827,82.280791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406871,69.312192,97.048274,100.000000,14.249201,25.367089,79.746835,60.493752,0.000000,50.367089,52.312533,0.212366,25.276348,80.363241,54.647721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.372347,60.198880,121.452056,133.581155,94.462828,96.019892,54.639473,14.446141,120.503989,5.867094,60.347944,37.753442,130.148708,120.967600,128.827102,120.456804,106.512443,118.631351,-0.059879,0.038915,32.025740,-235.602657,112.396135,5.582522,24.673627,9.895078,24.033802,1239.213004,17.015369,356004.934352,0.943578,19.685005,1.797617,3.259001,0.073675,0.051907,101.857219,82.280374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389296,69.291708,97.012875,100.000000,14.246037,25.367089,79.746835,60.415751,0.000000,50.367089,52.314880,0.213148,25.276708,80.157648,54.659522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.443705,60.198880,121.443195,133.581155,94.476652,96.020657,54.650897,14.436722,120.587893,5.864810,60.361754,37.693992,130.169714,121.012001,128.841153,120.434021,106.513688,118.630257,-0.059918,0.038899,32.025740,-235.613546,112.552649,5.580128,24.691117,9.913722,0.234150,12.070536,16.957084,355886.524215,0.940656,19.502019,1.789380,3.247765,0.074397,0.052730,101.824470,82.297605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400575,69.294268,96.990002,100.000000,14.238809,25.367089,79.746835,60.415114,0.000000,50.367089,52.317294,0.212182,25.246562,79.848572,54.662955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.266950,60.200810,121.434880,133.592583,94.525344,96.016841,54.639180,14.444143,120.547099,5.861730,60.350885,37.631078,130.174064,121.021875,128.844734,120.275855,106.524798,118.640290,-0.059968,0.038903,32.025740,-235.602041,112.317779,5.576897,24.641443,9.880582,23.937854,1234.272466,16.966573,355916.812021,0.941915,19.527998,1.824259,3.249784,0.074752,0.052072,101.791639,82.316389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401080,69.305986,97.018930,100.000000,14.235870,25.367089,79.746835,60.368446,0.000000,50.367089,52.319666,0.212136,25.243767,79.599846,54.659483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.311499,60.201636,121.444706,133.592025,94.565489,96.018338,54.610002,14.440004,120.571399,5.858380,60.386680,37.814392,130.178760,120.937580,128.869253,120.384661,106.536285,118.656230,-0.059989,0.038896,32.025740,-235.607323,112.386736,5.573615,24.635169,9.855303,-0.019527,-1.007359,16.934422,355867.854341,0.939786,19.430927,1.822393,3.243354,0.074448,0.052229,101.814789,82.270937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416074,69.301463,97.012041,100.000000,14.216465,25.367089,79.746835,60.408698,0.000000,50.367089,52.322796,0.212274,25.279233,79.810766,54.647662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.347239,60.207424,121.441563,133.603174,94.614800,96.016040,54.645873,14.443287,120.597072,5.856648,60.364451,37.848213,130.187890,121.090543,128.860916,120.316885,106.524617,118.681550,-0.060031,0.038906,32.025740,-235.605511,112.468334,5.571522,24.647501,9.880365,26.071595,1344.126783,17.010698,355960.146651,0.944774,19.673562,1.816971,3.258514,0.075213,0.052321,101.799857,82.286346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410486,69.294628,97.011508,100.000000,14.220601,25.367089,79.746835,60.420270,0.000000,50.367089,52.325129,0.212182,25.243172,80.187556,54.656956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.369014,60.205495,121.465778,133.624078,94.662539,96.013758,54.612378,14.440718,120.575381,5.854504,60.374220,37.738273,130.199368,121.090101,128.882905,120.434920,106.535135,118.673431,-0.060199,0.038895,32.025740,-235.607753,112.488771,5.569154,24.694777,9.840121,17.165786,885.528603,16.992551,355915.672863,0.944076,19.613638,1.814518,3.254887,0.074908,0.052209,101.765229,82.285297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403259,69.298614,97.016509,100.000000,14.213167,25.367089,79.746835,60.395600,0.000000,50.367089,52.327720,0.210817,25.247103,80.050155,54.660949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.399584,60.205495,121.461595,133.624078,94.673752,96.015275,54.658553,14.441289,120.563367,5.852150,60.370370,37.771656,130.195342,121.062208,128.866051,120.421801,106.504406,118.619316,-0.060062,0.038937,32.025740,-235.608489,112.423589,5.566981,24.647592,9.892013,53.322242,2748.402072,16.976276,355910.079762,0.942471,19.570729,1.840536,3.251688,0.074395,0.052268,101.773135,82.283155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403102,69.271047,97.010783,100.000000,14.210866,25.367089,79.746835,60.375762,0.000000,50.367089,52.330042,0.212641,25.294847,80.008021,54.659139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.355160,60.210731,121.478455,133.629932,94.691178,96.016756,54.737966,14.441003,120.542652,5.850207,60.366042,37.754152,130.200143,120.992399,128.888345,120.532341,106.491125,118.647924,-0.060151,0.038949,32.025740,-235.606161,112.438477,5.565065,24.715278,9.898378,15.350366,790.059970,16.969047,355865.446798,0.942429,19.539148,1.825417,3.250441,0.077459,0.052392,101.763781,82.309175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405751,69.295707,97.033956,100.000000,14.205240,25.367089,79.746835,60.351524,0.000000,50.367089,52.332613,0.212228,25.291205,80.491806,54.657900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.390253,60.215140,121.506135,133.639408,94.668044,96.014458,54.663347,14.438720,120.627481,5.847273,60.376501,37.762590,130.198048,121.072889,128.889742,120.501047,106.505086,118.556511,-0.060191,0.038976,32.025740,-235.612038,112.358204,5.561988,24.768395,9.834063,24.642022,1270.018712,16.955362,355902.730079,0.940815,19.497543,1.825474,3.247672,0.075451,0.052487,101.759417,82.307167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415964,69.309659,97.027960,100.000000,14.202083,25.367089,79.746835,60.365613,0.000000,50.367089,52.335052,0.210908,25.311237,79.736979,54.659690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.388765,60.214865,121.517883,133.636342,94.655409,96.009154,54.629368,14.441289,120.621388,5.844447,60.365065,37.787412,130.214913,121.042087,128.895759,120.511928,106.501331,118.735380,-0.060199,0.038991,32.025740,-235.605875,112.549711,5.558940,24.645320,9.849660,5.683449,293.099965,16.977339,355969.806846,0.940685,19.563248,1.854972,3.251986,0.074519,0.052471,101.796446,82.322531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408278,69.328134,97.062371,100.000000,14.200148,25.367089,79.746835,60.338036,0.000000,50.367089,52.337686,0.213333,25.306711,79.995760,54.662886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.430171,60.214865,121.481944,133.636342,94.681613,96.009148,54.647382,14.446426,120.588771,5.841880,60.392219,37.794174,130.225038,121.095318,128.905126,120.440139,106.522475,118.687627,-0.060256,0.039017,32.025740,-235.603352,112.449937,5.556325,24.684338,9.914695,18.464892,951.935247,16.964908,355916.189080,0.941001,19.519886,1.789182,3.249674,0.074346,0.052135,101.808104,82.347947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404170,69.341052,97.076907,100.000000,14.193436,25.367089,79.746835,60.329171,0.000000,50.367089,52.340165,0.213241,25.275861,80.437657,54.664381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.434508,60.215140,121.505121,133.643032,94.736703,96.011739,54.607858,14.444000,120.647961,5.838382,60.400813,37.670895,130.226432,121.108269,128.893702,120.482532,106.500839,118.692874,-0.060183,0.039048,32.025740,-235.604307,112.730754,5.552630,24.696418,9.939271,27.064607,1396.293052,16.966007,355906.848098,0.941574,19.521635,1.894323,3.250118,0.074402,0.051929,101.793951,82.353926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435560,69.366631,97.083590,100.000000,14.185008,25.367089,79.746835,60.296231,0.000000,50.367089,52.343492,0.211406,25.273355,79.528158,54.649127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.447371,60.219826,121.514090,133.649442,94.765113,96.010895,54.669609,14.441003,120.639244,5.835501,60.389119,37.773482,130.235655,121.097420,128.912655,120.439280,106.500420,118.748317,-0.060005,0.039054,32.025740,-235.615145,112.649931,5.549730,24.666433,9.895980,18.193247,937.549562,16.943572,355840.139183,0.940138,19.465310,1.846123,3.245562,0.074723,0.053629,101.820730,82.353086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413878,69.374431,97.083568,100.000000,14.183434,25.367089,79.746835,60.283453,0.000000,50.367089,52.346154,0.211816,25.317601,79.457467,54.655490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.478189,60.217070,121.548978,133.651672,94.770809,96.011657,54.613759,14.445142,120.692414,5.832029,60.413848,37.763976,130.256650,121.003735,128.913486,120.402674,106.519647,118.600315,-0.060149,0.039053,32.025740,-235.608556,112.559437,5.546583,24.695679,9.851877,54.413744,2806.961979,16.944776,355884.907665,0.940727,19.459690,1.870731,3.245805,0.074964,0.052706,101.842862,82.361808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440511,69.389853,97.106219,100.000000,14.186792,25.367089,79.746835,60.264894,0.000000,50.367089,52.348698,0.212503,25.325679,80.152596,54.646816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.295640,60.218999,121.543540,133.653623,94.773904,96.012534,54.635222,14.443572,120.591310,5.828703,60.395061,37.743076,130.258787,121.116675,128.917181,120.448857,106.525585,118.736847,-0.060157,0.039053,32.025740,-235.605879,112.784495,5.543406,24.802112,9.822938,17.804194,918.078030,16.940401,355880.045743,0.939318,19.446888,1.902562,3.244930,0.075394,0.052584,101.844032,82.370775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434080,69.397124,97.101364,100.000000,14.180137,25.367089,79.746835,60.241742,0.000000,50.367089,52.351120,0.211406,25.349876,79.976808,54.662827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.395448,60.218999,121.507379,133.653623,94.775730,96.015562,54.670290,14.440718,120.731137,5.825910,60.369194,37.709034,130.220952,121.111203,128.917350,120.493755,106.490950,118.720281,-0.060296,0.039054,32.025740,-235.606283,112.497745,5.540604,24.744126,9.848686,26.822030,1382.197988,16.930822,355822.197619,0.939443,19.402257,1.799460,3.243192,0.075167,0.052732,101.840411,82.336399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392322,69.394398,97.104559,100.000000,14.176976,25.367089,79.746835,60.328233,0.000000,50.367089,52.353711,0.211999,25.360676,79.673243,54.658018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.368281,60.221479,121.556385,133.656689,94.768495,96.018641,54.603684,14.439862,120.714428,5.823352,60.396910,37.710614,130.246108,121.072068,128.939443,120.444820,106.476424,118.725628,-0.060288,0.039070,32.025740,-235.611223,112.704426,5.538285,24.711167,9.913631,-2.061381,-106.357068,17.010948,355946.853473,0.944057,19.652619,1.870898,3.258921,0.074722,0.052640,101.830207,82.349278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422579,69.389775,97.114408,100.000000,14.167860,25.367089,79.746835,60.267308,0.000000,50.367089,52.356337,0.214684,25.290754,80.465606,54.664401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.423616,60.220101,121.580990,133.672298,94.716921,96.017869,54.657553,14.446141,120.688673,5.820802,60.394151,37.837259,130.257699,121.114499,128.951833,120.569585,106.460263,118.805202,-0.060209,0.039066,32.025740,-235.605597,112.506594,5.535701,24.775048,9.903066,25.578181,1318.406923,16.963216,355948.994497,0.940760,19.516676,1.896148,3.249256,0.075003,0.052194,101.889559,82.356795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423780,69.406755,97.119789,100.000000,14.167359,25.367089,79.746835,60.272239,0.000000,50.367089,52.358900,0.211862,25.360406,80.015496,54.661686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.302923,60.220652,121.606093,133.698777,94.676652,96.014098,54.652142,14.442002,120.647434,5.817665,60.383798,37.868532,130.251098,121.087950,128.942500,120.464889,106.438843,118.788657,-0.060235,0.039054,32.025740,-235.609246,112.700367,5.532833,24.688358,9.871548,11.898571,613.363080,16.981524,356007.895205,0.942684,19.556132,1.913704,3.252930,0.074687,0.052984,101.906824,82.347865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413804,69.402178,97.141570,100.000000,14.169527,25.367089,79.746835,60.235754,0.000000,50.367089,52.361402,0.211361,25.355844,79.099933,54.664814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.378167,60.220652,121.554133,133.698777,94.664069,96.010273,54.634318,14.442002,120.617198,5.815200,60.374696,37.812167,130.269867,121.135062,128.965577,120.473852,106.451640,118.748500,-0.060220,0.039070,32.025740,-235.610552,112.560214,5.530418,24.689909,9.867149,49.029429,2528.257508,16.959849,355994.338682,0.940239,19.479461,1.974935,3.248777,0.075124,0.053069,101.884090,82.355702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415633,69.388642,97.157720,100.000000,14.165815,25.367089,79.746835,60.290577,0.000000,50.367089,52.363972,0.213472,25.310570,80.051371,54.662375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
