OSU 80 Ton Compressor Load Stand
37.332604,60.215140,121.583090,133.702679,94.675924,96.014862,54.654851,14.444143,120.787843,5.812855,60.378182,37.804886,130.279384,121.130987,128.981716,120.480719,106.504701,118.753252,-0.060359,0.039088,32.025740,-235.611679,112.796650,5.528176,24.742377,9.915651,13.066225,673.521396,17.015490,356103.005188,0.943585,19.644344,1.986987,3.259962,0.075690,0.052649,101.917034,82.349307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438695,69.383054,97.206923,100.000000,14.161024,25.367089,79.746835,60.241788,0.000000,50.367089,52.367154,0.211725,25.361451,80.504397,54.655235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.409156,60.217621,121.602019,133.706303,94.698519,96.021737,54.642514,14.444714,120.719770,5.811730,60.402222,37.865396,130.290945,121.136465,128.990578,120.479986,106.497409,118.777656,-0.060367,0.039088,32.025740,-235.606371,112.739300,5.527107,24.829987,9.848127,48.895867,2520.992011,16.975483,356012.974815,0.941802,19.541846,1.951446,3.252009,0.074360,0.052807,101.946900,82.348764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443185,69.372596,97.212019,100.000000,14.159842,25.367089,79.746835,60.257934,0.000000,50.367089,52.369735,0.212964,25.333739,79.520772,54.655451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.354497,60.217621,121.597178,133.720239,94.682485,96.021137,54.670682,14.442430,120.767498,5.809648,60.377674,37.839884,130.266789,121.201088,128.974925,120.520892,106.462440,118.771782,-0.060595,0.039102,32.025740,-235.608327,112.738158,5.524865,24.711023,9.892914,40.613913,2092.908919,16.999480,355962.012266,0.942722,19.598382,1.901076,3.256754,0.075255,0.051597,101.951344,82.337357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420226,69.352956,97.202010,100.000000,14.163830,25.367089,79.746835,60.208778,0.000000,50.367089,52.372254,0.209603,25.358927,80.290309,54.658441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.346782,60.220101,121.565771,133.727486,94.652586,96.021955,54.766469,14.444428,120.790253,5.808322,60.367018,37.761963,130.262933,121.102645,128.985046,120.519794,106.475744,118.692649,-0.060812,0.039108,32.025740,-235.605676,112.780620,5.523300,24.784244,9.889777,15.646483,804.881584,16.969445,355950.291862,0.940923,19.496648,1.922190,3.250595,0.073868,0.052251,102.001112,82.330583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429383,69.351318,97.215455,100.000000,14.157428,25.367089,79.746835,60.230705,0.000000,50.367089,52.374772,0.210636,25.321947,79.682371,54.665935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.373231,60.220101,121.621098,133.727486,94.626087,96.019987,54.652896,14.437436,120.722462,5.806767,60.399971,37.762930,130.278684,121.148981,128.994999,120.547678,106.452688,118.689411,-0.060786,0.039093,32.025740,-235.610545,112.631842,5.521892,24.804925,9.852562,11.151729,574.855945,16.992848,356047.396722,0.941920,19.571040,1.953833,3.255222,0.073708,0.052918,102.057923,82.361279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427980,69.344931,97.213064,100.000000,14.147914,25.367089,79.746835,60.226815,0.000000,50.367089,52.377392,0.211634,25.358729,81.071430,54.657182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.356227,60.221204,121.648639,133.740307,94.631279,96.020234,54.627760,14.440718,120.676059,5.805597,60.399387,37.743796,130.298629,121.116602,128.989729,120.550146,106.454518,118.779537,-0.060702,0.039065,32.025740,-235.612000,112.873662,5.520754,24.691478,9.870503,20.191084,1041.300862,16.992735,356034.140299,0.940496,19.584029,1.895700,3.255053,0.073633,0.051238,102.090955,82.342711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437710,69.332238,97.236224,100.000000,14.154512,25.367089,79.746835,60.205915,0.000000,50.367089,52.379979,0.211771,25.335776,80.673315,54.656011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.462643,60.223133,121.603260,133.749784,94.635954,96.023287,54.674705,14.443857,120.718260,5.803985,60.376779,37.787057,130.295947,121.231306,128.990539,120.577732,106.437713,118.773372,-0.060742,0.039067,32.025740,-235.606574,112.653438,5.519162,24.723500,9.929769,12.941250,666.837139,16.987139,356048.991900,0.941710,19.548013,1.916920,3.254230,0.074749,0.052272,102.114054,82.331980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414078,69.326045,97.221654,100.000000,14.151775,25.367089,79.746835,60.206111,0.000000,50.367089,52.382540,0.211999,25.361560,80.266581,54.666889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.312879,60.225337,121.569768,133.753129,94.657188,96.021805,54.776347,14.446426,120.762995,5.803551,60.384821,37.912266,130.301166,121.248925,128.986444,120.635550,106.418730,118.734967,-0.060760,0.039051,32.025740,-235.605475,112.646543,5.518570,24.716414,9.932599,49.072130,2523.898210,16.998110,356061.759864,0.942612,19.572268,1.966147,3.256449,0.074852,0.051601,102.098175,82.351731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399735,69.330387,97.233029,100.000000,14.148595,25.367089,79.746835,60.142107,0.000000,50.367089,52.385186,0.210862,25.363867,80.266548,54.658962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.342211,60.225337,121.651786,133.753129,94.715978,96.023260,54.668342,14.440718,120.716264,5.803851,60.389534,37.863999,130.312287,121.243380,128.996420,120.603114,106.452275,118.801411,-0.060718,0.039044,32.025740,-235.612164,112.479797,5.519367,24.687150,9.906023,25.507099,1314.483554,16.946474,356030.270913,0.938945,19.429442,1.979460,3.245987,0.074539,0.052223,102.120292,82.373532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413721,69.332747,97.234761,100.000000,14.151356,25.367089,79.746835,60.211189,0.000000,50.367089,52.387857,0.210772,25.314590,79.936521,54.648704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.404781,60.225062,121.646128,133.753965,94.784358,96.027862,54.656144,14.438863,120.747097,5.804985,60.361121,37.840865,130.314340,121.208808,129.000031,120.650641,106.432714,118.763643,-0.060841,0.039065,32.025740,-235.609771,112.640122,5.520989,24.702566,9.857557,53.412922,2753.197300,17.008379,356164.890083,0.941260,19.635457,1.976690,3.258118,0.073984,0.052214,102.138221,82.358742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.387683,69.310860,97.227458,100.000000,14.149648,25.367089,79.746835,60.184041,0.000000,50.367089,52.391324,0.213937,25.355880,80.661076,54.658824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.375794,60.231401,121.634323,133.775985,94.811437,96.027109,54.643319,14.445285,120.844717,5.806244,60.404623,37.857683,130.335144,121.187911,129.040684,120.678902,106.466678,118.746232,-0.060797,0.039082,32.025740,-235.610701,112.462501,5.522855,24.733777,9.870467,12.877453,663.930940,17.005433,356092.046092,0.942334,19.595491,1.980777,3.257755,0.073720,0.051971,102.205542,82.385883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425325,69.348089,97.270224,100.000000,14.148705,25.367089,79.746835,60.141940,0.000000,50.367089,52.394161,0.212779,25.353139,80.681703,54.658087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.439461,60.229196,121.656833,133.813056,94.840489,96.028650,54.611141,14.445142,120.836075,5.807676,60.388253,37.738636,130.330617,121.179916,129.001187,120.658713,106.458214,118.797347,-0.060652,0.039106,32.025740,-235.606923,112.761428,5.524149,24.720308,9.921709,22.193276,1144.906851,16.977964,356098.871908,0.940884,19.510040,1.978949,3.252155,0.074385,0.052488,102.206633,82.390679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409681,69.321647,97.282176,100.000000,14.148193,25.367089,79.746835,60.147507,0.000000,50.367089,52.396839,0.213380,25.355033,79.359686,54.653022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.338347,60.230298,121.658856,133.845947,94.833213,96.028670,54.743993,14.443001,120.740939,5.808991,60.382486,37.778566,130.357886,121.241083,129.039771,120.602138,106.471011,118.918943,-0.060597,0.039085,32.025740,-235.607103,112.610160,5.525146,24.745821,9.931481,4.340050,223.351193,16.989400,356064.335744,0.941901,19.555825,1.935123,3.254361,0.074544,0.052809,102.233488,82.403832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423934,69.349605,97.301541,100.000000,14.146596,25.367089,79.746835,60.104124,0.000000,50.367089,52.399420,0.213658,25.346522,79.845203,54.663397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.455751,60.230298,121.685816,133.845947,94.855085,96.026417,54.661145,14.441146,120.850711,5.809064,60.391838,37.777036,130.349461,121.176738,129.023950,120.596697,106.479540,118.793841,-0.060432,0.039085,32.025740,-235.609448,112.672590,5.525127,24.754097,9.913523,23.941839,1233.981846,16.964124,356038.769406,0.940734,19.467012,1.972536,3.249428,0.074982,0.052226,102.194078,82.399921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403700,69.341828,97.302922,100.000000,14.152061,25.367089,79.746835,60.147771,0.000000,50.367089,52.402117,0.210546,25.409556,79.502076,54.652982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.413086,60.230298,121.652482,133.853194,94.843408,96.025786,54.630940,14.437578,120.756763,5.810356,60.393414,37.800595,130.361198,121.301585,129.016286,120.672337,106.477464,118.857855,-0.060283,0.039090,32.025740,-235.611219,112.563784,5.526740,24.725122,9.901425,22.508458,1160.745635,17.009005,356089.352757,0.941201,19.605715,2.028569,3.258282,0.076847,0.052443,102.197589,82.422733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407135,69.341110,97.319720,100.000000,14.150107,25.367089,79.746835,60.074889,0.000000,50.367089,52.404782,0.211862,25.364895,79.608593,54.672544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.311213,60.233881,121.697994,133.855981,94.813115,96.025027,54.670151,14.439719,120.892595,5.810746,60.377104,37.752056,130.365370,121.331371,129.046104,120.596574,106.494521,118.823756,-0.060351,0.039084,32.025740,-235.610059,112.756331,5.527411,24.735003,9.872973,54.923914,2830.356880,16.960007,355982.677648,0.939412,19.445972,1.949225,3.248789,0.074890,0.052762,102.197938,82.420227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407866,69.336027,97.335751,100.000000,14.149690,25.367089,79.746835,60.085754,0.000000,50.367089,52.407448,0.212964,25.389777,80.552440,54.666908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.380301,60.234983,121.733571,133.865179,94.770756,96.024264,54.649557,14.441431,120.856717,5.809966,60.403940,37.809484,130.381811,121.354841,129.054418,120.653699,106.487910,118.867585,-0.060440,0.039067,32.025740,-235.607366,112.857244,5.526926,24.900612,9.848884,21.501389,1108.434055,16.974963,356014.862942,0.941084,19.503979,1.987544,3.251602,0.074625,0.053302,102.141710,82.440830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407203,69.337856,97.335100,100.000000,14.150409,25.367089,79.746835,60.127331,0.000000,50.367089,52.410272,0.210908,25.442985,80.122708,54.661834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.326377,60.234983,121.720304,133.855702,94.739680,96.024303,54.646324,14.443572,120.876999,5.807634,60.372542,37.815848,130.371072,121.202066,129.063081,120.667248,106.431281,118.936491,-0.060461,0.039091,32.025740,-235.605062,112.894464,5.525110,24.797947,9.902561,53.631627,2764.967405,17.025268,356056.595882,0.943186,19.646272,1.951183,3.261700,0.074866,0.052937,102.171969,82.433336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420200,69.345871,97.364317,100.000000,14.152028,25.367089,79.746835,60.066215,0.000000,50.367089,52.413931,0.211908,25.398810,79.944493,54.652884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.391344,60.234983,121.685834,133.855702,94.718100,96.022039,54.652104,14.437721,120.841403,5.805720,60.390140,37.782220,130.370663,121.232695,129.085978,120.652270,106.392373,118.780295,-0.060574,0.039082,32.025740,-235.614344,112.755149,5.523467,24.743495,9.896376,30.240831,1558.894878,16.998838,356019.340293,0.941652,19.553272,1.982606,3.256624,0.074658,0.052598,102.152463,82.429335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404399,69.335882,97.396565,100.000000,14.149746,25.367089,79.746835,60.099467,0.000000,50.367089,52.416650,0.210411,25.362551,80.598533,54.655736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.337535,60.233330,121.732271,133.850685,94.713773,96.022048,54.658015,14.441574,120.761085,5.804253,60.396134,37.791271,130.403316,121.307380,129.082566,120.628417,106.362682,118.950817,-0.060466,0.039078,32.025740,-235.609510,112.859834,5.522055,24.792664,9.894790,19.528488,1006.571785,17.021211,356157.525820,0.943178,19.626708,2.078229,3.260973,0.074475,0.052661,102.151416,82.473656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424420,69.369193,97.412397,100.000000,14.150339,25.367089,79.746835,60.056693,0.000000,50.367089,52.419309,0.210998,25.327861,80.323688,54.664902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.294494,60.231952,121.710151,133.841487,94.750721,96.025099,54.760705,14.443287,120.873118,5.803164,60.391124,37.654912,130.406073,121.318908,129.082608,120.673970,106.380182,118.882662,-0.060367,0.039056,32.025740,-235.609595,112.763488,5.521100,24.816374,9.859594,14.619560,752.134075,16.987864,356170.580917,0.941285,19.538244,2.028720,3.254385,0.074392,0.052148,102.196992,82.483871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417822,69.346814,97.428469,100.000000,14.153906,25.367089,79.746835,60.076269,0.000000,50.367089,52.422010,0.212366,25.364877,80.736593,54.651881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.331721,60.236637,121.732408,133.849013,94.773453,96.029670,54.644622,14.440433,120.843624,5.801934,60.393042,37.702901,130.396737,121.290207,129.096950,120.603154,106.419814,118.918659,-0.060398,0.039039,32.025740,-235.606241,112.808766,5.519972,24.728746,9.877372,3.695199,190.511146,17.017186,356260.386123,0.942646,19.609854,2.154933,3.260319,0.074974,0.051486,102.164444,82.486161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418620,69.371282,97.431122,100.000000,14.153473,25.367089,79.746835,60.088474,0.000000,50.367089,52.424649,0.212182,25.349064,80.650910,54.671305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.284777,60.236637,121.729733,133.849013,94.773687,96.031216,54.712792,14.436151,120.844082,5.800819,60.403910,37.674091,130.400332,121.277419,129.081907,120.638640,106.417455,118.923683,-0.060605,0.039046,32.025740,-235.613136,112.784090,5.519048,24.773173,9.934366,25.762063,1326.544280,17.033883,356268.349433,0.942079,19.667136,2.098867,3.263488,0.074356,0.051889,102.142080,82.481693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.386759,69.363090,97.429946,100.000000,14.157543,25.367089,79.746835,60.062315,0.000000,50.367089,52.427524,0.213148,25.399712,80.210211,54.664941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.382968,60.238842,121.714069,133.839257,94.785367,96.029674,54.659578,14.444714,120.848395,5.800173,60.401886,37.670471,130.433381,121.228400,129.106471,120.700822,106.468044,118.895843,-0.060776,0.039040,32.025740,-235.608985,112.890548,5.518394,24.744812,9.943544,12.337172,635.886121,17.021200,356195.718492,0.943118,19.621081,2.079607,3.260830,0.075077,0.053322,102.088153,82.496882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428382,69.379385,97.457339,100.000000,14.158250,25.367089,79.746835,60.078674,0.000000,50.367089,52.430343,0.209872,25.345152,80.219746,54.664587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.307531,60.235810,121.721522,133.840651,94.823556,96.033896,54.662943,14.442430,120.786294,5.799085,60.379445,37.799600,130.410464,121.273393,129.102545,120.707014,106.437075,118.891274,-0.060736,0.039015,32.025740,-235.606694,112.837848,5.517719,24.719659,9.912820,42.618403,2196.514908,17.041835,356239.013150,0.943240,19.685071,2.084807,3.264864,0.074360,0.052134,102.038230,82.479366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400102,69.373111,97.436502,100.000000,14.154562,25.367089,79.746835,60.019695,0.000000,50.367089,52.433108,0.213844,25.404851,79.952947,54.662896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.402662,60.235259,121.791770,133.840651,94.838331,96.035065,54.667551,14.448424,120.893292,5.798151,60.399961,37.867157,130.427872,121.285112,129.099787,120.711378,106.467003,118.899063,-0.060739,0.038986,32.025740,-235.604294,112.793589,5.516611,24.779520,9.872396,46.496193,2396.170770,16.996603,356077.450238,0.941468,19.553500,2.018465,3.255870,0.073856,0.052244,102.049515,82.500718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434109,69.422067,97.472366,100.000000,14.157328,25.367089,79.746835,60.051135,0.000000,50.367089,52.435738,0.211953,25.363272,80.985605,54.649314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.392708,60.238566,121.757516,133.843159,94.857778,96.027334,54.720038,14.439576,120.910594,5.796962,60.393867,37.839954,130.433186,121.365745,129.127638,120.733170,106.501769,118.900336,-0.060728,0.038974,32.025740,-235.611182,112.913311,5.515319,24.784875,9.854708,37.864913,1949.488005,17.031346,356196.960788,0.943503,19.653219,2.046850,3.262653,0.074586,0.052366,102.016474,82.484927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418623,69.412395,97.462470,100.000000,14.163466,25.367089,79.746835,60.047213,0.000000,50.367089,52.439352,0.211588,25.374577,79.643858,54.653563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.368456,60.238566,121.753190,133.843159,94.879082,96.022025,54.670027,14.437578,120.892252,5.796174,60.416262,37.755763,130.444273,121.251855,129.144572,120.703303,106.517972,118.911561,-0.060681,0.038982,32.025740,-235.614323,113.029766,5.514671,24.838227,9.851571,51.807937,2669.789393,16.997646,356081.303672,0.940840,19.523120,2.021330,3.256233,0.074190,0.052712,102.067954,82.499536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443369,69.429252,97.489694,100.000000,14.165696,25.367089,79.746835,59.987531,0.000000,50.367089,52.442209,0.211270,25.409466,80.195192,54.654664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.379906,60.239944,121.736126,133.843159,94.888941,96.016695,54.719535,14.438577,120.863833,5.795250,60.403613,37.805818,130.438478,121.281154,129.129445,120.743742,106.511071,118.940148,-0.060681,0.038969,32.025740,-235.609077,112.988507,5.513655,24.778835,9.936818,16.146738,831.327994,16.996799,356002.469183,0.940140,19.539971,1.987284,3.256183,0.073649,0.051488,102.054619,82.468317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405191,69.429689,97.480712,100.000000,14.165723,25.367089,79.746835,59.991420,0.000000,50.367089,52.445021,0.211999,25.357557,80.329519,54.665109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.336628,60.245180,121.763532,133.858768,94.909101,96.013644,54.681513,14.438577,120.915152,5.794446,60.390874,37.815889,130.443518,121.330884,129.128668,120.701857,106.499707,118.967572,-0.060904,0.038966,32.025740,-235.612834,112.841990,5.512937,24.778005,9.910692,25.925018,1335.698806,17.006191,355971.484389,0.941608,19.572979,1.977432,3.258181,0.074117,0.052203,102.085986,82.479536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.403945,69.436333,97.508221,100.000000,14.164120,25.367089,79.746835,59.976266,0.000000,50.367089,52.447798,0.212825,25.306026,80.495002,54.656670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.446214,60.244354,121.790535,133.872984,94.930107,96.010563,54.637373,14.438863,120.873107,5.795552,60.403605,37.743890,130.460358,121.297634,129.136605,120.636625,106.501913,118.875790,-0.060938,0.038985,32.025740,-235.612549,113.170062,5.513849,24.713258,9.881682,0.811801,41.859074,16.998298,355957.849878,0.940395,19.558771,2.000508,3.256726,0.074994,0.051804,102.071008,82.502249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399973,69.451876,97.521302,100.000000,14.169493,25.367089,79.746835,59.988225,0.000000,50.367089,52.450807,0.212320,25.357809,80.180975,54.653307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.388934,60.244354,121.767478,133.872984,94.957611,96.011322,54.742782,14.436294,120.882142,5.794731,60.386675,37.779981,130.455790,121.362299,129.154168,120.724835,106.500871,118.933783,-0.060988,0.038987,32.025740,-235.617731,112.920797,5.512698,24.716630,9.867239,12.881128,662.913770,17.020137,356003.884789,0.942211,19.622939,2.027387,3.261235,0.074889,0.051322,102.073960,82.529393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399233,69.476878,97.507387,100.000000,14.173919,25.367089,79.746835,59.920843,0.000000,50.367089,52.453612,0.210051,25.370449,79.972342,54.665797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.477610,60.247385,121.768525,133.891938,94.955234,96.007504,54.663097,14.438292,120.924346,5.794322,60.406493,37.795786,130.470838,121.330108,129.156814,120.742479,106.505464,118.991936,-0.061106,0.038979,32.025740,-235.616550,113.153991,5.512181,24.836712,9.857755,25.265001,1302.132209,16.974465,355909.563120,0.939957,19.472990,1.973247,3.252413,0.075402,0.053165,102.092573,82.525936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412028,69.480538,97.492332,100.000000,14.174727,25.367089,79.746835,59.940779,0.000000,50.367089,52.456551,0.212182,25.361974,79.947687,54.666279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.449736,60.248212,121.802547,133.893610,94.977841,95.996847,54.640520,14.439434,120.967164,5.792074,60.411168,37.777435,130.489300,121.322416,129.179971,120.746391,106.513110,118.969245,-0.061332,0.038958,32.025740,-235.610834,113.002579,5.509908,24.767115,9.896755,2.189974,112.915636,16.997097,355955.026072,0.939708,19.550894,2.007106,3.256779,0.074364,0.052493,102.085062,82.553829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436368,69.526466,97.504478,100.000000,14.177088,25.367089,79.746835,59.938562,0.000000,50.367089,52.460399,0.212779,25.357683,80.918794,54.664469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.398811,60.249314,121.825553,133.896398,94.981058,95.995203,54.660934,14.440147,120.955620,5.790339,60.402529,37.827042,130.470597,121.352084,129.177935,120.770411,106.486164,118.980242,-0.061282,0.038942,32.025740,-235.610121,112.992850,5.508646,24.745875,9.914857,26.845633,1383.651087,16.957792,355876.028662,0.938641,19.433361,2.035410,3.249101,0.074012,0.052564,102.071574,82.540448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.417999,69.505607,97.519862,100.000000,14.179153,25.367089,79.746835,59.883271,0.000000,50.367089,52.463272,0.211452,25.351805,79.920908,54.664292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.362151,60.252622,121.821507,133.877722,94.986056,95.992117,54.728915,14.444428,120.927867,5.788183,60.405447,37.821740,130.472599,121.325775,129.150422,120.740466,106.479401,118.885926,-0.061201,0.038923,32.025740,-235.604859,112.955036,5.506705,24.862081,9.913812,12.465735,641.698518,16.972185,355843.196755,0.939682,19.472062,2.014928,3.252427,0.075114,0.052646,102.123961,82.550670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406025,69.477442,97.520264,100.000000,14.188421,25.367089,79.746835,59.899042,0.000000,50.367089,52.466193,0.212641,25.437215,79.764295,54.664164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.292369,60.252622,121.731301,133.877722,95.020346,95.987505,54.654925,14.442145,120.940784,5.787231,60.402475,37.766827,130.461545,121.409701,129.177023,120.799463,106.493673,119.010807,-0.061232,0.038937,32.025740,-235.611880,113.127822,5.505693,24.901658,9.839851,43.897614,2262.776242,16.997030,355921.403287,0.940700,19.542414,2.048095,3.257471,0.074810,0.052876,102.149502,82.557977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401244,69.471832,97.511772,100.000000,14.179063,25.367089,79.746835,59.909025,0.000000,50.367089,52.469213,0.210862,25.364553,80.382481,54.658805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.427436,60.256755,121.831317,133.866294,95.012346,95.983734,54.656407,14.436437,120.932460,5.785332,60.409122,37.829342,130.489742,121.435892,129.169927,120.711125,106.483307,118.972777,-0.061258,0.038946,32.025740,-235.615955,113.048856,5.503891,24.747210,9.897116,45.968005,2369.433740,17.012322,355949.948781,0.940506,19.595621,2.001496,3.260559,0.074907,0.054094,102.162276,82.559182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391997,69.461339,97.475975,100.000000,14.179677,25.367089,79.746835,59.935636,0.000000,50.367089,52.472288,0.211134,25.378508,80.004848,54.669652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.311268,60.259787,121.817886,133.867409,94.998920,95.981425,54.669670,14.441003,120.985731,5.784322,60.430053,37.835046,130.504140,121.371916,129.196392,120.806959,106.489759,119.008360,-0.061198,0.038932,32.025740,-235.609264,113.142018,5.502795,24.730766,9.928380,13.363022,688.633630,17.031822,355958.125614,0.943639,19.690702,2.057874,3.264242,0.075487,0.052594,102.170760,82.596069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420706,69.466795,97.459581,100.000000,14.192943,25.367089,79.746835,59.856136,0.000000,50.367089,52.475260,0.210817,25.364264,80.772250,54.655116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.383603,60.260063,121.774302,133.866573,94.987812,95.979959,54.658268,14.444856,121.010668,5.781860,60.419140,37.906960,130.488203,121.346160,129.208389,120.789136,106.497644,119.006989,-0.061237,0.038931,32.025740,-235.605575,113.097413,5.500771,24.742828,9.908547,45.707387,2355.919916,16.983295,355873.053925,0.939905,19.510921,2.046732,3.255134,0.075461,0.053502,102.175085,82.588226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431041,69.469656,97.441419,100.000000,14.194801,25.367089,79.746835,59.905658,0.000000,50.367089,52.479369,0.212687,25.308298,80.438456,54.663830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.280088,60.260889,121.829932,133.868803,94.955436,95.974676,54.650843,14.439576,120.973190,5.781297,60.416503,37.777253,130.500975,121.393391,129.200212,120.779456,106.480406,119.023420,-0.061279,0.038896,32.025740,-235.612978,113.214338,5.500011,24.679037,9.898197,14.212513,732.662543,17.032810,355938.213924,0.942825,19.672104,2.060403,3.264909,0.074545,0.051772,102.130969,82.593817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416071,69.453025,97.394253,100.000000,14.193112,25.367089,79.746835,59.856683,0.000000,50.367089,52.482388,0.211543,25.325066,80.794264,54.663673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.337076,60.260889,121.834513,133.868803,94.889956,95.973986,54.746375,14.447140,120.901977,5.778848,60.416132,37.824289,130.514346,121.440051,129.217879,120.819615,106.480847,118.971400,-0.061140,0.038869,32.025740,-235.607539,113.019096,5.497429,24.698509,9.864733,21.559247,1109.451225,16.995458,355868.952333,0.941035,19.573858,2.051743,3.257426,0.074851,0.052200,102.135411,82.605310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421256,69.439941,97.382237,100.000000,14.202284,25.367089,79.746835,59.903703,0.000000,50.367089,52.485431,0.211543,25.317854,79.908249,54.648439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.351544,60.265575,121.818368,133.882182,94.828498,95.977757,54.639923,14.438863,120.930310,5.777148,60.424142,37.838266,130.503103,121.427030,129.214384,120.784283,106.488891,119.009974,-0.061117,0.038820,32.025740,-235.608628,113.161904,5.495374,24.832800,9.817349,0.806202,41.568454,17.046971,355953.502626,0.943938,19.715719,2.078273,3.267963,0.074130,0.052783,102.138298,82.573507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416689,69.428730,97.342926,100.000000,14.206713,25.367089,79.746835,59.866104,0.000000,50.367089,52.488622,0.214357,25.321316,80.583979,54.664902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.346369,60.267779,121.839125,133.908383,94.813148,95.977775,54.671203,14.444999,120.999697,5.773932,60.438677,37.834006,130.514484,121.406339,129.225397,120.946227,106.449451,118.969097,-0.061111,0.038803,32.025740,-235.604452,113.065250,5.492508,24.798416,9.870467,26.909893,1386.702596,17.022138,355909.137081,0.940730,19.638038,2.048412,3.263097,0.074906,0.053124,102.147843,82.562824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420574,69.413515,97.305485,100.000000,14.207658,25.367089,79.746835,59.850663,0.000000,50.367089,52.491696,0.211043,25.366951,80.466587,54.661539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.317248,60.272189,121.808884,133.924829,94.838685,95.976285,54.611590,14.441574,120.870262,5.771239,60.426726,37.816124,130.533008,121.422217,129.235798,120.765319,106.476238,118.998157,-0.061174,0.038807,32.025740,-235.610327,113.188273,5.489995,24.741764,9.944067,16.157137,833.507643,17.014610,355905.819730,0.942216,19.623017,2.062184,3.261401,0.074315,0.053046,102.176764,82.558460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416331,69.429203,97.271442,100.000000,14.213994,25.367089,79.746835,59.845018,0.000000,50.367089,52.494868,0.211497,25.352220,79.375207,54.661322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.286591,60.272189,121.871742,133.924829,94.822968,95.975458,54.613143,14.442145,120.954676,5.768829,60.452333,37.865426,130.544933,121.345575,129.261726,120.806960,106.480391,119.018969,-0.061463,0.038780,32.025740,-235.605182,113.076917,5.487759,24.742882,9.931175,54.289189,2800.568341,17.019470,355981.002673,0.941823,19.632269,2.078505,3.262409,0.075705,0.052531,102.188535,82.579491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444467,69.447373,97.250709,100.000000,14.216350,25.367089,79.746835,59.852934,0.000000,50.367089,52.498146,0.210862,25.373640,80.644419,54.663191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.417471,60.276047,121.849619,133.920648,94.833926,95.973026,54.725975,14.433725,120.964561,5.766951,60.424263,37.840925,130.516654,121.432362,129.205821,120.828529,106.467521,118.994226,-0.061447,0.038755,32.025740,-235.615399,113.115161,5.485219,24.698041,9.884224,15.078850,776.255526,17.028826,355954.527306,0.943642,19.676354,2.068153,3.264144,0.074726,0.051746,102.143612,82.551137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419576,69.415008,97.185432,100.000000,14.223816,25.367089,79.746835,59.860665,0.000000,50.367089,52.501437,0.211452,25.364246,80.515526,54.656169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.396440,60.283764,121.819028,133.921205,94.824710,95.973777,54.641448,14.446997,120.971622,5.765414,60.451703,37.730420,130.531364,121.427149,129.253182,120.775794,106.491726,119.069692,-0.061444,0.038772,32.025740,-235.604741,113.055011,5.483944,24.678442,9.870070,24.412323,1258.684536,17.049543,355965.966190,0.944446,19.718150,2.075771,3.268514,0.075289,0.052396,102.151943,82.582554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436993,69.432425,97.194614,100.000000,14.226371,25.367089,79.746835,59.783664,0.000000,50.367089,52.504632,0.213333,25.356475,80.856291,54.663633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.381162,60.287898,121.855161,133.929567,94.829087,95.976523,54.668351,14.441431,121.005935,5.763642,60.456030,37.787393,130.562630,121.403916,129.277513,120.871112,106.539222,118.998667,-0.061442,0.038751,32.025740,-235.600669,113.397300,5.481663,24.675647,9.920483,18.954144,976.783247,16.988863,355892.563739,0.938921,19.543765,2.074648,3.256490,0.074040,0.052389,102.154495,82.616236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448059,69.439754,97.114344,100.000000,14.228171,25.367089,79.746835,59.788530,0.000000,50.367089,52.509265,0.210321,25.353554,80.343856,54.646688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.454625,60.294237,121.886106,133.928174,94.815909,95.976899,54.636427,14.441003,120.963667,5.761479,60.453757,37.855026,130.550132,121.427699,129.247904,120.876225,106.539041,119.065331,-0.061395,0.038738,32.025740,-235.611551,113.038249,5.479526,24.705884,9.922466,11.365358,586.044810,16.995165,355878.362671,0.940970,19.580091,2.093115,3.257503,0.074221,0.052218,102.185503,82.616868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422215,69.424291,97.068316,100.000000,14.233869,25.367089,79.746835,59.781467,0.000000,50.367089,52.512732,0.213148,25.350633,79.664837,54.651605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.366570,60.294237,121.911439,133.928174,94.830809,95.976166,54.657617,14.441717,120.964544,5.760633,60.466556,37.847780,130.553840,121.437900,129.281523,120.816311,106.526194,119.078940,-0.061455,0.038712,32.025740,-235.611491,113.294469,5.478476,24.695751,9.917364,14.022573,722.781467,17.006658,355819.764425,0.940959,19.605017,2.005459,3.259801,0.074337,0.051157,102.231368,82.609798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421620,69.435737,97.052113,100.000000,14.242832,25.367089,79.746835,59.732066,0.000000,50.367089,52.516321,0.211316,25.288681,80.860516,54.661352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.436315,60.296993,121.855217,133.912007,94.844010,95.973133,54.626380,14.439291,121.020629,5.760165,60.488971,37.807668,130.545492,121.487658,129.278597,120.856748,106.548785,119.073086,-0.061599,0.038707,32.025740,-235.616204,113.145526,5.478303,24.705541,9.900451,15.724797,810.984602,16.978441,355778.599609,0.939531,19.511441,2.043334,3.254234,0.075031,0.052672,102.231281,82.606029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425550,69.434685,97.025884,100.000000,14.250407,25.367089,79.746835,59.766575,0.000000,50.367089,52.519828,0.210862,25.320775,79.655530,54.650858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.324074,60.302780,121.866383,133.932355,94.858223,95.970076,54.630219,14.441146,121.082302,5.759406,60.499732,37.814722,130.554648,121.537116,129.277284,120.808406,106.563034,119.118363,-0.061793,0.038707,32.025740,-235.609285,113.291777,5.477320,24.735129,9.862587,41.381269,2134.031633,17.019949,355860.585712,0.941552,19.631218,2.063874,3.262580,0.075479,0.053223,102.246801,82.630895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422071,69.456118,97.033452,100.000000,14.245025,25.367089,79.746835,59.719676,0.000000,50.367089,52.523265,0.213565,25.328095,80.542810,54.667017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.487599,60.309946,121.859495,133.948243,94.843799,95.965469,54.677415,14.440290,120.981095,5.759201,60.467314,37.768383,130.562696,121.491601,129.277967,120.812602,106.547208,118.985119,-0.061746,0.038697,32.025740,-235.611121,113.145220,5.477442,24.713601,9.887830,40.147948,2068.642158,16.982246,355764.316246,0.940170,19.539086,2.037975,3.255000,0.074720,0.052578,102.205705,82.624034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402040,69.461416,97.010615,100.000000,14.252014,25.367089,79.746835,59.767334,0.000000,50.367089,52.526959,0.213102,25.326040,80.537141,54.667449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.427735,60.309946,121.906360,133.948243,94.804837,95.959360,54.785726,14.442145,121.045710,5.758000,60.494495,37.833751,130.583200,121.429658,129.270547,120.861884,106.533768,118.988770,-0.061691,0.038693,32.025740,-235.608123,113.317739,5.475682,24.713493,9.933158,19.017446,977.945726,17.032761,355813.665350,0.943144,19.697645,2.049316,3.265088,0.074593,0.052551,102.220587,82.610631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433967,69.459295,97.041671,100.000000,14.254542,25.367089,79.746835,59.671017,0.000000,50.367089,52.530754,0.211680,25.355159,79.754433,54.670262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.413222,60.316285,121.959242,133.950194,94.764706,95.957829,54.655810,14.443001,120.982989,5.756279,60.470761,37.779216,130.581547,121.462741,129.276658,120.831285,106.526628,119.134584,-0.061699,0.038690,32.025740,-235.612657,113.465438,5.474182,24.684139,9.939271,8.276900,426.639803,16.959524,355717.766924,0.937859,19.482354,1.989811,3.250661,0.074274,0.052055,102.221408,82.613924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437595,69.459186,97.045312,100.000000,14.265587,25.367089,79.746835,59.692657,0.000000,50.367089,52.534574,0.212045,25.352743,79.584031,54.661273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.387676,60.317938,121.900866,133.949637,94.704399,95.948719,54.649907,14.437864,120.936339,5.752897,60.478930,37.747439,130.596758,121.484268,129.296557,120.866078,106.548350,119.066272,-0.061699,0.038686,32.025740,-235.608810,113.300405,5.470791,24.696310,9.916120,26.859948,1384.668257,16.990305,355760.156005,0.937564,19.563705,2.005316,3.257113,0.075028,0.052606,102.265629,82.613351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444338,69.448075,97.041934,100.000000,14.271969,25.367089,79.746835,59.742241,0.000000,50.367089,52.539515,0.212182,25.351553,80.264260,54.662325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
37.316930,60.322072,121.894456,133.937093,94.710859,95.945668,54.633502,14.443715,121.046136,5.750317,60.477839,37.841493,130.593804,121.548355,129.287384,120.811952,106.514287,118.996543,-0.061809,0.038690,32.025740,-235.607697,113.308867,5.468687,24.714214,9.885450,-1.910341,-98.510331,17.002755,355787.621285,0.940186,19.589780,2.094888,3.259790,0.073812,0.052177,102.256986,82.628226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426641,69.432870,97.035652,100.000000,14.276141,25.367089,79.746835,59.691861,0.000000,50.367089,52.543195,0.210636,25.367401,80.184703,54.652618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.260000,0.000000
