OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 29, 2020
8:43:08 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
37.671098,60.986856,132.067643,141.919626,93.963921,94.752308,54.629050,14.452277,131.563235,3.422210,60.837233,37.868411,138.285241,131.948007,136.763054,131.246736,112.274971,129.641708,-0.060170,0.038386,32.025740,-235.600768,133.558254,3.224692,26.086526,10.284643,12.792378,659.716951,17.755793,342179.247603,0.917497,19.653514,2.174345,3.488207,0.073493,0.051705,106.096460,85.522730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617891,69.663969,101.639242,100.000000,15.069539,25.367089,79.746835,44.689468,0.000000,51.367089,56.852955,0.212641,26.581713,84.025016,54.753041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.829833,60.964254,131.978868,141.933582,93.949131,94.747023,54.653683,14.442573,131.475571,3.421220,60.844028,37.948698,138.321149,131.930615,136.769365,131.210630,112.293674,129.587276,-0.060183,0.038400,32.025740,-235.609492,134.016490,3.223716,26.040404,10.269948,8.939027,460.787639,17.759783,342074.347360,0.918449,19.705303,2.123896,3.489225,0.074348,0.052094,106.099768,85.583569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635069,69.697335,101.665372,100.000000,15.104388,25.367089,79.746835,44.751096,0.000000,51.367089,56.863321,0.213056,26.586022,83.700637,54.755008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.744623,60.964254,132.071841,141.933582,93.945791,94.743202,54.649134,14.447853,131.470555,3.420668,60.834582,37.779520,138.315331,131.903505,136.803993,131.147296,112.225013,129.472084,-0.060020,0.038374,32.025740,-235.601598,133.059786,3.223381,26.045904,10.297986,23.821011,1228.024138,17.835246,342128.426895,0.923483,19.910520,2.096845,3.505808,0.074816,0.052186,106.097908,85.600000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620901,69.694375,101.697910,100.000000,15.111004,25.367089,79.746835,44.643486,0.000000,51.367089,56.873393,0.211089,26.575402,83.874861,54.661253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.737495,60.944960,132.043092,141.943071,93.955163,94.739379,54.618871,14.443429,131.490810,3.420608,60.827174,37.895300,138.327740,131.894828,136.812574,131.128530,112.199401,129.496717,-0.060157,0.038365,32.025740,-235.612556,132.914882,3.223371,26.061121,10.285508,25.692485,1325.236490,17.754575,341935.666691,0.918776,19.673495,2.049270,3.488751,0.075333,0.053157,106.101976,85.620869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637203,69.730600,101.702798,100.000000,15.152133,25.367089,79.746835,44.664118,0.000000,51.367089,56.883419,0.210772,26.591395,83.332937,54.754369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.701003,60.926493,131.911380,141.952840,93.959126,94.731025,54.639027,14.442716,131.430115,3.421136,60.806670,37.688291,138.343372,131.884954,136.829008,131.171984,112.183499,129.571584,-0.060293,0.038366,32.025740,-235.607062,133.134759,3.223780,26.015342,10.320253,56.766734,2926.987992,17.800831,342099.786532,0.921059,19.788513,2.056801,3.499090,0.075336,0.052079,106.130951,85.596333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642870,69.710947,101.691909,100.000000,15.158320,25.367089,79.746835,44.643948,0.000000,51.367089,56.893935,0.211316,26.624391,84.328683,54.696816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.626932,60.911885,131.948883,141.964284,93.943246,94.722674,54.656630,14.437864,131.375578,3.422238,60.802587,37.801043,138.349628,131.831517,136.827571,131.165013,112.191091,129.605257,-0.060083,0.038354,32.025740,-235.617305,133.742405,3.224801,26.017722,10.325211,17.244534,888.870731,17.799270,342112.080986,0.921677,19.778851,2.095489,3.498989,0.074207,0.051995,106.156509,85.607416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646304,69.719776,101.636377,100.000000,15.177481,25.367089,79.746835,44.642606,0.000000,51.367089,56.903639,0.212917,26.544715,84.448034,54.752284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.707425,60.892867,131.819487,141.961214,93.874040,94.705898,54.640335,14.449138,131.378680,3.423919,60.770499,37.829211,138.339560,131.840991,136.803997,131.144343,112.182781,129.482673,-0.060131,0.038349,32.025740,-235.601620,133.073796,3.226511,26.042406,10.352329,50.652501,2611.665415,17.798634,342114.214439,0.922178,19.809708,2.151120,3.498882,0.073634,0.051639,106.223379,85.624114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647888,69.692719,101.567950,100.000000,15.189654,25.367089,79.746835,44.682430,0.000000,51.367089,56.916744,0.210817,26.578918,84.227747,54.669151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.617939,60.892867,131.947474,141.961214,93.837335,94.693695,54.730855,14.457272,131.307220,3.425459,60.798693,37.814279,138.352759,131.757190,136.819149,131.035785,112.185023,129.501745,-0.060267,0.038360,32.025740,-235.594956,133.067736,3.228127,26.034274,10.342593,16.596099,854.286965,17.832587,342105.676081,0.923728,19.895334,2.161392,3.506767,0.074796,0.051946,106.176276,85.635388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643041,69.700326,101.551413,100.000000,15.228706,25.367089,79.746835,44.592620,0.000000,51.367089,56.926126,0.213983,26.605982,83.753515,54.662817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.646142,60.876881,131.764111,141.965400,93.802805,94.681576,54.676651,14.447853,131.254981,3.426845,60.727880,37.765225,138.339810,131.729941,136.834301,131.112093,112.173177,129.535095,-0.060450,0.038377,32.025740,-235.604538,133.254923,3.229762,25.949369,10.314898,11.503451,592.729068,17.779534,341976.787038,0.921665,19.767398,2.104655,3.495850,0.074616,0.052366,106.146832,85.639885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644007,69.673480,101.504610,100.000000,15.250507,25.367089,79.746835,44.621882,0.000000,51.367089,56.935478,0.212825,26.535681,84.336311,54.666013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.641890,60.866407,131.795501,141.972936,93.776059,94.663270,54.620404,14.442002,131.254523,3.429001,60.771643,37.679780,138.359651,131.686302,136.848787,131.016115,112.247125,129.402243,-0.060388,0.038361,32.025740,-235.607939,132.761391,3.231679,25.936405,10.305378,24.084576,1242.264513,17.830087,341992.778679,0.922389,19.888496,2.112535,3.507568,0.074587,0.052260,106.161974,85.643159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661275,69.688671,101.519431,100.000000,15.250344,25.367089,79.746835,44.587795,0.000000,51.367089,56.945237,0.211816,26.507067,83.324606,54.667980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.637782,60.852350,131.700316,141.962051,93.767330,94.644986,54.616077,14.447853,131.277535,3.431011,60.741554,37.809083,138.373317,131.748263,136.864793,130.999801,112.288154,129.335615,-0.060471,0.038339,32.025740,-235.605518,133.104980,3.233452,26.010438,10.310661,14.873916,767.246309,17.795092,341930.348143,0.922401,19.834320,2.142082,3.500069,0.074482,0.051613,106.143973,85.634107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682670,69.700104,101.511740,100.000000,15.270785,25.367089,79.746835,44.572373,0.000000,51.367089,56.954535,0.212045,26.546355,83.613617,54.666092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.607829,60.838018,131.770066,141.951166,93.749905,94.623599,54.651527,14.442859,131.298690,3.433389,60.721691,37.693631,138.360670,131.718567,136.859826,130.917228,112.270098,129.303033,-0.060429,0.038286,32.025740,-235.606102,133.151544,3.235579,26.006399,10.270886,23.644468,1218.869612,17.796238,341724.035915,0.923261,19.829602,1.997606,3.501299,0.074275,0.052168,106.054527,85.628944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664036,69.673583,101.499467,100.000000,15.283976,25.367089,79.746835,44.604017,0.000000,51.367089,56.966772,0.212917,26.510421,84.017274,54.672780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.578690,60.838018,131.802586,141.951166,93.689986,94.602278,54.591793,14.442859,131.228085,3.435208,60.726850,37.719296,138.355258,131.637592,136.877134,130.952106,112.259970,129.296177,-0.060259,0.038270,32.025740,-235.607736,133.748216,3.237372,25.990027,10.263385,34.856247,1798.801594,17.783727,341571.019307,0.923233,19.821107,1.921185,3.499152,0.073733,0.051103,106.003318,85.619728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644909,69.681023,101.477210,100.000000,15.300360,25.367089,79.746835,44.547766,0.000000,51.367089,56.975681,0.211406,26.524322,83.867754,54.677058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.623553,60.818173,131.765914,141.949770,93.659833,94.585473,54.639714,14.445427,131.236865,3.437132,60.701547,37.726251,138.379544,131.579307,136.866024,130.879867,112.312262,129.326006,-0.060314,0.038279,32.025740,-235.603534,132.769711,3.239606,25.973836,10.285490,42.989205,2216.567680,17.799515,341528.644119,0.923187,19.847342,1.921929,3.503793,0.074522,0.052127,106.007010,85.601097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648713,69.677355,101.464914,100.000000,15.331178,25.367089,79.746835,44.546938,0.000000,51.367089,56.984281,0.213890,26.533590,83.598187,54.672603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.583244,60.802187,131.690368,141.933302,93.626999,94.569461,54.634596,14.442002,131.159566,3.439030,60.692554,37.756126,138.364373,131.504886,136.853519,130.897955,112.312032,129.240308,-0.060256,0.038279,32.025740,-235.607612,132.989161,3.241445,25.969779,10.282353,18.829723,970.970849,17.811858,341490.006587,0.924764,19.886830,1.928414,3.507376,0.075026,0.052838,106.003195,85.621640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668863,69.692939,101.461880,100.000000,15.334724,25.367089,79.746835,44.505168,0.000000,51.367089,56.993387,0.210501,26.527406,84.254089,54.668138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.511703,60.790059,131.579185,141.922975,93.614237,94.542004,54.628822,14.443001,131.148307,3.441806,60.657742,37.761023,138.361464,131.548090,136.827872,130.859514,112.281771,129.221392,-0.060172,0.038279,32.025740,-235.609880,133.371625,3.243692,25.929770,10.297174,17.618961,908.632884,17.784077,341282.216605,0.922552,19.806197,1.891972,3.502219,0.074690,0.052156,105.932102,85.627529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652024,69.655345,101.401233,100.000000,15.361056,25.367089,79.746835,44.503032,0.000000,51.367089,57.004764,0.211406,26.498178,83.145769,54.668738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.620495,60.776554,131.587002,141.917951,93.607158,94.518364,54.663353,14.446426,131.101884,3.442964,60.712198,37.755514,138.388028,131.549225,136.887239,130.876303,112.271370,129.317701,-0.060104,0.038280,32.025740,-235.609396,133.566272,3.244857,25.895837,10.293658,26.426725,1361.999906,17.789962,341232.695814,0.923516,19.844827,1.846659,3.503965,0.075154,0.053178,105.923617,85.676294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673646,69.693155,101.423920,100.000000,15.359172,25.367089,79.746835,44.525168,0.000000,51.367089,57.013158,0.209917,26.461793,84.512454,54.683155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.567094,60.776554,131.647305,141.917951,93.603268,94.494710,54.668112,14.442573,131.198708,3.443926,60.678827,37.611315,138.377325,131.556005,136.852241,130.832520,112.269753,129.252959,-0.060125,0.038252,32.025740,-235.609818,132.722640,3.245879,25.894268,10.302908,-0.386105,-19.897652,17.803457,341221.683388,0.925222,19.929739,1.866863,3.507684,0.074083,0.052178,105.934332,85.665664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677449,69.695299,101.422683,100.000000,15.387572,25.367089,79.746835,44.451304,0.000000,51.367089,57.021407,0.211406,26.489902,84.214350,54.672288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.602942,60.765529,131.583630,141.903438,93.587245,94.468045,54.623639,14.444856,131.116494,3.445013,60.657363,37.693842,138.366797,131.521972,136.859415,130.820950,112.262436,129.198924,-0.060099,0.038246,32.025740,-235.603451,132.512165,3.247037,25.951388,10.343639,23.091465,1190.970103,17.751769,341062.198307,0.921486,19.768720,1.928450,3.497748,0.075137,0.051960,105.977531,85.658531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686009,69.671480,101.404070,100.000000,15.399512,25.367089,79.746835,44.462822,0.000000,51.367089,57.029646,0.211908,26.499260,84.565771,54.666387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.561811,60.751472,131.624641,141.889482,93.545108,94.440617,54.721581,14.449708,131.151582,3.446467,60.648098,37.668318,138.380070,131.484946,136.876568,130.784080,112.299899,129.164598,-0.060044,0.038253,32.025740,-235.602520,132.914961,3.248779,25.978957,10.321101,33.101710,1704.204821,17.776958,341016.744208,0.922591,19.841087,1.895661,3.504325,0.075846,0.051958,105.983808,85.698361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674187,69.698678,101.416382,100.000000,15.415549,25.367089,79.746835,44.426372,0.000000,51.367089,57.038165,0.210141,26.542858,84.089005,54.663299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.488183,60.742377,131.514673,141.876364,93.514787,94.407866,54.609995,14.446283,131.036366,3.448147,60.639173,37.588710,138.358258,131.484793,136.855868,130.825963,112.287083,129.126240,-0.060309,0.038275,32.025740,-235.605945,133.723577,3.250393,25.988855,10.296471,13.903321,717.259689,17.748998,340893.057506,0.922105,19.781475,1.874254,3.499291,0.075946,0.052757,106.050532,85.689635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656865,69.670979,101.405009,100.000000,15.415702,25.367089,79.746835,44.428985,0.000000,51.367089,57.048854,0.211908,26.507933,83.758142,54.695665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.573348,60.734660,131.628891,141.869107,93.508444,94.382720,54.752063,14.449566,130.961362,3.448490,60.629839,37.559667,138.349665,131.452577,136.870759,130.733413,112.271112,129.163313,-0.060262,0.038310,32.025740,-235.603642,132.779560,3.251068,25.910766,10.290214,49.846745,2564.875614,17.765583,340740.295729,0.921245,19.823168,1.818536,3.504214,0.074414,0.052523,106.051169,85.684176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657551,69.695740,101.421658,100.000000,15.430114,25.367089,79.746835,44.449072,0.000000,51.367089,57.056817,0.211543,26.504633,84.541217,54.670469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.503479,60.734660,131.392575,141.869107,93.481912,94.355268,54.602954,14.440433,130.960400,3.448639,60.640650,37.654007,138.379013,131.458985,136.901707,130.725747,112.294810,129.040564,-0.060157,0.038288,32.025740,-235.614082,132.682158,3.251414,25.870450,10.250710,33.066563,1706.093851,17.779437,340684.840738,0.924746,19.913991,1.810951,3.508163,0.075269,0.051875,106.031638,85.700043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678857,69.702932,101.451650,100.000000,15.448318,25.367089,79.746835,44.389040,0.000000,51.367089,57.064768,0.213241,26.461721,83.901781,54.682565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.489845,60.722808,131.441139,141.847337,93.437801,94.327845,54.657400,14.445855,131.028583,3.449248,60.641552,37.557906,138.402572,131.372800,136.885630,130.703301,112.320967,129.105896,-0.060110,0.038315,32.025740,-235.609313,132.862323,3.251967,25.966534,10.258787,24.845138,1280.626338,17.749319,340552.644893,0.919824,19.790713,1.846640,3.503252,0.074117,0.052840,106.014184,85.707442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676064,69.705120,101.482529,100.000000,15.442724,25.367089,79.746835,44.410242,0.000000,51.367089,57.072510,0.209603,26.499422,83.904099,54.671924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.441544,60.711232,131.523605,141.843429,93.429071,94.300397,54.638628,14.442430,131.001623,3.449904,60.631339,37.586969,138.402500,131.327988,136.863598,130.634684,112.306534,128.989672,-0.060028,0.038329,32.025740,-235.611758,133.277401,3.252649,25.928147,10.243317,3.725793,192.109555,17.749385,340460.509587,0.923925,19.885503,1.757639,3.503477,0.073987,0.052766,106.050213,85.716198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676817,69.716251,101.536747,100.000000,15.457754,25.367089,79.746835,44.403369,0.000000,51.367089,57.080554,0.210591,26.427950,83.236354,54.678484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.514050,60.699932,131.466039,141.830032,93.413267,94.272918,54.667806,14.444856,130.960411,3.449928,60.631498,37.555121,138.378039,131.424803,136.882238,130.628961,112.315777,129.119589,-0.060083,0.038322,32.025740,-235.608025,133.339380,3.252754,25.858982,10.239351,24.119575,1242.991062,17.754830,340312.063552,0.923072,19.892165,1.766246,3.506046,0.074904,0.052191,106.059921,85.726538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651238,69.710182,101.511690,100.000000,15.482308,25.367089,79.746835,44.417256,0.000000,51.367089,57.088089,0.209827,26.407521,84.706778,54.680687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.511337,60.693593,131.452966,141.817752,93.350201,94.237866,54.643184,14.446569,130.924533,3.448681,60.615337,37.478051,138.374745,131.391508,136.883561,130.618776,112.298074,129.140401,-0.060220,0.038331,32.025740,-235.604842,132.941679,3.251729,25.873551,10.275538,1.116273,57.552548,17.778840,340256.078018,0.924381,19.946217,1.718827,3.512772,0.075618,0.051641,106.081905,85.724590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662627,69.716174,101.532986,100.000000,15.480117,25.367089,79.746835,44.441054,0.000000,51.367089,57.098146,0.211862,26.439309,84.423447,54.675602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.369842,60.693593,131.377034,141.817752,93.309840,94.211948,54.626492,14.435152,130.909521,3.447290,60.614799,37.559386,138.391258,131.294209,136.895869,130.587640,112.296378,128.953011,-0.060031,0.038359,32.025740,-235.615932,133.080532,3.250283,25.859686,10.314321,24.585963,1267.984373,17.735269,340078.140234,0.921663,19.836426,1.778718,3.504448,0.074971,0.052342,106.088159,85.738730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665925,69.698303,101.522465,100.000000,15.498804,25.367089,79.746835,44.351917,0.000000,51.367089,57.105680,0.210636,26.451047,84.523252,54.681749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.497494,60.685875,131.364201,141.808820,93.290551,94.184519,54.604588,14.448709,130.870615,3.446144,60.656121,37.556050,138.425428,131.283556,136.911229,130.536005,112.315418,129.059125,-0.059900,0.038374,32.025740,-235.600088,132.462665,3.249140,25.884820,10.282425,33.732224,1740.386997,17.728337,339976.917830,0.921793,19.833769,1.807492,3.504353,0.074312,0.052073,106.091011,85.746944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675003,69.747228,101.532935,100.000000,15.501781,25.367089,79.746835,44.416363,0.000000,51.367089,57.113116,0.212549,26.461685,83.678674,54.676202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.389711,60.681190,131.378289,141.793190,93.288062,94.163912,54.786659,14.444571,130.898673,3.445248,60.631301,37.469880,138.422218,131.286615,136.882970,130.595428,112.284755,129.045845,-0.059910,0.038338,32.025740,-235.606024,132.743238,3.247996,25.855719,10.291134,47.092011,2421.600010,17.777049,339983.744401,0.925595,20.026119,1.709464,3.515590,0.074590,0.052834,106.065705,85.694569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678179,69.735876,101.523106,100.000000,15.514768,25.367089,79.746835,44.337807,0.000000,51.367089,57.120749,0.213102,26.446269,84.396857,54.678710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.392598,60.671543,131.307907,141.789283,93.330016,94.143327,54.657630,14.444999,130.864126,3.444239,60.622641,37.524075,138.413220,131.298167,136.862781,130.520560,112.252423,128.965959,-0.060125,0.038355,32.025740,-235.608209,132.762267,3.246692,25.890680,10.319424,18.536014,955.422685,17.714329,339753.077832,0.922273,19.844846,1.746908,3.503279,0.074691,0.052128,106.084504,85.678769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658918,69.727408,101.532396,100.000000,15.521279,25.367089,79.746835,44.385717,0.000000,51.367089,57.128176,0.214077,26.464534,83.342258,54.678012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.380707,60.664377,131.321572,141.788446,93.332526,94.109769,54.636443,14.446141,130.817380,3.442308,60.616868,37.458455,138.428984,131.227004,136.879348,130.459607,112.191990,128.981629,-0.060015,0.038361,32.025740,-235.605924,133.429259,3.244821,25.879321,10.313672,24.128282,1244.153542,17.758790,339802.020712,0.921860,19.986673,1.770504,3.513755,0.075000,0.051970,106.100885,85.702865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685899,69.740275,101.535656,100.000000,15.537284,25.367089,79.746835,44.412285,0.000000,51.367089,57.137860,0.211497,26.390392,83.334655,54.679900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.266181,60.664377,131.335377,141.788446,93.319305,94.085385,54.649918,14.442145,130.838391,3.441012,60.579659,37.423271,138.405074,131.248200,136.879662,130.492119,112.142452,128.871690,-0.059960,0.038363,32.025740,-235.608286,132.283152,3.243655,25.886136,10.285328,27.559001,1420.705123,17.745780,339768.518839,0.923735,19.973097,1.760313,3.511602,0.074510,0.052574,106.077280,85.701117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650538,69.709898,101.524335,100.000000,15.544696,25.367089,79.746835,44.370017,0.000000,51.367089,57.145045,0.210411,26.459665,82.894511,54.673203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.351153,60.650596,131.214457,141.799610,93.272104,94.062483,54.654156,14.443144,130.876163,3.439633,60.604730,37.397631,138.434876,131.184092,136.872153,130.462804,112.185219,128.863874,-0.059978,0.038381,32.025740,-235.607614,132.215298,3.242263,25.845027,10.242434,-1.375461,-70.901442,17.745738,339752.249741,0.924065,19.982113,1.829088,3.513084,0.074682,0.052662,106.122730,85.720331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676902,69.722147,101.540407,100.000000,15.549591,25.367089,79.746835,44.422140,0.000000,51.367089,57.151934,0.211771,26.441833,83.905224,54.678218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.267683,60.642879,131.308891,141.810495,93.244404,94.040357,54.630647,14.444999,130.749393,3.438357,60.603526,37.428237,138.449135,131.115279,136.896459,130.403379,112.173005,128.951594,-0.059871,0.038432,32.025740,-235.603472,132.967031,3.241027,25.806550,10.209600,25.311993,1305.329028,17.792632,339828.987954,0.926666,20.138177,1.820080,3.524251,0.075034,0.053682,106.232247,85.728524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663240,69.731730,101.540851,100.000000,15.552216,25.367089,79.746835,44.370860,0.000000,51.367089,57.159175,0.212045,26.424470,84.561338,54.674117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.281032,60.636816,131.342161,141.830870,93.192862,94.022796,54.639888,14.439291,130.747280,3.436724,60.547911,37.438123,138.435035,131.107444,136.868459,130.459277,112.135659,128.881732,-0.059522,0.038467,32.025740,-235.609017,132.999665,3.239386,25.903824,10.244904,13.547381,698.514706,17.737699,339595.046176,0.924060,20.008570,1.773148,3.512996,0.075957,0.052430,106.248784,85.720598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665036,69.711941,101.527464,100.000000,15.560686,25.367089,79.746835,44.411592,0.000000,51.367089,57.166076,0.211361,26.455013,83.758952,54.736440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.271009,60.636816,131.207190,141.830870,93.180841,94.005240,54.623581,14.447711,130.837255,3.434293,60.579560,37.460187,138.452629,131.166738,136.884934,130.435589,112.169641,128.819468,-0.059433,0.038480,32.025740,-235.603864,133.058990,3.237019,25.930743,10.249574,48.805673,2517.213952,17.779595,339587.126765,0.926460,20.114630,1.832082,3.523398,0.074065,0.052206,106.231248,85.721798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658710,69.705616,101.526642,100.000000,15.553664,25.367089,79.746835,44.399542,0.000000,51.367089,57.172986,0.212871,26.391799,83.848267,54.675307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.200817,60.629099,131.178597,141.839522,93.177197,93.979569,54.644178,14.441574,130.655751,3.431252,60.562853,37.374294,138.449035,131.101057,136.903293,130.309338,112.149440,128.825249,-0.059341,0.038499,32.025740,-235.607223,132.006843,3.234498,25.898577,10.252711,14.227690,733.534402,17.773849,339570.140999,0.925758,20.090358,1.832221,3.523029,0.074912,0.052086,106.191803,85.716465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652338,69.718754,101.545813,100.000000,15.574603,25.367089,79.746835,44.399651,0.000000,51.367089,57.182124,0.211043,26.395387,84.092380,54.670980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.279800,60.619728,131.169624,141.845104,93.146737,93.962060,54.628889,14.443715,130.704634,3.429368,60.575704,37.403562,138.473620,131.011590,136.921764,130.336577,112.134746,128.706428,-0.059087,0.038476,32.025740,-235.601979,132.684787,3.232672,25.889832,10.265459,54.440089,2807.543218,17.760408,339454.585707,0.926130,20.104029,1.765067,3.520355,0.076070,0.052314,106.203282,85.727398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663109,69.711260,101.564954,100.000000,15.569317,25.367089,79.746835,44.435442,0.000000,51.367089,57.188783,0.213056,26.442428,83.432579,54.673498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.263920,60.615593,131.243406,141.836173,93.100096,93.941477,54.650398,14.443572,130.689782,3.427942,60.591486,37.442729,138.493645,131.030914,136.905617,130.344909,112.136277,128.703020,-0.058958,0.038505,32.025740,-235.605879,132.999378,3.231013,25.867511,10.301393,20.081063,1035.197844,17.782852,339437.240655,0.927398,20.192135,1.788347,3.526229,0.074132,0.051132,106.203630,85.746901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672277,69.688881,101.585309,100.000000,15.568536,25.367089,79.746835,44.390298,0.000000,51.367089,57.195680,0.213519,26.454581,84.261601,54.670311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.253439,60.608979,131.224099,141.830311,93.056060,93.920969,54.644077,14.441574,130.699388,3.426155,60.562148,37.437157,138.468095,130.994072,136.913531,130.373551,112.169727,128.756361,-0.058893,0.038523,32.025740,-235.610817,133.070964,3.229497,25.835002,10.287852,26.532962,1367.957613,17.743633,339330.108704,0.925340,20.074949,1.739705,3.518517,0.074184,0.052088,106.206257,85.723109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671257,69.672087,101.577147,100.000000,15.588999,25.367089,79.746835,44.397181,0.000000,51.367089,57.202395,0.210636,26.405610,83.281580,54.678376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.238362,60.608979,131.113144,141.830311,93.025703,93.898819,54.611502,14.444571,130.601708,3.424474,60.568172,37.450225,138.491288,131.047617,136.941780,130.329448,112.202328,128.764908,-0.058780,0.038531,32.025740,-235.610761,132.291125,3.228099,25.843602,10.291693,0.757898,39.098185,17.754437,339259.283965,0.925190,20.092478,1.736357,3.521997,0.074490,0.051577,106.229128,85.735109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691317,69.722034,101.587332,100.000000,15.593749,25.367089,79.746835,44.398343,0.000000,51.367089,57.208979,0.213380,26.429176,83.151679,54.673635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.158233,60.597127,131.163130,141.823613,92.950471,93.873677,54.621837,14.450136,130.693078,3.422194,60.536416,37.420380,138.478083,131.007379,136.940490,130.237063,112.213319,128.678242,-0.058678,0.038569,32.025740,-235.599641,132.302891,3.226032,25.831270,10.272076,5.513628,284.381369,17.752563,339127.385532,0.925361,20.100165,1.731345,3.522469,0.074567,0.052535,106.227854,85.712621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674154,69.696154,101.570447,100.000000,15.586962,25.367089,79.746835,44.401207,0.000000,51.367089,57.217538,0.211089,26.415653,84.280611,54.677609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.281266,60.589686,131.166944,141.817752,92.917968,93.859923,54.613273,14.445427,130.622176,3.420681,60.545123,37.333477,138.489512,130.928075,136.941156,130.284833,112.229486,128.669615,-0.058940,0.038614,32.025740,-235.604514,132.799569,3.224751,25.819640,10.277882,26.250405,1354.153169,17.743315,339002.271263,0.926099,20.120742,1.703301,3.520916,0.074274,0.052721,106.274781,85.713799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665324,69.698532,101.572804,100.000000,15.598237,25.367089,79.746835,44.441577,0.000000,51.367089,57.223911,0.213333,26.415581,83.153740,54.675543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.247443,60.576456,131.053306,141.813844,92.883970,93.843163,54.746994,14.440004,130.585864,3.419306,60.527339,37.369313,138.492684,130.971727,136.938556,130.248118,112.228825,128.706962,-0.059034,0.038655,32.025740,-235.607650,132.274159,3.223421,25.833145,10.255181,18.947526,975.039528,17.778389,338933.692979,0.927806,20.218365,1.646101,3.529854,0.074945,0.052092,106.297997,85.726969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653389,69.694899,101.586139,100.000000,15.598358,25.367089,79.746835,44.374116,0.000000,51.367089,57.230474,0.211634,26.376888,84.222368,54.678867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.205597,60.572047,131.140390,141.817752,92.862500,93.823362,54.659321,14.440575,130.614383,3.417660,60.551738,37.397336,138.497995,130.943344,136.942722,130.247548,112.240901,128.664274,-0.059102,0.038658,32.025740,-235.613776,132.750990,3.221905,25.846992,10.236448,55.285172,2849.537792,17.721941,338759.501296,0.924491,20.042908,1.625334,3.518307,0.074842,0.051484,106.351549,85.763855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663690,69.724709,101.607163,100.000000,15.594902,25.367089,79.746835,44.390606,0.000000,51.367089,57.236454,0.210817,26.414283,83.071600,54.676556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.211480,60.572047,130.922001,141.817752,92.823654,93.804329,54.712502,14.451992,130.661919,3.415680,60.527445,37.315676,138.485546,130.955742,136.944887,130.247067,112.198087,128.716664,-0.058866,0.038666,32.025740,-235.598930,132.743480,3.220070,25.801465,10.224944,14.033832,722.636157,17.720850,338708.837209,0.922943,20.075825,1.645910,3.518451,0.074217,0.052292,106.335115,85.764144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645267,69.692174,101.609848,100.000000,15.604258,25.367089,79.746835,44.409278,0.000000,51.367089,57.242692,0.213056,26.388409,83.733470,54.677441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.027408,60.563778,131.055298,141.803238,92.766863,93.780667,54.648779,14.435866,130.517495,3.413975,60.512396,37.294677,138.470740,130.893321,136.940067,130.239253,112.171949,128.638017,-0.058869,0.038644,32.025740,-235.608684,131.845644,3.218636,25.796814,10.229578,17.140584,883.639573,17.744544,338640.145353,0.925341,20.128553,1.611069,3.524749,0.074476,0.051969,106.354574,85.745768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660829,69.698188,101.609804,100.000000,15.601369,25.367089,79.746835,44.408482,0.000000,51.367089,57.250847,0.212228,26.338194,84.170338,54.681297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.290920,60.552203,131.053678,141.793470,92.730061,93.760835,54.594730,14.444999,130.536924,3.413071,60.520474,37.429699,138.495316,130.848799,136.964308,130.227525,112.155889,128.560469,-0.058835,0.038669,32.025740,-235.605595,132.422733,3.217916,25.816935,10.232247,19.700174,1016.598171,17.714957,338641.844203,0.924096,20.120516,1.681821,3.518323,0.075130,0.051980,106.327661,85.767514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662458,69.730948,101.630363,100.000000,15.605788,25.367089,79.746835,44.500856,0.000000,51.367089,57.256698,0.211543,26.372326,83.146983,54.677333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.141071,60.551651,131.002644,141.786492,92.710845,93.737274,54.604654,14.444286,130.498947,3.412609,60.508592,37.321127,138.468341,130.902722,136.961163,130.181178,112.154106,128.623583,-0.058859,0.038684,32.025740,-235.605982,132.504904,3.217469,25.816449,10.247915,18.408209,949.755598,17.805156,338720.564309,0.929889,20.364139,1.666016,3.539413,0.075751,0.052317,106.245065,85.757530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671938,69.715938,101.628158,100.000000,15.614041,25.367089,79.746835,44.361899,0.000000,51.367089,57.262844,0.214030,26.366574,83.896366,54.684060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.164027,60.537320,130.946780,141.780352,92.681766,93.719827,54.659548,14.451135,130.629192,3.412171,60.499097,37.279733,138.489842,130.922168,136.948421,130.163581,112.148657,128.540977,-0.058819,0.038670,32.025740,-235.598316,132.906598,3.216855,25.816791,10.267316,14.192222,731.500063,17.685108,338474.256710,0.923485,19.992260,1.640699,3.514359,0.075444,0.052421,106.218084,85.804058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673567,69.739150,101.647451,100.000000,15.604932,25.367089,79.746835,44.437016,0.000000,51.367089,57.268965,0.213472,26.377897,83.600564,54.674294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.099324,60.537320,130.889451,141.780352,92.662589,93.704584,54.624689,14.445570,130.528996,3.411442,60.521898,37.327122,138.538003,130.897954,136.998221,130.108633,112.194407,128.511904,-0.058609,0.038677,32.025740,-235.602574,132.170571,3.216388,25.809525,10.277341,55.472721,2861.017277,17.740812,338498.622013,0.927108,20.196359,1.676158,3.527164,0.075737,0.052566,106.210803,85.820641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678661,69.733037,101.659737,100.000000,15.608558,25.367089,79.746835,44.424952,0.000000,51.367089,57.274527,0.212411,26.384010,82.889355,54.674580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.228362,60.526020,131.061716,141.771420,92.615724,93.690861,54.635161,14.448709,130.429007,3.410856,60.508138,37.226139,138.503674,130.861833,136.983854,130.205974,112.183329,128.541652,-0.058415,0.038660,32.025740,-235.603519,131.981346,3.216030,25.769606,10.285635,13.980178,720.892437,17.720711,338410.617126,0.925354,20.150636,1.637527,3.523482,0.075324,0.052264,106.148297,85.774603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678954,69.691407,101.647727,100.000000,15.592656,25.367089,79.746835,44.459314,0.000000,51.367089,57.280093,0.210817,26.353142,83.011753,54.678248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.015379,60.524917,130.916992,141.755232,92.585660,93.674130,54.675448,14.444000,130.364153,3.410679,60.492020,37.272923,138.504413,130.854997,136.964563,130.133465,112.170411,128.560776,-0.058473,0.038664,32.025740,-235.607248,132.235733,3.215455,25.770237,10.276908,2.526960,130.207519,17.740004,338322.260384,0.927538,20.239154,1.576260,3.528082,0.074845,0.051648,106.131309,85.746220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651525,69.686394,101.645458,100.000000,15.601061,25.367089,79.746835,44.391151,0.000000,51.367089,57.285947,0.211134,26.383829,83.517191,54.676173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.084673,60.516925,130.925468,141.746580,92.574426,93.652024,54.585615,14.445427,130.409708,3.410246,60.470203,37.298553,138.500163,130.801623,136.956067,130.033031,112.205858,128.449893,-0.058539,0.038655,32.025740,-235.605657,133.252987,3.214719,25.748781,10.255560,13.548002,699.241256,17.698799,338187.011775,0.923728,20.051436,1.603217,3.520480,0.074354,0.052409,106.035621,85.726118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640294,69.653163,101.657722,100.000000,15.612020,25.367089,79.746835,44.506060,0.000000,51.367089,57.293700,0.211134,26.330694,83.953347,54.682231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.991235,60.510586,131.011254,141.741556,92.562082,93.637565,54.622699,14.448995,130.408699,3.409594,60.463952,37.253552,138.489691,130.794231,136.934401,130.097227,112.188857,128.498026,-0.058662,0.038650,32.025740,-235.602906,132.386918,3.214084,25.773861,10.240451,23.082616,1190.534173,17.773480,338298.331254,0.928617,20.341774,1.626341,3.536827,0.075989,0.051640,106.002574,85.760338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651818,69.673819,101.668925,100.000000,15.602687,25.367089,79.746835,44.469212,0.000000,51.367089,57.299190,0.211908,26.319840,84.181031,54.678946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.100347,60.510586,130.839743,141.741556,92.528589,93.624611,54.593855,14.445855,130.428604,3.409250,60.492194,37.257072,138.516720,130.816938,136.978821,130.170361,112.190741,128.504517,-0.058730,0.038645,32.025740,-235.604903,132.421305,3.213821,25.781776,10.233996,17.303572,892.939410,17.739424,338097.262339,0.928031,20.238820,1.531699,3.530447,0.074728,0.051739,106.063795,85.795682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678926,69.686813,101.682833,100.000000,15.612061,25.367089,79.746835,44.522913,0.000000,51.367089,57.304687,0.211134,26.341710,84.019733,54.684847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
