OSU 80 Ton Compressor Load Stand
37.087905,60.504798,130.838719,141.741277,92.538619,93.611650,54.641268,14.446569,130.491097,3.409606,60.459890,37.261359,138.476226,130.761542,136.954040,130.056012,112.190540,128.455116,-0.058672,0.038656,32.025740,-235.602555,132.391998,3.213983,25.782137,10.233887,53.849311,2776.446891,17.786637,338133.803066,0.929773,20.360562,1.574400,3.541684,0.075796,0.053373,106.059611,85.782439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643092,69.687923,101.688231,100.000000,15.593851,25.367089,79.746835,44.468434,0.000000,51.367089,57.310158,0.211999,26.344523,83.935762,54.690354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.098182,60.497908,130.916306,141.732625,92.550053,93.600942,54.605566,14.444428,130.467383,3.410538,60.491141,37.321432,138.469774,130.848228,136.962599,130.028447,112.197649,128.455587,-0.058743,0.038650,32.025740,-235.610904,132.741954,3.214885,25.745571,10.233563,16.634152,858.210333,17.717832,338006.285184,0.927181,20.211020,1.575982,3.526645,0.074942,0.053089,106.081899,85.790987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666428,69.680542,101.680222,100.000000,15.606831,25.367089,79.746835,44.477213,0.000000,51.367089,57.315776,0.210456,26.338375,83.917466,54.682841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.184100,60.499286,130.968417,141.723415,92.549575,93.591787,54.611644,14.448709,130.448619,3.411402,60.468537,37.397998,138.468207,130.794927,136.970659,130.124648,112.207045,128.510310,-0.058914,0.038644,32.025740,-235.605642,132.872357,3.215387,25.771661,10.225828,7.901215,407.604200,17.720444,337960.596480,0.926571,20.222267,1.549806,3.527800,0.074758,0.052897,106.086981,85.777447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647301,69.657264,101.669725,100.000000,15.603277,25.367089,79.746835,44.472098,0.000000,51.367089,57.321091,0.211361,26.311131,83.587341,54.684385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.067142,60.500113,130.849946,141.717833,92.585580,93.571984,54.632630,14.447568,130.495201,3.411192,60.483935,37.302480,138.472895,130.808508,136.973431,130.152190,112.221652,128.383473,-0.058872,0.038658,32.025740,-235.602210,132.088869,3.215365,25.774330,10.255019,27.229048,1404.139789,17.721887,337894.209475,0.926778,20.201306,1.542948,3.528914,0.074355,0.051845,106.092135,85.795349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634099,69.663987,101.692908,100.000000,15.614408,25.367089,79.746835,44.479154,0.000000,51.367089,57.328539,0.210366,26.327070,84.207084,54.686440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.988100,60.500113,130.901240,141.717833,92.537607,93.554473,54.733447,14.444999,130.353874,3.410404,60.514034,37.241109,138.493251,130.712041,136.973410,130.025269,112.225296,128.487827,-0.058727,0.038667,32.025740,-235.604125,132.405602,3.214880,25.752441,10.267496,4.071025,209.546748,17.688271,337786.601635,0.924275,20.085162,1.562770,3.522162,0.075186,0.052633,106.084657,85.794623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658568,69.661889,101.702197,100.000000,15.601089,25.367089,79.746835,44.492222,0.000000,51.367089,57.334129,0.211179,26.318920,83.687487,54.682192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.033527,60.496530,130.958021,141.723136,92.520131,93.541574,54.648125,14.445427,130.505809,3.409793,60.513609,37.223182,138.518211,130.824525,137.016526,130.046721,112.207498,128.527596,-0.058788,0.038691,32.025740,-235.604350,132.192944,3.214513,25.783507,10.308966,19.617969,1011.367013,17.723147,337772.144863,0.926875,20.246020,1.480427,3.530079,0.073968,0.052873,106.113713,85.840646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671404,69.683442,101.709391,100.000000,15.602559,25.367089,79.746835,44.536659,0.000000,51.367089,57.339564,0.210591,26.349518,84.249133,54.680520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.991176,60.494049,130.851667,141.722019,92.497923,93.530135,54.623865,14.448567,130.371988,3.409344,60.499856,37.244839,138.512528,130.806889,136.975391,130.044482,112.192474,128.543468,-0.058838,0.038692,32.025740,-235.599577,132.578691,3.214050,25.776637,10.297913,43.114788,2223.687868,17.759966,337760.297987,0.927129,20.354389,1.532516,3.539010,0.074737,0.051937,106.107741,85.843090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671495,69.663193,101.690988,100.000000,15.607145,25.367089,79.746835,44.518462,0.000000,51.367089,57.345090,0.211179,26.369063,84.098959,54.686145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.130339,60.487986,130.929380,141.718670,92.484668,93.517200,54.645501,14.443144,130.429162,3.408776,60.469219,37.202381,138.504237,130.798849,136.975944,130.004997,112.151944,128.474545,-0.058961,0.038693,32.025740,-235.607451,132.143019,3.213354,25.742163,10.257489,33.470010,1725.565383,17.743391,337708.623259,0.927210,20.288503,1.571544,3.536202,0.074531,0.051380,106.156505,85.826997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673751,69.674996,101.695585,100.000000,15.596324,25.367089,79.746835,44.544274,0.000000,51.367089,57.350507,0.209738,26.373841,84.255118,54.674973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.047842,60.484954,130.792021,141.711413,92.488017,93.497414,54.621313,14.443144,130.276348,3.407711,60.473591,37.251437,138.520998,130.785108,136.990427,130.034985,112.153324,128.509315,-0.059102,0.038662,32.025740,-235.604837,132.602963,3.212595,25.749538,10.237800,55.669317,2871.334283,17.748359,337719.775768,0.928650,20.344106,1.595041,3.537375,0.076513,0.051777,106.182577,85.843898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688942,69.691018,101.700583,100.000000,15.599460,25.367089,79.746835,44.564272,0.000000,51.367089,57.357571,0.211406,26.323536,84.043999,54.681090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.024738,60.484954,130.878357,141.711413,92.511042,93.483708,54.657465,14.444999,130.427421,3.406949,60.465278,37.223728,138.508946,130.789417,137.013021,130.022987,112.154136,128.472809,-0.059194,0.038655,32.025740,-235.602655,132.035231,3.211997,25.758156,10.221194,16.041030,826.823386,17.692997,337636.096400,0.924384,20.147374,1.598777,3.526210,0.075161,0.051490,106.181404,85.858584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684232,69.671779,101.698604,100.000000,15.591630,25.367089,79.746835,44.525292,0.000000,51.367089,57.362879,0.211316,26.310896,84.357784,54.677323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.096041,60.481922,130.880793,141.707506,92.513127,93.466921,54.672599,14.442288,130.330243,3.406326,60.466590,37.200550,138.503046,130.702787,136.996708,130.090194,112.160125,128.476627,-0.059302,0.038688,32.025740,-235.610430,132.130415,3.211559,25.798761,10.231291,27.874989,1436.398597,17.710400,337617.346956,0.926814,20.257307,1.615960,3.530355,0.075648,0.051905,106.209327,85.842350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667068,69.664162,101.698662,100.000000,15.596761,25.367089,79.746835,44.540772,0.000000,51.367089,57.368165,0.209917,26.383198,83.774171,54.716377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.951328,60.476686,130.761730,141.708343,92.491959,93.451547,54.672867,14.443144,130.312631,3.405639,60.456352,37.170218,138.528637,130.721801,137.012335,130.092028,112.137365,128.471933,-0.059422,0.038684,32.025740,-235.610064,132.119361,3.210838,25.796777,10.209979,-1.643825,-84.705886,17.727356,337582.211376,0.926690,20.288976,1.595657,3.534889,0.074694,0.052188,106.192782,85.838454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686397,69.681001,101.688435,100.000000,15.598171,25.367089,79.746835,44.506999,0.000000,51.367089,57.373529,0.210501,26.324888,83.890444,54.699511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.114569,60.471725,130.834836,141.710855,92.457850,93.437692,54.647587,14.445570,130.380105,3.405074,60.462255,37.229660,138.527433,130.744511,136.996105,130.015572,112.110542,128.433712,-0.059564,0.038687,32.025740,-235.606331,132.640468,3.209888,25.751287,10.217552,26.326089,1357.204678,17.692869,337457.402384,0.924337,20.188251,1.591706,3.528161,0.075264,0.052568,106.167768,85.877217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707513,69.677626,101.672497,100.000000,15.581369,25.367089,79.746835,44.586658,0.000000,51.367089,57.378662,0.211634,26.332515,84.285184,54.697583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.096487,60.471725,130.777867,141.710855,92.444201,93.423962,54.641249,14.447282,130.384759,3.404569,60.496310,37.269870,138.522841,130.684552,137.042737,130.004246,112.108450,128.397553,-0.059630,0.038692,32.025740,-235.605109,132.630433,3.209555,25.717119,10.244219,15.844627,816.942310,17.740472,337536.796948,0.928078,20.381440,1.611961,3.538756,0.075421,0.052308,106.134212,85.866101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699234,69.680139,101.670781,100.000000,15.586927,25.367089,79.746835,44.505583,0.000000,51.367089,57.383767,0.212366,26.337311,84.277347,54.680254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.084047,60.474481,130.868571,141.707506,92.477764,93.411763,54.602657,14.443572,130.373531,3.404061,60.471538,37.179255,138.504596,130.750529,137.007122,129.896393,112.097206,128.427633,-0.059637,0.038672,32.025740,-235.604735,131.786782,3.209224,25.719932,10.241154,55.072962,2841.545745,17.673874,337410.678505,0.923950,20.152692,1.618374,3.525161,0.074393,0.052366,106.067553,85.839040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677044,69.646326,101.624595,100.000000,15.578553,25.367089,79.746835,44.519625,0.000000,51.367089,57.389117,0.210953,26.262467,83.511501,54.679949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.133931,60.476135,130.800776,141.705831,92.495382,93.396569,54.608126,14.445998,130.323166,3.403830,60.456405,37.330312,138.513597,130.744612,137.032705,129.990087,112.072963,128.409164,-0.059690,0.038691,32.025740,-235.605903,132.145710,3.208454,25.738467,10.267731,39.888644,2057.889223,17.673039,337376.549573,0.924407,20.177444,1.601152,3.525344,0.074975,0.051460,106.095697,85.838914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671819,69.662271,101.601665,100.000000,15.573247,25.367089,79.746835,44.546134,0.000000,51.367089,57.396218,0.210682,26.332389,83.219905,54.673970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.976729,60.470071,130.842032,141.691597,92.513157,93.380561,54.616122,14.444571,130.350177,3.404128,60.469159,37.262772,138.544064,130.727808,137.020859,130.033805,112.048288,128.383414,-0.059572,0.038686,32.025740,-235.603900,132.852228,3.208374,25.750692,10.261420,43.939691,2266.554301,17.685999,337364.700308,0.925281,20.197233,1.628463,3.528972,0.075862,0.052284,106.110268,85.839973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695583,69.678979,101.606307,100.000000,15.582704,25.367089,79.746835,44.505737,0.000000,51.367089,57.401517,0.209872,26.335129,83.838658,54.682260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.084217,60.470071,130.705007,141.683503,92.518530,93.363047,54.665802,14.438577,130.257889,3.404036,60.512686,37.160128,138.524562,130.760911,137.032906,130.062525,112.047274,128.445655,-0.059737,0.038667,32.025740,-235.611854,133.101742,3.208401,25.787780,10.281993,17.379947,895.700299,17.654348,337317.386992,0.923700,20.130609,1.642841,3.522406,0.075848,0.053118,106.126764,85.804712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674941,69.703582,101.607282,100.000000,15.580965,25.367089,79.746835,44.592612,0.000000,51.367089,57.406549,0.212411,26.369225,83.796375,54.710958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.083347,60.470071,130.896162,141.683503,92.561220,93.347809,54.640886,14.448281,130.361406,3.403503,60.476373,37.269894,138.543993,130.754093,137.034271,129.993837,112.033384,128.296200,-0.059538,0.038643,32.025740,-235.601496,131.973739,3.207980,25.783615,10.269335,16.675912,859.808743,17.724129,337405.430257,0.927633,20.339952,1.653760,3.538497,0.075204,0.052410,106.152989,85.820954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682223,69.697167,101.577622,100.000000,15.564863,25.367089,79.746835,44.540910,0.000000,51.367089,57.411781,0.211134,26.361508,84.452126,54.683736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.065467,60.471725,130.781215,141.682108,92.530063,93.337142,54.634594,14.450565,130.322013,3.403185,60.480473,37.242614,138.546124,130.690288,137.027931,130.057563,112.043996,128.448501,-0.059475,0.038634,32.025740,-235.600520,131.731611,3.207573,25.773176,10.242794,3.111205,160.431987,17.659069,337268.838615,0.923716,20.192591,1.688018,3.524545,0.077474,0.052441,106.120279,85.857548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666260,69.711505,101.568354,100.000000,15.582844,25.367089,79.746835,44.545711,0.000000,51.367089,57.417073,0.212320,26.379033,83.136160,54.763525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.147319,60.467315,130.865993,141.677363,92.501746,93.329506,54.638988,14.448567,130.350578,3.403839,60.479912,37.191560,138.536191,130.677330,137.012585,130.014331,112.072331,128.434097,-0.059467,0.038616,32.025740,-235.603335,132.328406,3.208254,25.757976,10.220022,23.481226,1210.732255,17.676938,337235.790901,0.924010,20.193783,1.622059,3.529783,0.075119,0.051929,106.111383,85.825228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694554,69.723610,101.583020,100.000000,15.563037,25.367089,79.746835,44.558192,0.000000,51.367089,57.422322,0.212733,26.328133,83.723778,54.699619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.091692,60.463732,130.754428,141.676247,92.492455,93.313487,54.726277,14.447282,130.387211,3.404896,60.493894,37.283352,138.565743,130.632696,137.025247,130.104641,112.068592,128.394941,-0.059619,0.038610,32.025740,-235.603639,132.655070,3.208872,25.768055,10.204768,19.473842,1002.503107,17.670628,337195.850111,0.924496,20.219927,1.692818,3.528384,0.074476,0.052179,106.116378,85.843373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701556,69.731442,101.569234,100.000000,15.571576,25.367089,79.746835,44.518548,0.000000,51.367089,57.429112,0.212641,26.342846,83.226528,54.676025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.131066,60.462630,130.783741,141.680991,92.493906,93.305213,54.653395,14.441289,130.383015,3.405320,60.468690,37.303024,138.559207,130.747264,137.033337,130.009172,112.059706,128.453591,-0.059679,0.038631,32.025740,-235.610286,132.501092,3.209029,25.788988,10.223141,14.309019,737.603081,17.642283,337057.037129,0.922136,20.103477,1.656790,3.522892,0.074556,0.052512,106.129327,85.871286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713594,69.728122,101.566244,100.000000,15.558269,25.367089,79.746835,44.550776,0.000000,51.367089,57.434155,0.212503,26.352637,82.931506,54.702923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.097629,60.462630,130.884897,141.680991,92.501294,93.301414,54.629778,14.448424,130.348147,3.405742,60.477957,37.204249,138.556403,130.684549,137.030912,129.971651,112.002064,128.391348,-0.059711,0.038599,32.025740,-235.597597,131.966703,3.208940,25.797751,10.212503,42.429119,2188.086932,17.651524,337039.430817,0.921990,20.176016,1.639614,3.525168,0.075139,0.053086,106.152511,85.835945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698529,69.710566,101.542331,100.000000,15.552529,25.367089,79.746835,44.531633,0.000000,51.367089,57.439271,0.212871,26.304081,83.010861,54.689125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.019506,60.454913,130.754314,141.668432,92.505631,93.297466,54.666606,14.446283,130.299427,3.405894,60.482997,37.235084,138.555417,130.714144,137.004114,129.933818,112.031759,128.367334,-0.059910,0.038588,32.025740,-235.604801,131.943515,3.209266,25.786374,10.223935,47.845977,2465.774233,17.635841,336996.462755,0.922078,20.121023,1.679824,3.522219,0.074987,0.052124,106.201114,85.786285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688332,69.702030,101.525161,100.000000,15.569742,25.367089,79.746835,44.554216,0.000000,51.367089,57.444138,0.212641,26.305632,82.990927,54.765256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.131681,60.450779,130.814647,141.660896,92.487198,93.289846,54.649137,14.449280,130.259439,3.406287,60.458452,37.307604,138.541632,130.736443,137.041920,129.941379,112.032989,128.401183,-0.059923,0.038612,32.025740,-235.598374,132.968538,3.209591,25.797535,10.256606,14.891375,767.682239,17.660450,337103.851772,0.923337,20.166786,1.704221,3.528120,0.074444,0.052256,106.182846,85.808734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685900,69.702504,101.520002,100.000000,15.540097,25.367089,79.746835,44.598956,0.000000,51.367089,57.449200,0.211999,26.381756,82.963010,54.674727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.002224,60.444440,130.721379,141.667874,92.499401,93.277661,54.629577,14.444000,130.241248,3.406634,60.467803,37.256191,138.552124,130.678980,137.041263,129.950441,112.031580,128.341544,-0.059978,0.038607,32.025740,-235.612148,132.555198,3.209739,25.748510,10.263620,17.041578,878.844345,17.679480,337084.619620,0.924762,20.266110,1.661698,3.532038,0.074994,0.052553,106.198942,85.869605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690173,69.682701,101.522978,100.000000,15.553287,25.367089,79.746835,44.544116,0.000000,51.367089,57.454081,0.210817,26.330820,83.142332,54.688112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.997115,60.441684,130.836262,141.674014,92.512022,93.262354,54.645711,14.437293,130.326392,3.407016,60.439370,37.172976,138.581445,130.711042,137.060242,129.983826,112.043752,128.401439,-0.060146,0.038596,32.025740,-235.615915,132.208631,3.210528,25.753883,10.268722,25.070943,1292.541753,17.635422,336971.574086,0.921955,20.108331,1.678551,3.522993,0.074669,0.053041,106.182932,85.894770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717266,69.690701,101.523291,100.000000,15.544388,25.367089,79.746835,44.589620,0.000000,51.367089,57.460491,0.211089,26.333507,83.186291,54.679723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.082423,60.441684,130.654433,141.674014,92.502782,93.251690,54.638079,14.440718,130.333903,3.407236,60.449942,37.206290,138.562984,130.664410,137.077182,130.042501,112.019378,128.410740,-0.060136,0.038608,32.025740,-235.611347,132.128193,3.210999,25.719643,10.263079,-2.175405,-112.169466,17.679459,337012.577200,0.925635,20.279339,1.648097,3.532798,0.075600,0.052995,106.143667,85.860703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699408,69.687371,101.494625,100.000000,15.545641,25.367089,79.746835,44.624867,0.000000,51.367089,57.465326,0.211543,26.327502,83.861611,54.677304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.993211,60.439479,130.705647,141.675968,92.511875,93.239509,54.639318,14.447282,130.362368,3.407849,60.469547,37.191575,138.577417,130.738862,137.075851,129.962687,112.004366,128.255860,-0.060136,0.038641,32.025740,-235.603639,132.150747,3.211957,25.751161,10.245968,27.412746,1413.439626,17.690866,336937.515912,0.925341,20.283593,1.667925,3.536391,0.075768,0.051901,106.149255,85.867236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720388,69.688011,101.483836,100.000000,15.525999,25.367089,79.746835,44.587166,0.000000,51.367089,57.470161,0.211908,26.265496,83.807740,54.682231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.029099,60.439479,130.780206,141.672898,92.510548,93.231880,54.625559,14.449851,130.262789,3.408498,60.447070,37.217372,138.560130,130.648842,137.057759,129.992310,112.004790,128.366494,-0.060141,0.038655,32.025740,-235.602214,132.487464,3.212403,25.780568,10.237566,18.973118,978.526966,17.632123,336880.821349,0.923066,20.166661,1.697266,3.523352,0.074201,0.051913,106.106686,85.872560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715836,69.670176,101.425038,100.000000,15.535934,25.367089,79.746835,44.638446,0.000000,51.367089,57.475052,0.212457,26.313439,83.350095,54.677717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.051286,60.433691,130.817652,141.672898,92.516887,93.223532,54.634129,14.446712,130.274849,3.409112,60.432914,37.131064,138.581733,130.670404,137.060916,129.968635,112.011527,128.404981,-0.060159,0.038660,32.025740,-235.606497,132.346945,3.212646,25.748186,10.203380,14.940826,770.443128,17.674150,336920.465699,0.925323,20.286743,1.629513,3.533233,0.073934,0.052301,106.119838,85.896607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692257,69.659879,101.388234,100.000000,15.537960,25.367089,79.746835,44.622727,0.000000,51.367089,57.481573,0.211634,26.335057,83.404930,54.686214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.947231,60.433967,130.726728,141.659501,92.514416,93.216699,54.608431,14.442859,130.341764,3.409275,60.469660,37.169770,138.594315,130.713172,137.060811,129.953536,112.011987,128.305305,-0.060251,0.038664,32.025740,-235.609533,132.495809,3.212845,25.694004,10.202190,51.780548,2671.387802,17.664971,336868.229345,0.924512,20.237523,1.688217,3.531823,0.074957,0.052295,106.135430,85.914595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719540,69.691314,101.407109,100.000000,15.535871,25.367089,79.746835,44.620337,0.000000,51.367089,57.486210,0.213333,26.263476,83.145975,54.682270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.014327,60.433967,130.865694,141.659501,92.513643,93.207541,54.642620,14.445285,130.240898,3.409432,60.458051,37.215404,138.572373,130.822910,137.064634,129.960363,112.032213,128.443221,-0.060293,0.038684,32.025740,-235.603023,131.798773,3.212992,25.734086,10.219517,21.197095,1092.885891,17.657417,336804.721530,0.923674,20.201323,1.702041,3.530718,0.075715,0.053091,106.118369,85.942350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706225,69.683395,101.413571,100.000000,15.523650,25.367089,79.746835,44.681176,0.000000,51.367089,57.491047,0.210772,26.298618,83.433738,54.679989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.978321,60.435069,130.746218,141.655593,92.515108,93.199904,54.643244,14.441860,130.292388,3.409795,60.443114,37.254538,138.571563,130.754706,137.069985,129.977310,112.042559,128.270842,-0.060262,0.038656,32.025740,-235.605468,132.223477,3.213622,25.730588,10.223881,28.496979,1469.238644,17.691893,336851.168452,0.926852,20.344348,1.648323,3.538201,0.074849,0.052306,106.125202,85.947304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723199,69.684180,101.435247,100.000000,15.537078,25.367089,79.746835,44.654177,0.000000,51.367089,57.495917,0.207611,26.308138,82.930748,54.679143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.047848,60.432865,130.832564,141.642476,92.510050,93.195456,54.649979,14.445855,130.230845,3.410755,60.471661,37.202168,138.579285,130.716006,137.081574,129.946429,112.021004,128.378659,-0.060311,0.038661,32.025740,-235.607353,132.192720,3.214283,25.750547,10.244688,3.957704,204.024970,17.675658,336737.997546,0.924368,20.252265,1.701780,3.535542,0.074874,0.052238,106.179937,85.966647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715763,69.707047,101.449850,100.000000,15.515937,25.367089,79.746835,44.679342,0.000000,51.367089,57.500759,0.210817,26.337239,83.861559,54.682467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.954079,60.434794,130.758630,141.642197,92.529026,93.190860,54.614924,14.446141,130.305331,3.411737,60.457483,37.224383,138.579865,130.638588,137.070985,129.958937,111.964841,128.227457,-0.060503,0.038665,32.025740,-235.606741,132.206058,3.215058,25.744850,10.269227,17.955328,926.215387,17.677221,336717.153374,0.925256,20.302767,1.599328,3.535753,0.074841,0.052335,106.171172,85.927540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706428,69.683183,101.439438,100.000000,15.527238,25.367089,79.746835,44.649150,0.000000,51.367089,57.505504,0.211862,26.332154,85.145711,54.683126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.895103,60.435896,130.738164,141.636615,92.478435,93.177188,54.617677,14.446426,130.351215,3.412522,60.455119,37.245785,138.586091,130.707907,137.093402,129.974380,111.970903,128.299078,-0.060372,0.038668,32.025740,-235.606129,132.747378,3.215628,25.743876,10.279162,26.379290,1360.692116,17.655007,336688.029730,0.923218,20.205209,1.678503,3.531448,0.074580,0.052860,106.191206,85.952925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707340,69.693227,101.444772,100.000000,15.505515,25.367089,79.746835,44.621140,0.000000,51.367089,57.512012,0.211225,26.299844,83.745625,54.683932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.973109,60.435896,130.713617,141.636615,92.425236,93.170313,54.731447,14.443287,130.253609,3.412994,60.453929,37.231924,138.584190,130.731104,137.091497,129.973848,111.977684,128.348502,-0.060199,0.038655,32.025740,-235.608451,131.773607,3.215947,25.746491,10.279378,34.561495,1779.039442,17.687572,336833.320777,0.926301,20.335771,1.653851,3.538409,0.075858,0.051751,106.190866,85.966018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699060,69.700721,101.442429,100.000000,15.509327,25.367089,79.746835,44.742858,0.000000,51.367089,57.516895,0.211134,26.341873,83.486262,54.679281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.010540,60.434518,130.877011,141.626846,92.414273,93.166515,54.620342,14.444571,130.246722,3.413291,60.481301,37.137533,138.602508,130.686748,137.099452,130.006261,111.983882,128.344237,-0.060151,0.038653,32.025740,-235.603410,132.063193,3.216160,25.752278,10.256678,41.376604,2134.176943,17.708614,336817.567308,0.927719,20.417904,1.686079,3.543510,0.075450,0.052914,106.238902,85.989099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709708,69.710954,101.459506,100.000000,15.500795,25.367089,79.746835,44.709085,0.000000,51.367089,57.521696,0.211543,26.338447,83.837776,54.673419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.978389,60.435069,130.808459,141.626288,92.404362,93.163193,54.615765,14.448567,130.370680,3.413833,60.447215,37.162321,138.585824,130.640196,137.083119,130.003086,111.934534,128.355741,-0.060180,0.038675,32.025740,-235.603661,132.462685,3.216282,25.714433,10.212666,24.476907,1262.607905,17.670534,336726.950160,0.923614,20.310747,1.705712,3.535370,0.074810,0.052025,106.200377,86.002220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716183,69.693768,101.451189,100.000000,15.503901,25.367089,79.746835,44.695804,0.000000,51.367089,57.526531,0.210276,26.309418,83.693447,54.679438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.961462,60.425148,130.836224,141.629079,92.420972,93.157090,54.628023,14.440861,130.307732,3.413996,60.457142,37.164848,138.577596,130.659645,137.087586,130.004018,111.963727,128.367298,-0.060267,0.038666,32.025740,-235.612674,132.539332,3.216298,25.806766,10.241262,-2.673721,-137.889326,17.670800,336674.478111,0.924441,20.258011,1.697233,3.536209,0.074225,0.052141,106.172837,85.988707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689450,69.682808,101.427105,100.000000,15.508073,25.367089,79.746835,44.718212,0.000000,51.367089,57.531391,0.213148,26.343531,83.532928,54.675632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.985261,60.425148,130.811298,141.629079,92.445373,93.154027,54.596044,14.443144,130.354961,3.414443,60.448738,37.220736,138.594461,130.656367,137.089076,130.035474,112.009141,128.379702,-0.060157,0.038630,32.025740,-235.604510,131.971539,3.216310,25.769335,10.219084,24.718689,1275.540490,17.676891,336770.503550,0.925355,20.302673,1.752730,3.537430,0.075819,0.052362,106.166800,85.990269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684830,69.676943,101.430642,100.000000,15.494528,25.367089,79.746835,44.734407,0.000000,51.367089,57.535833,0.210141,26.289332,84.065210,54.684768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.074708,60.423218,130.723365,141.634103,92.464474,93.152529,54.603698,14.450707,130.362851,3.414365,60.451163,37.156989,138.600590,130.728873,137.067485,130.019080,111.956077,128.370125,-0.060036,0.038622,32.025740,-235.601194,131.628474,3.216328,25.723754,10.205670,35.945329,1854.600612,17.685762,336698.368898,0.925522,20.315987,1.729710,3.539801,0.076221,0.053349,106.139260,86.012594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704317,69.695185,101.446176,100.000000,15.504242,25.367089,79.746835,44.724742,0.000000,51.367089,57.540494,0.209514,26.330838,82.973973,54.689873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.046414,60.421565,130.824229,141.631312,92.503025,93.147976,54.663669,14.441717,130.328038,3.414242,60.436591,37.140039,138.586576,130.779755,137.103132,130.024431,111.898745,128.418595,-0.059976,0.038627,32.025740,-235.609041,132.487488,3.215946,25.728659,10.207527,43.273081,2230.226815,17.672071,336593.165208,0.925390,20.283321,1.690924,3.536849,0.074269,0.051536,106.181472,86.024012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673410,69.683787,101.414976,100.000000,15.508900,25.367089,79.746835,44.682635,0.000000,51.367089,57.545204,0.211270,26.324473,84.096221,54.680294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.015346,60.417982,130.873195,141.623497,92.511072,93.141870,54.642732,14.446426,130.370828,3.413558,60.477709,37.179835,138.618265,130.709870,137.107151,130.057499,111.849170,128.437670,-0.060081,0.038631,32.025740,-235.604168,132.864852,3.215247,25.745571,10.247482,53.481547,2757.411288,17.623238,336613.036126,0.922831,20.158761,1.738871,3.525945,0.075793,0.051979,106.248210,86.060931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679817,69.701817,101.447654,100.000000,15.495720,25.367089,79.746835,44.702572,0.000000,51.367089,57.551405,0.208271,26.334931,84.114820,54.682831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.040526,60.414399,130.779626,141.614845,92.523184,93.138794,54.624454,14.447140,130.416323,3.412791,60.446404,37.184610,138.606703,130.811679,137.126765,130.021542,111.814320,128.344030,-0.060083,0.038630,32.025740,-235.605088,132.217662,3.214673,25.776565,10.246635,18.189489,938.130802,17.645297,336713.199182,0.922530,20.195873,1.822095,3.531360,0.075738,0.052931,106.244982,86.016090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694314,69.698464,101.467619,100.000000,15.505500,25.367089,79.746835,44.721877,0.000000,51.367089,57.555939,0.211497,26.306840,83.520065,54.683805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.960887,60.414399,130.870661,141.614845,92.523279,93.134205,54.646358,14.449138,130.438424,3.411591,60.445958,37.185795,138.617467,130.750369,137.143713,130.061677,111.776319,128.366270,-0.060309,0.038630,32.025740,-235.602437,132.036596,3.214065,25.775736,10.280153,27.452919,1415.328655,17.662857,336793.348166,0.923651,20.234883,1.881859,3.535647,0.075663,0.053048,106.214701,86.049454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686427,69.719219,101.475994,100.000000,15.484371,25.367089,79.746835,44.713582,0.000000,51.367089,57.560447,0.212366,26.375391,84.807010,54.678710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.139119,60.404753,130.866021,141.609263,92.539679,93.132663,54.610748,14.445285,130.299572,3.410610,60.454225,37.211668,138.635993,130.661615,137.158424,129.977476,111.808689,128.355071,-0.060298,0.038647,32.025740,-235.605637,132.227554,3.213199,25.757255,10.288447,4.259069,219.718444,17.640976,336818.157428,0.923243,20.196778,1.866685,3.530717,0.074190,0.052502,106.229364,86.086853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688998,69.747940,101.483932,100.000000,15.499945,25.367089,79.746835,44.758355,0.000000,51.367089,57.564706,0.212228,26.306840,83.409888,54.685172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.064685,60.405855,130.864995,141.612613,92.512737,93.133461,54.645153,14.443144,130.356922,3.410263,60.419737,37.220898,138.616919,130.764169,137.116202,130.020154,111.766862,128.388354,-0.060180,0.038668,32.025740,-235.606960,133.202735,3.212606,25.775754,10.289692,19.306868,995.382920,17.684680,336922.992716,0.924975,20.306027,1.916570,3.540788,0.074071,0.052273,106.241805,86.060487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674213,69.714477,101.472429,100.000000,15.486343,25.367089,79.746835,44.668817,0.000000,51.367089,57.569210,0.210862,26.368684,83.274724,54.678327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.067746,60.404477,130.769249,141.622102,92.516246,93.129653,54.625975,14.445713,130.300327,3.409522,60.442449,37.241498,138.633720,130.710955,137.135733,130.025493,111.817686,128.440058,-0.060280,0.038657,32.025740,-235.603575,132.140693,3.211542,25.768758,10.263728,27.028506,1393.968093,17.605671,336724.953919,0.920745,20.052130,1.878216,3.523671,0.074721,0.051748,106.353051,86.077383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679072,69.747146,101.497836,100.000000,15.496229,25.367089,79.746835,44.710710,0.000000,51.367089,57.575269,0.211361,26.333362,82.956411,54.678946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.034989,60.403650,130.861357,141.627405,92.549399,93.118975,54.600553,14.447996,130.280056,3.408702,60.425118,37.236309,138.638926,130.694590,137.115143,130.094761,111.854636,128.376065,-0.060340,0.038666,32.025740,-235.599658,132.070860,3.210674,25.751882,10.237169,33.234081,1714.812447,17.638201,336853.532076,0.922172,20.155127,1.937826,3.530719,0.075463,0.052588,106.372322,86.080404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697562,69.740315,101.480396,100.000000,15.482782,25.367089,79.746835,44.713779,0.000000,51.367089,57.579725,0.208891,26.338645,83.647965,54.682890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.020835,60.403650,130.788531,141.627405,92.566937,93.112721,54.607349,14.446997,130.397712,3.407346,60.457560,37.305321,138.647843,130.656621,137.144106,129.988804,111.864064,128.410000,-0.060262,0.038704,32.025740,-235.607355,132.242809,3.209712,25.772851,10.228460,42.834180,2209.883423,17.625799,336749.933617,0.922372,20.149557,1.914619,3.527845,0.075244,0.051717,106.400912,86.069343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681039,69.721303,101.502740,100.000000,15.486852,25.367089,79.746835,44.735053,0.000000,51.367089,57.584193,0.212641,26.345839,83.391917,54.671816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.121994,60.404202,130.705688,141.626846,92.581088,93.109664,54.648355,14.444143,130.350893,3.406347,60.465472,37.209065,138.642979,130.734251,137.147322,130.063201,111.888183,128.407799,-0.060188,0.038674,32.025740,-235.602531,132.606899,3.209049,25.789024,10.239531,21.827880,1125.290009,17.647999,336669.384491,0.923575,20.193618,1.843485,3.533452,0.075187,0.052018,106.385782,86.053046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682844,69.730164,101.515538,100.000000,15.481570,25.367089,79.746835,44.746008,0.000000,51.367089,57.588705,0.212641,26.372218,84.484338,54.668620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.025641,60.407785,130.809335,141.625172,92.582039,93.105076,54.638658,14.448852,130.392866,3.405780,60.436038,37.257957,138.641538,130.749266,137.123537,130.043301,111.885565,128.469806,-0.060262,0.038693,32.025740,-235.599619,132.260491,3.208538,25.765405,10.216759,0.417278,21.515682,17.645216,336640.746423,0.923780,20.213026,1.852187,3.532836,0.074760,0.052357,106.391904,86.025509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682117,69.702457,101.486079,100.000000,15.490683,25.367089,79.746835,44.696060,0.000000,51.367089,57.593203,0.211497,26.304694,82.981195,54.679605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.975346,60.411367,130.867900,141.626009,92.547848,93.098941,54.630561,14.442573,130.362399,3.405326,60.482833,37.244206,138.626078,130.738406,137.144638,130.048268,111.844540,128.415697,-0.060217,0.038700,32.025740,-235.613085,132.516897,3.208144,25.754839,10.224115,23.953802,1235.289635,17.591692,336517.836947,0.920341,20.075008,1.826891,3.520977,0.073929,0.051391,106.388430,86.051277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680782,69.712744,101.513799,100.000000,15.493341,25.367089,79.746835,44.753071,0.000000,51.367089,57.599372,0.211179,26.342630,82.729486,54.677087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.088803,60.417155,130.782034,141.641080,92.526643,93.097393,54.635099,14.443287,130.346442,3.404829,60.460440,37.226239,138.629654,130.652420,137.135511,129.942067,111.832782,128.398128,-0.060367,0.038691,32.025740,-235.609758,132.282499,3.207290,25.791134,10.239621,3.080236,158.833578,17.644088,336578.734234,0.923055,20.210570,1.862625,3.532939,0.074246,0.052361,106.391723,86.067270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681738,69.719096,101.513108,100.000000,15.486554,25.367089,79.746835,44.783689,0.000000,51.367089,57.604068,0.211725,26.355287,83.424603,54.685909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.034113,60.417155,130.772501,141.641080,92.540691,93.097996,54.639579,14.446997,130.388396,3.404185,60.441912,37.246031,138.650964,130.729416,137.142226,130.117068,111.853565,128.346336,-0.060317,0.038659,32.025740,-235.604904,132.628027,3.206595,25.769984,10.261312,22.131559,1141.128792,17.671268,336665.627674,0.924495,20.283147,1.874753,3.539329,0.075129,0.052642,106.361294,86.092740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679013,69.705994,101.493318,100.000000,15.469922,25.367089,79.746835,44.728841,0.000000,51.367089,57.608879,0.212182,26.347318,83.678949,54.677186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
