OSU 80 Ton Compressor Load Stand
37.060696,60.408611,130.851745,141.643592,92.555893,93.095556,54.639945,14.441860,130.388489,3.404069,60.473816,37.168771,138.650320,130.749144,137.144663,130.013003,111.840728,128.419228,-0.060246,0.038666,32.025740,-235.616413,133.009739,3.206503,25.743822,10.268470,37.913765,1954.864473,17.612513,336607.153968,0.921362,20.133395,1.877126,3.526186,0.073890,0.051802,106.388575,86.072194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683715,69.693262,101.549958,100.000000,15.469689,25.367089,79.746835,44.762689,0.000000,51.367089,57.613209,0.210998,26.333651,83.185727,54.687020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.010116,60.408060,130.802523,141.649174,92.565596,93.097362,54.660900,14.443287,130.265377,3.403700,60.474922,37.276270,138.655330,130.762513,137.175873,130.044581,111.812509,128.467668,-0.060301,0.038656,32.025740,-235.606164,132.137451,3.206012,25.760807,10.289060,45.391006,2339.499892,17.635461,336611.825195,0.922762,20.208325,1.828673,3.531136,0.074660,0.052572,106.414307,86.064316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689954,69.709464,101.537015,100.000000,15.475015,25.367089,79.746835,44.752828,0.000000,51.367089,57.617757,0.212549,26.338952,83.114718,54.678454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.075896,60.405855,130.900374,141.644150,92.548537,93.100417,54.668691,14.446854,130.357854,3.403120,60.447482,37.238741,138.639206,130.792745,137.185523,130.055971,111.850149,128.410837,-0.060382,0.038640,32.025740,-235.603904,132.330935,3.205236,25.788664,10.275898,17.631819,908.632884,17.631453,336596.614604,0.921998,20.163350,1.880451,3.530742,0.073794,0.051991,106.436261,86.082708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684166,69.692883,101.544684,100.000000,15.471267,25.367089,79.746835,44.783981,0.000000,51.367089,57.622280,0.209648,26.372578,83.562152,54.677953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.023232,60.407233,130.801313,141.654198,92.539070,93.097158,54.624969,14.450993,130.413802,3.402401,60.485728,37.244179,138.640806,130.719834,137.182505,129.972916,111.863503,128.480761,-0.060036,0.038629,32.025740,-235.600909,132.161962,3.204742,25.762826,10.255217,20.778899,1071.670640,17.648728,336686.728803,0.923021,20.232134,1.934540,3.534237,0.074008,0.052870,106.505809,86.111117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695441,69.699592,101.555393,100.000000,15.476486,25.367089,79.746835,44.836116,0.000000,51.367089,57.628238,0.213472,26.292866,83.033619,54.678071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.987512,60.407233,130.829521,141.654198,92.517071,93.094820,54.728882,14.439862,130.434378,3.402186,60.485979,37.215505,138.647207,130.788697,137.176978,129.996011,111.897359,128.340833,-0.059947,0.038624,32.025740,-235.611386,132.372075,3.204563,25.753414,10.254334,27.344768,1407.627228,17.630868,336584.162589,0.921147,20.139771,1.866548,3.530606,0.075453,0.053040,106.527138,86.104846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701523,69.695296,101.578441,100.000000,15.481603,25.367089,79.746835,44.790531,0.000000,51.367089,57.632810,0.211043,26.342864,84.097435,54.678641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.988137,60.406407,130.832024,141.657826,92.493649,93.092515,54.643815,14.449708,130.485411,3.401775,60.471687,37.195300,138.645703,130.749140,137.162376,129.985974,111.845037,128.446013,-0.059968,0.038603,32.025740,-235.599906,132.437395,3.204392,25.718039,10.225630,0.315854,16.284524,17.642603,336589.125206,0.923271,20.213320,1.890536,3.532952,0.074646,0.052142,106.468525,86.097805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690351,69.686616,101.589128,100.000000,15.472241,25.367089,79.746835,44.814043,0.000000,51.367089,57.637312,0.211316,26.348580,82.645861,54.670803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.008841,60.406958,130.837252,141.662013,92.489352,93.092491,54.634953,14.448281,130.421714,3.401423,60.468443,37.308717,138.645206,130.768979,137.181521,130.046805,111.852242,128.388920,-0.059913,0.038588,32.025740,-235.601823,132.355205,3.203918,25.723340,10.214685,21.447738,1105.963786,17.660830,336545.864025,0.922456,20.262318,1.781937,3.537127,0.074497,0.052325,106.462245,86.130063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690229,69.701022,101.578812,100.000000,15.472665,25.367089,79.746835,44.820107,0.000000,51.367089,57.641835,0.212091,26.272997,83.683417,54.683883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.084873,60.408887,130.912013,141.663129,92.480137,93.092509,54.634261,14.442430,130.378927,3.401046,60.461487,37.199230,138.654005,130.712581,137.150281,130.067519,111.842477,128.428777,-0.059915,0.038591,32.025740,-235.607511,132.639450,3.203334,25.777828,10.213441,37.287058,1922.750976,17.660325,336627.376002,0.923850,20.260633,1.890447,3.537135,0.074566,0.052691,106.457194,86.146070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690184,69.688109,101.584938,100.000000,15.469166,25.367089,79.746835,44.815571,0.000000,51.367089,57.646382,0.212045,26.370162,83.573235,54.678435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.023311,60.407509,130.812250,141.673177,92.477867,93.090967,54.636238,14.443572,130.380722,3.400081,60.448423,37.291662,138.668323,130.792407,137.186197,130.028079,111.799622,128.438407,-0.059879,0.038594,32.025740,-235.606042,131.987956,3.202688,25.754586,10.221753,13.507024,696.480367,17.651987,336600.043144,0.923443,20.232782,1.852748,3.535297,0.074021,0.052007,106.496056,86.150816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692779,69.672439,101.602405,100.000000,15.475805,25.367089,79.746835,44.864806,0.000000,51.367089,57.652505,0.212274,26.335183,83.228513,54.688171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.934975,60.407509,130.810503,141.673177,92.467635,93.090764,54.748239,14.451135,130.463793,3.399303,60.434971,37.216545,138.669105,130.858207,137.173499,130.009403,111.771035,128.385735,-0.059624,0.038565,32.025740,-235.595539,132.387264,3.202119,25.748276,10.245066,55.719612,2867.265605,17.626772,336566.258522,0.921415,20.130509,1.883802,3.530065,0.074384,0.052681,106.447795,86.142968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659584,69.656263,101.597494,100.000000,15.481788,25.367089,79.746835,44.820944,0.000000,51.367089,57.657000,0.211725,26.342017,83.127559,54.686470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.032392,60.402824,130.939364,141.678759,92.462563,93.090724,54.626679,14.446997,130.375648,3.398723,60.435563,37.127776,138.670112,130.817589,137.201469,130.057907,111.729666,128.396451,-0.059685,0.038561,32.025740,-235.604414,132.756433,3.201421,25.788718,10.278405,17.421042,898.461188,17.642734,336675.631917,0.923018,20.213488,1.931800,3.533240,0.074756,0.051804,106.425278,86.154540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656520,69.678106,101.613266,100.000000,15.464281,25.367089,79.746835,44.872718,0.000000,51.367089,57.661364,0.210998,26.364988,83.113099,54.674855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.956641,60.400894,130.938299,141.684341,92.516020,93.089955,54.653875,14.445998,130.347519,3.397718,60.461730,37.195001,138.688107,130.712550,137.203323,130.092763,111.693186,128.469400,-0.059682,0.038557,32.025740,-235.604760,132.749560,3.200542,25.768848,10.305486,25.147981,1296.319812,17.681097,336785.087727,0.923506,20.334723,1.932252,3.541643,0.075857,0.053080,106.412058,86.118618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664331,69.656444,101.614379,100.000000,15.460702,25.367089,79.746835,44.828273,0.000000,51.367089,57.665847,0.211862,26.359669,83.509658,54.676340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.032741,60.395107,130.880901,141.701924,92.588626,93.087602,54.672790,14.446854,130.473731,3.396736,60.445187,37.168568,138.673366,130.760682,137.178154,130.070802,111.685792,128.493600,-0.059774,0.038545,32.025740,-235.606681,132.641426,3.199294,25.776223,10.276980,1.466548,75.570981,17.651878,336781.306049,0.922922,20.196354,1.979347,3.535806,0.075051,0.053208,106.408997,86.115893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672073,69.639279,101.632908,100.000000,15.480419,25.367089,79.746835,44.873878,0.000000,51.367089,57.670245,0.210862,26.367422,83.658957,54.677559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.115441,60.395107,130.904321,141.701924,92.585030,93.083128,54.648043,14.447425,130.507643,3.397095,60.448052,37.239312,138.678292,130.813600,137.194645,130.100383,111.689698,128.412387,-0.059732,0.038548,32.025740,-235.603333,134.638082,3.200329,25.761258,10.276601,22.800187,1175.421939,17.684816,336892.797498,0.924492,20.298353,2.054788,3.543025,0.074383,0.052209,106.405365,86.130094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688185,69.665355,101.652862,100.000000,15.464070,25.367089,79.746835,44.840062,0.000000,51.367089,57.674473,0.212779,26.378565,83.473254,54.674776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.014580,60.396485,130.917849,141.711692,92.559589,93.077153,54.632836,14.440004,130.342669,3.404279,60.444232,37.195343,138.675539,130.783114,137.174939,130.003813,111.672227,128.420148,-0.059464,0.038560,32.025740,-235.610263,134.408602,3.207571,25.778242,10.268921,26.426061,1362.726455,17.644621,336836.388125,0.922085,20.188158,2.075102,3.534194,0.074137,0.051188,106.425198,86.107631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656570,69.650343,101.646795,100.000000,15.472828,25.367089,79.746835,44.803388,0.000000,51.367089,57.680392,0.211406,26.374976,83.678410,54.691633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.028589,60.392351,130.896673,141.714483,92.540759,93.075654,54.627993,14.445285,130.391914,3.410677,60.456153,37.267384,138.679416,130.773180,137.213487,129.992959,111.698574,128.421837,-0.059386,0.038548,32.025740,-235.601063,134.440803,3.214043,25.810967,10.282335,17.396103,897.153398,17.610101,336754.754917,0.920239,20.074880,2.027827,3.526950,0.074772,0.052699,106.415488,86.126607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661587,69.654945,101.647436,100.000000,15.476654,25.367089,79.746835,44.862072,0.000000,51.367089,57.684653,0.212825,26.359759,82.762317,54.682762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.038418,60.395382,130.931203,141.712530,92.520321,93.071803,54.623209,14.442573,130.399009,3.417624,60.450636,37.277831,138.681589,130.673463,137.196792,130.143447,111.739621,128.376193,-0.059512,0.038553,32.025740,-235.609165,134.350965,3.220604,25.795335,10.246941,55.947352,2885.574658,17.654571,336835.001873,0.923148,20.214437,2.049443,3.536927,0.074905,0.052077,106.443650,86.135876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664764,69.639027,101.658944,100.000000,15.454503,25.367089,79.746835,44.859830,0.000000,51.367089,57.689019,0.211316,26.378114,83.510086,54.674491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.065162,60.393729,130.824388,141.713367,92.485981,93.069479,54.667980,14.450136,130.361300,3.424457,60.445536,37.246571,138.707664,130.824981,137.213676,130.001885,111.771568,128.420812,-0.059559,0.038564,32.025740,-235.603235,134.226859,3.227342,25.766901,10.245824,14.935985,769.716578,17.645732,336770.086336,0.922829,20.191094,2.023998,3.535016,0.074196,0.052140,106.480964,86.142702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648507,69.631072,101.683255,100.000000,15.477248,25.367089,79.746835,44.859441,0.000000,51.367089,57.693519,0.211043,26.358641,82.911819,54.681572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.157858,60.393729,130.948971,141.713367,92.500588,93.067924,54.613690,14.447425,130.394872,3.431167,60.452849,37.174337,138.713931,130.852370,137.245759,130.071373,111.827160,128.477520,-0.059470,0.038570,32.025740,-235.600229,133.406396,3.233795,25.750025,10.217786,15.673257,808.514333,17.644461,336682.288907,0.922614,20.180650,1.958569,3.535011,0.074432,0.051754,106.525353,86.125822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696370,69.657350,101.695475,100.000000,15.468208,25.367089,79.746835,44.849275,0.000000,51.367089,57.697853,0.212457,26.352943,83.498163,54.688407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.066993,60.389870,130.827259,141.694667,92.488029,93.067160,54.721343,14.444714,130.399678,3.440025,60.443703,37.172275,138.713133,130.836899,137.201439,130.087730,111.796330,128.374742,-0.059312,0.038565,32.025740,-235.605391,134.028583,3.242374,25.744399,10.237530,28.224420,1453.109240,17.621048,336599.114675,0.921113,20.142349,1.950457,3.529578,0.074844,0.052209,106.495529,86.133174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656488,69.632827,101.695097,100.000000,15.466595,25.367089,79.746835,44.810528,0.000000,51.367089,57.703540,0.212457,26.336968,83.494914,54.676242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.076346,60.387390,130.940180,141.685736,92.458393,93.064859,54.631293,14.450993,130.488003,3.446696,60.454509,37.238656,138.710463,130.818313,137.263851,130.040552,111.797883,128.521735,-0.059281,0.038576,32.025740,-235.598458,134.209768,3.248886,25.802727,10.239351,-0.095614,-4.930728,17.593568,336434.401240,0.919529,20.015479,1.925148,3.524126,0.074111,0.052596,106.491123,86.137217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677681,69.648209,101.714272,100.000000,15.460653,25.367089,79.746835,44.855712,0.000000,51.367089,57.707788,0.212228,26.377717,82.809896,54.680648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.072060,60.387114,130.959178,141.671223,92.470820,93.064106,54.630802,14.447568,130.387496,3.453415,60.439739,37.285912,138.697841,130.772683,137.230023,130.046417,111.820256,128.494313,-0.059454,0.038546,32.025740,-235.606784,133.343560,3.255314,25.806893,10.259310,22.367513,1153.480138,17.619936,336542.131626,0.920134,20.135981,1.901086,3.529481,0.078523,0.052011,106.428470,86.150883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660730,69.618803,101.686492,100.000000,15.462464,25.367089,79.746835,44.854001,0.000000,51.367089,57.712099,0.210862,26.338555,82.934005,54.674983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.058762,60.392075,130.836494,141.676526,92.462167,93.057186,54.636239,14.447425,130.387517,3.461740,60.442551,37.189443,138.707183,130.759617,137.257099,130.045460,111.852985,128.534654,-0.059582,0.038516,32.025740,-235.604476,134.145669,3.263447,25.816431,10.286572,21.741318,1121.076020,17.627116,336523.566861,0.921371,20.120690,1.978030,3.531637,0.075290,0.052743,106.397724,86.204120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647157,69.647988,101.725197,100.000000,15.465229,25.367089,79.746835,44.861183,0.000000,51.367089,57.717834,0.211089,26.347246,83.057458,54.684483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.067061,60.386563,130.969431,141.665362,92.462322,93.051066,54.647617,14.443429,130.358025,3.468213,60.443317,37.239539,138.716232,130.841830,137.247680,130.053035,111.793195,128.476463,-0.059396,0.038537,32.025740,-235.602264,134.169247,3.269795,25.858279,10.318107,13.478832,694.881958,17.630950,336484.879765,0.921486,20.126284,1.941019,3.532557,0.076030,0.052433,106.381740,86.161300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634514,69.644477,101.715130,100.000000,15.461145,25.367089,79.746835,44.873870,0.000000,51.367089,57.722361,0.210411,26.424019,83.613573,54.669072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.076054,60.386563,130.958164,141.665362,92.477770,93.051826,54.625114,14.447996,130.346575,3.474411,60.485337,37.247842,138.734101,130.785871,137.260963,130.111874,111.812504,128.500781,-0.059394,0.038518,32.025740,-235.605702,134.336319,3.275856,25.851067,10.330621,48.049146,2478.125578,17.622696,336419.923944,0.921695,20.149463,1.929826,3.530514,0.074556,0.053630,106.419476,86.192986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659624,69.684530,101.723059,100.000000,15.478921,25.367089,79.746835,44.872976,0.000000,51.367089,57.726502,0.212411,26.343297,83.484797,54.672731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.081026,60.387665,130.833818,141.662013,92.451512,93.054264,54.640445,14.457272,130.440021,3.480785,60.452426,37.200265,138.725792,130.881519,137.237231,130.081383,111.818452,128.515118,-0.059580,0.038487,32.025740,-235.593323,134.224368,3.281963,25.808732,10.277810,41.648294,2147.400148,17.631780,336486.545754,0.921207,20.132580,1.958550,3.533310,0.076243,0.053282,106.422277,86.125816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640272,69.669745,101.718673,100.000000,15.478121,25.367089,79.746835,44.872394,0.000000,51.367089,57.730844,0.211953,26.394918,83.796870,54.772022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.122319,60.393178,130.992730,141.665641,92.448170,93.055797,54.651645,14.460697,130.448512,3.486963,60.474561,37.254857,138.738321,130.848138,137.254792,130.100780,111.808607,128.519685,-0.059577,0.038478,32.025740,-235.586794,134.633895,3.288023,25.806352,10.251016,16.414226,846.149608,17.626820,336450.331348,0.921352,20.120263,1.952224,3.532149,0.074237,0.052162,106.378542,86.094912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653804,69.669578,101.729518,100.000000,15.477578,25.367089,79.746835,44.872919,0.000000,51.367089,57.735159,0.210096,26.380638,82.984335,54.676310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.954017,60.394280,130.827699,141.675968,92.450117,93.055792,54.666941,14.450136,130.549907,3.492956,60.459641,37.214734,138.754715,130.860479,137.245800,130.110918,111.835978,128.458357,-0.059595,0.038458,32.025740,-235.598988,133.813252,3.294284,25.948089,10.251431,25.771489,1328.142689,17.611900,336446.989200,0.920987,20.114554,1.953930,3.528322,0.074454,0.052388,106.396929,86.113319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661961,69.700981,101.733999,100.000000,15.481271,25.367089,79.746835,44.856813,0.000000,51.367089,57.739715,0.210366,26.416861,83.093253,54.758509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.083015,60.394280,130.925065,141.675968,92.477481,93.055021,54.632447,14.452991,130.429529,3.498892,60.450797,37.122237,138.711988,130.785958,137.259987,130.105460,111.818488,128.466109,-0.059590,0.038463,32.025740,-235.594827,134.455036,3.299971,25.952867,10.227288,-2.079374,-107.228928,17.611329,336447.501247,0.919720,20.063539,1.966212,3.528679,0.075087,0.052345,106.431864,86.104271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659818,69.695517,101.713109,100.000000,15.461459,25.367089,79.746835,44.950135,0.000000,51.367089,57.744136,0.213380,26.413381,83.825084,54.766338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.063208,60.391524,130.985765,141.676805,92.539649,93.054278,54.630382,14.447568,130.343205,3.506783,60.452457,37.248713,138.732944,130.762377,137.239006,130.103460,111.825601,128.546061,-0.059656,0.038452,32.025740,-235.605477,133.748683,3.307987,25.966371,10.239783,26.605209,1372.026292,17.667266,336519.269244,0.923988,20.295342,1.906099,3.540284,0.075623,0.052352,106.402009,86.120145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660450,69.696978,101.723503,100.000000,15.486787,25.367089,79.746835,44.886396,0.000000,51.367089,57.749875,0.211452,26.468608,83.983494,54.758578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.009203,60.394556,130.834344,141.685736,92.546029,93.052771,54.625922,14.445570,130.484378,3.512694,60.457943,37.164035,138.720168,130.772975,137.233522,130.135361,111.813009,128.521046,-0.059522,0.038447,32.025740,-235.608128,134.893365,3.313936,25.830909,10.231742,-2.304526,-118.853723,17.621206,336455.663596,0.921091,20.118445,1.927727,3.530594,0.074482,0.052907,106.375011,86.113696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655784,69.678615,101.723169,100.000000,15.483935,25.367089,79.746835,44.902807,0.000000,51.367089,57.754343,0.209648,26.421874,82.581478,54.674166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.057958,60.393453,130.923302,141.683503,92.500863,93.053084,54.614247,14.452277,130.389590,3.518559,60.476532,37.248549,138.717603,130.884213,137.245972,130.113710,111.849239,128.541955,-0.059564,0.038440,32.025740,-235.593907,133.187721,3.319326,25.851392,10.255866,25.701578,1325.817730,17.635883,336452.912331,0.921644,20.142821,1.963298,3.534118,0.074579,0.052001,106.362514,86.135930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655504,69.687882,101.735811,100.000000,15.471970,25.367089,79.746835,44.935826,0.000000,51.367089,57.758734,0.212411,26.407503,83.403746,54.701664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.903743,60.394280,130.884709,141.679038,92.475540,93.054317,54.663892,14.436009,130.460924,3.524416,60.497227,37.179814,138.751915,130.816743,137.286129,130.063216,111.857804,128.547887,-0.059622,0.038421,32.025740,-235.615239,135.668271,3.325068,25.882692,10.206589,17.714855,912.992182,17.643278,336509.772944,0.923164,20.219883,1.962538,3.535184,0.074308,0.050826,106.414911,86.162257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671391,69.692976,101.755675,100.000000,15.475279,25.367089,79.746835,44.916347,0.000000,51.367089,57.763077,0.213611,26.420269,84.156628,54.676625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.970002,60.394280,130.889987,141.679038,92.487559,93.049738,54.796345,14.445713,130.420126,3.530464,60.446819,37.204949,138.720949,130.848203,137.267811,130.132081,111.809176,128.554163,-0.059533,0.038411,32.025740,-235.603902,134.078366,3.331035,25.923261,10.226170,56.585370,2909.260179,17.631488,336413.987668,0.922050,20.151943,1.937467,3.532934,0.074379,0.052732,106.401003,86.159836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621343,69.672817,101.749696,100.000000,15.473430,25.367089,79.746835,45.004203,0.000000,51.367089,57.767489,0.209872,26.383018,83.006312,54.667587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.022931,60.395934,130.990830,141.680433,92.520811,93.051260,54.632268,14.441717,130.538872,3.536396,60.437968,37.195593,138.716253,130.848624,137.289679,130.053116,111.818971,128.559309,-0.059622,0.038405,32.025740,-235.607244,135.129681,3.337013,25.847154,10.276151,15.219282,784.828812,17.695046,336513.416304,0.925384,20.364412,1.932068,3.546651,0.076755,0.052733,106.433942,86.158111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624158,69.684765,101.748402,100.000000,15.471202,25.367089,79.746835,44.974236,0.000000,51.367089,57.771937,0.214077,26.393746,82.837524,54.678405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.931408,60.390973,130.867518,141.672898,92.514494,93.045354,54.653379,14.447568,130.541781,3.543182,60.419249,37.126235,138.729835,130.848259,137.258229,130.113727,111.826522,128.479785,-0.059889,0.038375,32.025740,-235.603353,134.179259,3.343790,25.897892,10.312554,44.897088,2314.361272,17.665860,336533.396555,0.921316,20.273395,1.984047,3.540438,0.075028,0.053492,106.428805,86.160591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630940,69.657508,101.719234,100.000000,15.483244,25.367089,79.746835,44.939505,0.000000,51.367089,57.777631,0.210636,26.381143,84.174490,54.765807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.122550,60.385736,131.023578,141.664804,92.554027,93.041442,54.616955,14.443715,130.483994,3.548448,60.421516,37.225693,138.731590,130.889065,137.293492,130.113134,111.806127,128.507927,-0.059913,0.038364,32.025740,-235.606553,134.457181,3.348989,25.884351,10.310661,21.795619,1124.272839,17.653625,336486.990892,0.922675,20.202433,1.976998,3.538100,0.074662,0.051704,106.395150,86.145296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620382,69.671441,101.742612,100.000000,15.469874,25.367089,79.746835,45.008426,0.000000,51.367089,57.781982,0.213519,26.421387,82.464037,54.673508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.948434,60.381051,130.997732,141.665083,92.561462,93.039078,54.627237,14.447996,130.633080,3.554024,60.449411,37.222664,138.762756,130.876987,137.318172,130.214876,111.862264,128.543550,-0.059905,0.038366,32.025740,-235.602599,133.519220,3.354286,25.851193,10.289331,0.760934,39.243495,17.679182,336510.103724,0.924717,20.323087,1.926996,3.543529,0.074302,0.051704,106.405071,86.167662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646155,69.712986,101.750584,100.000000,15.491649,25.367089,79.746835,44.914216,0.000000,51.367089,57.786102,0.209380,26.406349,83.932234,54.676576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.950061,60.381051,130.869753,141.665083,92.555110,93.037471,54.783283,14.446426,130.544725,3.559700,60.453140,37.239125,138.741337,130.849735,137.337531,130.079827,111.856309,128.553408,-0.059889,0.038352,32.025740,-235.607762,134.257902,3.359892,25.824003,10.263169,25.410970,1306.782127,17.611319,336390.436661,0.920139,20.055783,1.962415,3.529488,0.075232,0.052258,106.368036,86.131400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622606,69.686533,101.746962,100.000000,15.488456,25.367089,79.746835,45.010280,0.000000,51.367089,57.790207,0.211179,26.454725,82.481399,54.679467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.002898,60.381327,131.005343,141.664246,92.521948,93.038900,54.621366,14.444428,130.483727,3.565412,60.432800,37.228843,138.770092,130.797680,137.339000,130.123137,111.873396,128.502764,-0.059989,0.038333,32.025740,-235.606656,134.225230,3.365271,25.934025,10.261618,14.472487,746.466987,17.683954,336403.483736,0.924614,20.289779,1.925294,3.545420,0.074928,0.052675,106.345032,86.163242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635398,69.696419,101.735441,100.000000,15.473950,25.367089,79.746835,45.014360,0.000000,51.367089,57.794457,0.210998,26.405159,84.458583,54.680116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.983836,60.374437,130.941323,141.668153,92.494572,93.038137,54.719719,14.445285,130.446992,3.571313,60.429905,37.278105,138.740322,130.842213,137.329582,130.137032,111.825164,128.557653,-0.060141,0.038338,32.025740,-235.608250,133.875295,3.370832,25.931212,10.249971,55.366018,2850.554962,17.669307,336406.514988,0.921921,20.287545,1.936510,3.541801,0.074466,0.051137,106.311222,86.131911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632303,69.670908,101.705458,100.000000,15.486325,25.367089,79.746835,44.993634,0.000000,51.367089,57.798701,0.212136,26.388716,83.669664,54.681798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.041793,60.368649,131.035982,141.668711,92.511603,93.037381,54.618580,14.443857,130.417781,3.579063,60.381039,37.273105,138.750679,130.935011,137.308766,130.108224,111.852362,128.472483,-0.060346,0.038352,32.025740,-235.606410,133.737141,3.378535,25.927768,10.221897,34.938144,1802.143723,17.660994,336344.831951,0.923243,20.215303,1.892391,3.540408,0.074778,0.053044,106.323865,86.108197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606127,69.659263,101.672157,100.000000,15.485289,25.367089,79.746835,45.010786,0.000000,51.367089,57.804031,0.210817,26.467581,83.702161,54.671747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.907604,60.357349,131.035052,141.661734,92.492780,93.037391,54.643593,14.446141,130.475633,3.585048,60.408330,37.295043,138.771208,130.890509,137.318553,130.099751,111.858086,128.511332,-0.060555,0.038376,32.025740,-235.602330,134.721966,3.384218,25.861849,10.242037,45.069427,2323.661108,17.662130,336430.404028,0.922073,20.234565,1.969922,3.540501,0.074531,0.052176,106.323655,86.112462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632452,69.687661,101.676347,100.000000,15.500196,25.367089,79.746835,44.986604,0.000000,51.367089,57.807943,0.210591,26.457538,83.258374,54.664401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.959550,60.357349,131.057315,141.661734,92.476294,93.037437,54.621163,14.442145,130.569046,3.591409,60.407610,37.342540,138.779279,130.896001,137.333956,130.133403,111.812313,128.571327,-0.060390,0.038377,32.025740,-235.607959,134.652217,3.390451,25.838626,10.260266,21.498669,1108.869985,17.646431,336332.597268,0.922199,20.149291,1.897257,3.537517,0.075586,0.052636,106.347645,86.130490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623734,69.688906,101.684858,100.000000,15.488387,25.367089,79.746835,45.064138,0.000000,51.367089,57.811591,0.212549,26.389743,83.704946,54.680775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.029997,60.355696,130.962211,141.651128,92.479885,93.037441,54.679200,14.446569,130.456448,3.598131,60.401168,37.260872,138.780528,130.863128,137.337133,130.152658,111.796707,128.522698,-0.060403,0.038379,32.025740,-235.605332,134.655499,3.396338,25.893835,10.223754,3.065801,157.961718,17.704446,336404.171789,0.925371,20.322173,1.912274,3.550354,0.074616,0.052070,106.307662,86.152701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633801,69.708519,101.688277,100.000000,15.507929,25.367089,79.746835,45.038984,0.000000,51.367089,57.815507,0.211816,26.420377,84.070187,54.679939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.964529,60.359278,130.912150,141.650291,92.480193,93.042005,54.675660,14.446141,130.478411,3.599381,60.407345,37.107428,138.769165,130.905886,137.328059,130.145059,111.743631,128.535819,-0.060443,0.038377,32.025740,-235.603637,134.789188,3.397327,25.897513,10.259563,21.638562,1114.973003,17.684069,336446.286818,0.924347,20.250813,1.990070,3.545966,0.074714,0.052587,106.325501,86.153441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626094,69.706209,101.626991,100.000000,15.493948,25.367089,79.746835,45.008155,0.000000,51.367089,57.819465,0.211316,26.464227,83.199890,54.672691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.098349,60.359554,131.001560,141.649453,92.453597,93.048622,54.654730,14.443857,130.543137,3.598490,60.413090,37.222424,138.767005,130.865160,137.302789,130.080029,111.753433,128.533699,-0.060582,0.038355,32.025740,-235.608207,133.754762,3.396491,25.846704,10.315277,13.353732,688.343010,17.643141,336420.686495,0.921465,20.152509,1.979721,3.536652,0.074064,0.052169,106.310289,86.185927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629158,69.700971,101.623703,100.000000,15.490419,25.367089,79.746835,45.046970,0.000000,51.367089,57.823582,0.212228,26.410046,83.294490,54.675101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.989624,60.357074,131.048048,141.650291,92.438422,93.054712,54.626424,14.451564,130.526982,3.597131,60.438258,37.234841,138.797535,130.850128,137.344546,130.115441,111.778505,128.472680,-0.060450,0.038359,32.025740,-235.601808,134.260429,3.394826,25.867511,10.315800,27.868351,1437.270456,17.667290,336578.160870,0.923341,20.245906,2.039801,3.541561,0.074923,0.052136,106.340691,86.219877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643452,69.747640,101.621855,100.000000,15.510858,25.367089,79.746835,44.966390,0.000000,51.367089,57.828925,0.211225,26.426165,83.606195,54.683480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.047271,60.357074,130.923918,141.650291,92.466736,93.057749,54.613372,14.450565,130.497708,3.595837,60.429475,37.180400,138.797493,130.892479,137.348740,130.260960,111.812098,128.511022,-0.060537,0.038369,32.025740,-235.603460,134.358141,3.393590,25.892898,10.298743,14.740787,760.416742,17.619654,336491.661807,0.920163,20.062724,2.028866,3.531197,0.075088,0.052261,106.319567,86.197454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634690,69.731407,101.599420,100.000000,15.515296,25.367089,79.746835,45.042939,0.000000,51.367089,57.832826,0.210817,26.451371,83.022297,54.672622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.073529,60.362034,130.998854,141.656152,92.498129,93.060816,54.631659,14.444856,130.508017,3.594755,60.435886,37.167545,138.793383,130.889061,137.327293,130.155183,111.836376,128.519026,-0.060409,0.038379,32.025740,-235.603614,134.494054,3.392570,25.838915,10.298202,55.984184,2887.027757,17.673214,336543.853850,0.923617,20.209260,1.971220,3.542833,0.075384,0.053431,106.404892,86.228146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639797,69.745231,101.588770,100.000000,15.500129,25.367089,79.746835,45.014971,0.000000,51.367089,57.836982,0.211089,26.427914,83.670182,54.674343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.011506,60.363412,130.929315,141.657268,92.526863,93.062342,54.660030,14.447996,130.487621,3.593736,60.459242,37.214217,138.801341,130.852122,137.338347,130.110081,111.834809,128.531471,-0.060568,0.038376,32.025740,-235.603905,133.719090,3.391444,25.825861,10.268416,19.712460,1016.016932,17.635469,336456.986308,0.922316,20.130208,1.958097,3.533969,0.074592,0.052249,106.431969,86.259919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640921,69.733487,101.575180,100.000000,15.514480,25.367089,79.746835,45.004752,0.000000,51.367089,57.841011,0.210411,26.418322,83.652946,54.670193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.090070,60.362034,131.018680,141.650570,92.545529,93.065401,54.720729,14.447996,130.529461,3.592963,60.420775,37.236796,138.807896,130.949783,137.339138,130.162560,111.828365,128.538327,-0.060519,0.038370,32.025740,-235.606029,135.634411,3.390466,25.920484,10.284950,27.383030,1409.806877,17.632746,336414.299675,0.921343,20.099192,1.938092,3.533488,0.074680,0.052719,106.450956,86.252065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631396,69.733095,101.559859,100.000000,15.504327,25.367089,79.746835,45.042062,0.000000,51.367089,57.845100,0.211452,26.455518,83.532410,54.754035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.021836,60.362034,131.000626,141.650570,92.566986,93.069210,54.608949,14.435581,130.519824,3.592084,60.453422,37.187345,138.800292,130.836599,137.351545,130.093754,111.840756,128.585821,-0.060246,0.038368,32.025740,-235.614524,134.163356,3.389388,25.899875,10.251431,-2.019331,-104.177419,17.652628,336468.458809,0.922550,20.185580,1.946301,3.537530,0.075188,0.052637,106.430790,86.256677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637713,69.737336,101.524777,100.000000,15.526313,25.367089,79.746835,45.004916,0.000000,51.367089,57.849089,0.211999,26.423406,83.895956,54.678720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.156705,60.361759,130.891300,141.653082,92.556226,93.073058,54.622039,14.436437,130.534082,3.590759,60.434644,37.178942,138.803868,130.822569,137.359364,130.147252,111.838362,128.610184,-0.059950,0.038362,32.025740,-235.617261,134.718299,3.388089,25.876742,10.225666,16.360257,843.824649,17.628442,336433.234776,0.919446,20.076539,1.956406,3.532446,0.074458,0.052120,106.462605,86.212275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639084,69.689727,101.475136,100.000000,15.513381,25.367089,79.746835,45.040071,0.000000,51.367089,57.854450,0.211908,26.434819,83.368557,54.681434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.986076,60.361759,131.032297,141.661455,92.599925,93.076089,54.622395,14.448139,130.540064,3.589777,60.428361,37.281934,138.822128,130.929150,137.368032,130.107127,111.829236,128.579280,-0.059915,0.038347,32.025740,-235.602129,134.684643,3.387259,25.825392,10.249177,18.047938,930.865305,17.657065,336475.023620,0.923200,20.170036,1.969361,3.538469,0.074746,0.052585,106.433127,86.203695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630164,69.707788,101.456699,100.000000,15.507630,25.367089,79.746835,44.977204,0.000000,51.367089,57.858476,0.211089,26.431574,83.288381,54.671895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.042965,60.360381,130.919924,141.652802,92.575735,93.078396,54.641218,14.446997,130.519146,3.588959,60.418957,37.164325,138.813811,130.869936,137.352382,130.203935,111.804490,128.576669,-0.060167,0.038335,32.025740,-235.603271,134.226167,3.386540,25.836300,10.256119,13.133423,677.154145,17.587422,336397.756027,0.919398,19.985084,1.984755,3.522683,0.075235,0.053113,106.392309,86.191251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644012,69.687183,101.427660,100.000000,15.524113,25.367089,79.746835,45.069947,0.000000,51.367089,57.862502,0.210998,26.424939,82.995659,54.676487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.040952,60.355420,131.042582,141.646662,92.577988,93.082205,54.659283,14.444000,130.609799,3.588190,60.407650,37.192029,138.788695,130.951022,137.358024,130.185456,111.809977,128.642723,-0.060225,0.038352,32.025740,-235.608228,133.909253,3.385441,25.849733,10.239928,54.495750,2808.851008,17.677262,336544.066847,0.924004,20.218814,1.977391,3.542747,0.074499,0.052259,106.359225,86.196493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629338,69.683302,101.417204,100.000000,15.513222,25.367089,79.746835,45.042919,0.000000,51.367089,57.866468,0.211134,26.386408,83.743297,54.673321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.933698,60.355420,130.921268,141.646662,92.602617,93.082210,54.637328,14.444571,130.481254,3.587313,60.403732,37.226062,138.812420,130.852787,137.367161,130.180648,111.831969,128.581915,-0.060138,0.038332,32.025740,-235.605533,133.988956,3.384698,25.864914,10.264034,18.982842,978.817586,17.640797,336552.657096,0.922173,20.139415,2.000744,3.534272,0.074852,0.052147,106.385731,86.211395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641679,69.715152,101.421046,100.000000,15.530762,25.367089,79.746835,45.048426,0.000000,51.367089,57.870278,0.210817,26.426183,83.606438,54.679566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
