OSU 80 Ton Compressor Load Stand
37.025957,60.349632,131.028245,141.646383,92.577183,93.079136,54.624990,14.451135,130.606311,3.585783,60.423823,37.290291,138.798057,130.905646,137.334287,130.188516,111.858944,128.655245,-0.060133,0.038355,32.025740,-235.601583,134.358222,3.382919,25.860118,10.272328,49.066138,2530.582467,17.655166,336553.852302,0.921949,20.137214,2.030499,3.537776,0.074301,0.053939,106.410089,86.161394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649413,69.674734,101.393112,100.000000,15.539636,25.367089,79.746835,45.110797,0.000000,51.367089,57.875319,0.211043,26.406818,83.620657,54.674953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.938188,60.347428,130.991486,141.640243,92.565022,93.076082,54.626241,14.444143,130.530021,3.584710,60.397791,37.275339,138.805869,130.915830,137.363679,130.223083,111.880122,128.604177,-0.060199,0.038373,32.025740,-235.609555,134.396261,3.381853,25.853231,10.321912,19.150858,987.681493,17.689288,336590.780571,0.925212,20.284389,1.976063,3.544765,0.074317,0.052847,106.445327,86.178311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644152,69.681096,101.399334,100.000000,15.535187,25.367089,79.746835,45.069447,0.000000,51.367089,57.879130,0.212549,26.420846,83.908232,54.677658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.983092,60.344120,130.995030,141.637173,92.547634,93.076081,54.653300,14.442573,130.508839,3.583063,60.425392,37.147393,138.826126,130.906408,137.370497,130.213691,111.853709,128.627420,-0.060110,0.038363,32.025740,-235.610308,134.480187,3.380133,25.871369,10.320542,7.667635,395.252855,17.659555,336463.021245,0.922888,20.151984,1.988210,3.538821,0.075118,0.052210,106.483220,86.175142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628670,69.689691,101.397020,100.000000,15.544934,25.367089,79.746835,45.122496,0.000000,51.367089,57.882996,0.211634,26.464678,83.677377,54.672327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.025265,60.343018,130.929427,141.637731,92.540522,93.075449,54.624937,14.446141,130.582031,3.581637,60.404945,37.088910,138.821869,130.909322,137.372008,130.250343,111.840635,128.649761,-0.059957,0.038392,32.025740,-235.610008,134.151400,3.378721,25.844270,10.280803,15.375017,792.966169,17.693344,336473.864082,0.925199,20.270228,1.939788,3.546235,0.073745,0.052750,106.519411,86.230088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648149,69.688830,101.398599,100.000000,15.537608,25.367089,79.746835,45.104294,0.000000,51.367089,57.886717,0.210366,26.459972,83.243527,54.669475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.938390,60.343018,131.072571,141.637731,92.568014,93.074647,54.618258,14.444714,130.550858,3.580413,60.381944,37.191768,138.815691,130.846877,137.359657,130.136950,111.804570,128.518884,-0.060172,0.038417,32.025740,-235.603267,135.032825,3.377293,25.874452,10.285112,18.810007,970.244300,17.673717,336484.164573,0.923522,20.205269,1.978604,3.542025,0.074973,0.052333,106.499044,86.195812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646042,69.682987,101.398126,100.000000,15.545533,25.367089,79.746835,45.087924,0.000000,51.367089,57.890502,0.211361,26.400255,83.510759,54.760870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.026482,60.343569,130.967335,141.629358,92.560713,93.072356,54.642717,14.448709,130.526252,3.578951,60.396965,37.255540,138.823874,130.921215,137.350142,130.164740,111.789949,128.664246,-0.060115,0.038425,32.025740,-235.600578,133.505902,3.375917,25.932673,10.298130,32.456510,1673.399114,17.648337,336473.493708,0.922856,20.146318,2.003593,3.536218,0.074561,0.053287,106.464039,86.212521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628729,69.710919,101.406545,100.000000,15.551332,25.367089,79.746835,45.138120,0.000000,51.367089,57.894340,0.212182,26.464552,83.893511,54.713387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.998485,60.345223,131.019920,141.639964,92.570048,93.074641,54.676723,14.441860,130.597362,3.577854,60.403771,37.198335,138.833775,130.929251,137.377391,130.231068,111.783750,128.592426,-0.060028,0.038462,32.025740,-235.608735,134.341767,3.374839,25.982941,10.250277,55.099723,2839.075476,17.701185,336591.085617,0.925305,20.265541,1.969822,3.548411,0.077314,0.051921,106.452629,86.235048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628630,69.707084,101.419082,100.000000,15.545200,25.367089,79.746835,45.098622,0.000000,51.367089,57.898163,0.213148,26.427643,83.748587,54.764951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.960204,60.342467,131.001870,141.645267,92.574788,93.073869,54.626893,14.442430,130.545633,3.576853,60.415624,37.238215,138.842669,131.007361,137.378216,130.231476,111.771265,128.542882,-0.059957,0.038489,32.025740,-235.609308,134.903115,3.374094,25.945889,10.238810,33.644571,1735.155839,17.651244,336548.730748,0.922493,20.145201,2.062007,3.537126,0.074419,0.052663,106.483047,86.212425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642802,69.734953,101.450472,100.000000,15.545376,25.367089,79.746835,45.120557,0.000000,51.367089,57.903340,0.210591,26.390194,83.189102,54.769131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.102571,60.345223,131.014395,141.651965,92.561372,93.075377,54.646234,14.447711,130.602886,3.576598,60.423680,37.173323,138.826122,130.952769,137.369723,130.240504,111.753594,128.607582,-0.059842,0.038512,32.025740,-235.601904,134.220844,3.373859,25.878383,10.252423,55.269116,2849.392482,17.669449,336588.027710,0.922699,20.185252,2.029891,3.541224,0.074855,0.053228,106.493922,86.221516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632402,69.687611,101.400178,100.000000,15.550028,25.367089,79.746835,45.146742,0.000000,51.367089,57.907061,0.210186,26.470285,82.897437,54.758981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.959150,60.345223,131.105762,141.651965,92.536281,93.076149,54.643834,14.448139,130.530748,3.576367,60.431713,37.212898,138.847936,131.036953,137.393120,130.197417,111.779414,128.627272,-0.059682,0.038551,32.025740,-235.599025,134.242483,3.373474,25.881106,10.280550,16.006027,825.224976,17.683998,336629.512153,0.924560,20.235033,2.015936,3.544403,0.076529,0.053274,106.553720,86.213891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659285,69.704946,101.413895,100.000000,15.560978,25.367089,79.746835,45.076626,0.000000,51.367089,57.910983,0.213010,26.467346,83.973086,54.757378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.039837,60.351562,131.110942,141.657826,92.506719,93.075580,54.632807,14.445713,130.538128,3.576131,60.427234,37.228828,138.835078,130.894662,137.393330,130.203629,111.764484,128.635947,-0.059653,0.038582,32.025740,-235.602432,134.496216,3.373256,25.937757,10.236628,28.111126,1449.621801,17.623534,336568.779183,0.920425,20.042613,2.068134,3.531141,0.074797,0.052005,106.572126,86.217252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635019,69.718454,101.366372,100.000000,15.569407,25.367089,79.746835,45.156944,0.000000,51.367089,57.915057,0.211725,26.446575,83.847318,54.676074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.992100,60.346050,130.983541,141.666757,92.547346,93.074041,54.648131,14.456130,130.683055,3.575433,60.448787,37.292687,138.852448,130.969695,137.376462,130.272882,111.792849,128.621225,-0.059645,0.038597,32.025740,-235.593811,135.794119,3.372839,25.910297,10.287636,-3.807802,-196.303923,17.695981,336629.180053,0.924331,20.239236,2.052820,3.547315,0.074758,0.052749,106.637663,86.210212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655441,69.721026,101.376261,100.000000,15.566104,25.367089,79.746835,45.120506,0.000000,51.367089,57.918970,0.211725,26.465886,83.075922,54.693423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.973478,60.348254,131.041599,141.680991,92.536447,93.071909,54.693192,14.451278,130.548760,3.575014,60.421369,37.280201,138.856458,130.869800,137.401274,130.235434,111.818645,128.580134,-0.059498,0.038630,32.025740,-235.595232,134.058316,3.372553,25.908386,10.282353,25.871315,1332.647297,17.661488,336603.297845,0.922351,20.134886,2.072376,3.539728,0.074513,0.052311,106.684699,86.242466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661018,69.723697,101.360340,100.000000,15.568601,25.367089,79.746835,45.161105,0.000000,51.367089,57.923923,0.212733,26.495203,83.417041,54.766348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.071241,60.344672,131.109478,141.679875,92.546193,93.072651,54.640292,14.443429,130.563139,3.574428,60.423703,37.160595,138.855326,130.930003,137.418622,130.317223,111.803457,128.611463,-0.059485,0.038632,32.025740,-235.610106,135.095662,3.372190,25.937433,10.326329,-1.206018,-62.182845,17.668440,336576.031783,0.923350,20.194838,2.036158,3.540852,0.074064,0.052373,106.750980,86.258997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657304,69.745303,101.377789,100.000000,15.570607,25.367089,79.746835,45.167290,0.000000,51.367089,57.927872,0.211680,26.475532,83.449878,54.756051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.985053,60.344672,130.978838,141.679875,92.543327,93.074968,54.784572,14.447853,130.634409,3.573831,60.389986,37.158034,138.863626,130.873409,137.398059,130.241788,111.754847,128.634170,-0.059459,0.038660,32.025740,-235.601761,134.352656,3.371620,25.899262,10.325536,26.377952,1356.478128,17.682322,336539.473706,0.923075,20.222599,1.988437,3.544205,0.075001,0.051877,106.750626,86.232169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.638872,69.719817,101.358622,100.000000,15.583936,25.367089,79.746835,45.121250,0.000000,51.367089,57.931603,0.210727,26.499747,83.119722,54.664666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.062117,60.335852,131.035806,141.688806,92.553414,93.075703,54.599787,14.448567,130.518591,3.573219,60.403734,37.173204,138.846011,130.929251,137.393886,130.268415,111.734666,128.540367,-0.059464,0.038660,32.025740,-235.603661,134.185152,3.370948,25.853483,10.299518,32.354975,1669.475745,17.646877,336495.657194,0.921337,20.084963,2.020342,3.536690,0.074687,0.052135,106.784036,86.238677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634789,69.705772,101.346208,100.000000,15.570912,25.367089,79.746835,45.172273,0.000000,51.367089,57.935116,0.209514,26.447495,83.365982,54.672475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.977298,60.333096,131.037002,141.687690,92.591258,93.078722,54.624616,14.449566,130.635958,3.572715,60.408986,37.258021,138.867804,130.853038,137.424193,130.209275,111.790282,128.577279,-0.059367,0.038637,32.025740,-235.598742,134.081893,3.370607,25.858622,10.283597,39.410456,2032.605293,17.671103,336647.961247,0.921246,20.203131,2.081066,3.541399,0.075167,0.051473,106.809735,86.243807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647951,69.757119,101.404080,100.000000,15.589663,25.367089,79.746835,45.136914,0.000000,51.367089,57.938854,0.209917,26.448775,83.857925,54.673055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.980945,60.329238,131.130251,141.688527,92.561192,93.082526,54.593910,14.445713,130.539436,3.572020,60.398793,37.220706,138.871079,130.910856,137.412842,130.287237,111.812648,128.576854,-0.059373,0.038644,32.025740,-235.603902,134.420510,3.370099,25.889147,10.281217,55.762470,2877.582611,17.643209,336618.371960,0.922276,20.088645,2.051193,3.535573,0.073875,0.051520,106.802393,86.220822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639035,69.749864,101.401897,100.000000,15.579358,25.367089,79.746835,45.189736,0.000000,51.367089,57.943706,0.210501,26.467004,84.210139,54.672258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.076071,60.331443,131.025746,141.688248,92.580085,93.081789,54.641312,14.444571,130.573923,3.571155,60.414368,37.305981,138.866229,130.875853,137.420690,130.185212,111.799739,128.655700,-0.059454,0.038646,32.025740,-235.603900,134.381026,3.369679,25.959177,10.270327,15.509268,799.650426,17.680829,336591.711272,0.924164,20.202198,2.015278,3.543715,0.074627,0.052928,106.770315,86.238885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664930,69.747947,101.415650,100.000000,15.600316,25.367089,79.746835,45.188473,0.000000,51.367089,57.947243,0.210276,26.493220,84.227825,54.665945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.030767,60.331443,131.136352,141.688248,92.618742,93.080762,54.619729,14.444143,130.575783,3.570706,60.423257,37.188760,138.892270,131.011037,137.437155,130.337820,111.766247,128.701795,-0.059546,0.038655,32.025740,-235.605471,134.265734,3.369067,25.975152,10.245066,10.209657,526.613044,17.689497,336560.261084,0.924614,20.193333,1.992684,3.545887,0.075480,0.053760,106.733845,86.242275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664830,69.751998,101.424985,100.000000,15.588068,25.367089,79.746835,45.143385,0.000000,51.367089,57.950996,0.212687,26.430005,84.035187,54.678445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.106123,60.337230,131.013030,141.690760,92.645471,93.076676,54.614238,14.450279,130.530927,3.570280,60.432238,37.290247,138.897328,130.995089,137.419505,130.237043,111.781494,128.551221,-0.059700,0.038635,32.025740,-235.601785,134.862016,3.368480,25.874416,10.238990,25.633968,1322.330291,17.636853,336515.954276,0.921250,20.065119,2.047657,3.533971,0.075431,0.052861,106.698654,86.264076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656596,69.756217,101.428005,100.000000,15.608392,25.367089,79.746835,45.170114,0.000000,51.367089,57.954896,0.210366,26.460350,83.874803,54.671786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.034649,60.343018,131.151814,141.698575,92.631292,93.072892,54.594750,14.446426,130.600131,3.569660,60.417884,37.328303,138.866254,130.947068,137.412244,130.145996,111.749677,128.571038,-0.059905,0.038645,32.025740,-235.603025,134.611793,3.367912,25.890716,10.265296,16.918078,873.031948,17.668131,336602.079178,0.922822,20.127199,2.105734,3.541281,0.074095,0.051530,106.702061,86.256570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644201,69.739673,101.451842,100.000000,15.598172,25.367089,79.746835,45.133698,0.000000,51.367089,57.958649,0.210998,26.461486,83.070987,54.672386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.026455,60.342191,131.053649,141.696621,92.602288,93.068276,54.605266,14.445855,130.542357,3.568849,60.431442,37.313113,138.874863,130.953531,137.426646,130.239138,111.762544,128.638375,-0.060107,0.038638,32.025740,-235.604903,134.875213,3.367286,25.872956,10.269083,12.989592,670.179267,17.621767,336513.329413,0.920863,20.029757,2.010159,3.530766,0.076221,0.052671,106.668055,86.264520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.638556,69.760593,101.449652,100.000000,15.607612,25.367089,79.746835,45.173612,0.000000,51.367089,57.963930,0.210366,26.419818,83.767207,54.678956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.095352,60.347152,131.190334,141.685457,92.578827,93.065978,54.596770,14.448852,130.616939,3.568249,60.423197,37.193632,138.852711,131.010348,137.427939,130.240668,111.779639,128.558445,-0.060146,0.038613,32.025740,-235.597495,133.974310,3.366296,25.931537,10.245066,54.723473,2823.817932,17.667341,336611.543460,0.923088,20.133454,2.052551,3.541327,0.075008,0.052609,106.690025,86.260945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637875,69.761572,101.443737,100.000000,15.609223,25.367089,79.746835,45.182354,0.000000,51.367089,57.967711,0.211543,26.467364,83.732238,54.668374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.049354,60.347152,131.010440,141.685457,92.551638,93.066014,54.707226,14.447853,130.722501,3.567648,60.451654,37.293019,138.894726,131.014583,137.426524,130.301112,111.796756,128.590911,-0.060314,0.038629,32.025740,-235.604211,135.276950,3.365712,25.917166,10.250566,20.892019,1075.884628,17.659421,336578.294516,0.923083,20.143859,2.075612,3.539460,0.074492,0.052526,106.673025,86.276120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644652,69.765028,101.457452,100.000000,15.623723,25.367089,79.746835,45.149800,0.000000,51.367089,57.971719,0.211908,26.462460,83.946204,54.677245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.212396,60.350735,131.067798,141.676805,92.521441,93.065988,54.628277,14.445285,130.615987,3.567051,60.424342,37.293862,138.892587,130.993202,137.401663,130.204016,111.763321,128.683348,-0.060445,0.038628,32.025740,-235.602696,133.792737,3.365072,25.911451,10.288826,27.776315,1432.475228,17.643809,336497.554298,0.921363,20.054424,2.015869,3.536571,0.074601,0.051372,106.691913,86.283641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632379,69.785131,101.466846,100.000000,15.613122,25.367089,79.746835,45.177931,0.000000,51.367089,57.975713,0.210006,26.449406,83.405334,54.671324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.118334,60.353491,131.083569,141.679875,92.496661,93.065973,54.642974,14.450565,130.619632,3.566320,60.427563,37.295731,138.880665,130.926832,137.432459,130.374882,111.718514,128.639983,-0.060666,0.038614,32.025740,-235.600030,134.122376,3.364484,25.920773,10.312590,-2.626541,-135.419057,17.644649,336501.380672,0.920737,20.117431,2.016078,3.536106,0.074422,0.052302,106.716074,86.277831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651881,69.778896,101.479142,100.000000,15.628125,25.367089,79.746835,45.092986,0.000000,51.367089,57.979616,0.212687,26.455771,83.265711,54.673321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.013192,60.348806,131.058557,141.679038,92.496822,93.068905,54.765182,14.438863,130.536345,3.565522,60.436081,37.307582,138.913134,130.993978,137.456520,130.324880,111.723829,128.628444,-0.060812,0.038605,32.025740,-235.609445,134.368465,3.363937,25.876111,10.302223,27.156703,1397.019602,17.579918,336449.071338,0.917712,19.897955,2.098821,3.522154,0.074874,0.052250,106.693968,86.295108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672839,69.804002,101.514931,100.000000,15.628756,25.367089,79.746835,45.145873,0.000000,51.367089,57.983641,0.213426,26.448685,83.711342,54.673232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.104439,60.351837,131.129339,141.686015,92.514578,93.075030,54.748790,14.446997,130.658722,3.564869,60.438946,37.244569,138.876814,130.995242,137.417819,130.300745,111.694505,128.689305,-0.060786,0.038603,32.025740,-235.602617,135.019608,3.363547,25.882061,10.283543,4.752711,244.566444,17.622718,336594.334279,0.919983,20.029306,2.120501,3.531505,0.074863,0.052014,106.649754,86.245793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659344,69.773906,101.517281,100.000000,15.644862,25.367089,79.746835,45.186134,0.000000,51.367089,57.988680,0.211225,26.456708,82.857463,54.676045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.026143,60.351837,131.186845,141.686015,92.517375,93.073930,54.751695,14.450707,130.628601,3.564320,60.453625,37.332422,138.897871,130.912089,137.442768,130.324175,111.749182,128.646328,-0.060823,0.038602,32.025740,-235.599234,134.599432,3.363197,25.867943,10.299734,23.120183,1189.662313,17.666256,336663.853856,0.920765,20.168661,2.109029,3.540861,0.074500,0.051776,106.598116,86.262575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665900,69.801629,101.554182,100.000000,15.649485,25.367089,79.746835,45.161249,0.000000,51.367089,57.992684,0.211588,26.452327,82.774632,54.760093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.057438,60.354593,131.088038,141.685736,92.534258,93.072776,54.653549,14.445855,130.700891,3.563684,60.438613,37.308077,138.901764,130.994100,137.442818,130.277112,111.771722,128.563611,-0.060760,0.038599,32.025740,-235.606046,134.867382,3.362574,25.955643,10.267370,35.896397,1850.386624,17.635346,336676.167277,0.918662,20.046670,2.170814,3.534061,0.076136,0.051570,106.596915,86.248725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647689,69.793797,101.561378,100.000000,15.658213,25.367089,79.746835,45.207055,0.000000,51.367089,57.996700,0.213472,26.464299,83.490906,54.671501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.064727,60.354042,131.170055,141.689085,92.514106,93.071289,54.635475,14.446997,130.699254,3.563097,60.431360,37.293625,138.910378,131.015527,137.454143,130.250384,111.785408,128.653882,-0.060836,0.038617,32.025740,-235.603271,135.130230,3.361923,25.939308,10.244688,48.610587,2506.606327,17.675312,336633.947775,0.920701,20.153933,2.093217,3.543087,0.073764,0.052171,106.630975,86.248155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662805,69.825096,101.565219,100.000000,15.653884,25.367089,79.746835,45.195080,0.000000,51.367089,58.000647,0.211634,26.391709,83.536275,54.676871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.034005,60.352940,131.125519,141.678200,92.529257,93.075106,54.615378,14.447996,130.674267,3.562432,60.426768,37.311193,138.931952,130.975302,137.464594,130.321953,111.750988,128.674470,-0.060854,0.038619,32.025740,-235.603905,134.339746,3.361449,25.940750,10.211079,49.274410,2541.771333,17.650976,336571.120518,0.921508,20.113795,2.026542,3.537429,0.074756,0.051918,106.666777,86.248148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670335,69.850886,101.600423,100.000000,15.665303,25.367089,79.746835,45.200987,0.000000,51.367089,58.005882,0.211771,26.421044,82.685081,54.753307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.071454,60.355144,131.040693,141.682387,92.511014,93.075848,54.641048,14.453847,130.679954,3.562069,60.458142,37.320780,138.915169,131.050186,137.477426,130.255604,111.753865,128.615514,-0.060760,0.038637,32.025740,-235.591847,134.708788,3.361141,25.849480,10.258463,33.512375,1727.890342,17.656187,336537.963222,0.921601,20.103258,2.061019,3.538946,0.074003,0.051917,106.613967,86.261694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660923,69.848946,101.588929,100.000000,15.667573,25.367089,79.746835,45.222738,0.000000,51.367089,58.009774,0.210908,26.423532,83.427928,54.672003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.045468,60.355144,131.064645,141.682387,92.465924,93.070821,54.764961,14.446426,130.660112,3.562002,60.434635,37.222881,138.898022,131.051599,137.454085,130.364061,111.781396,128.764968,-0.060807,0.038602,32.025740,-235.600901,134.719152,3.361194,25.897297,10.282173,21.495950,1105.818476,17.665539,336631.338983,0.922801,20.144257,2.106421,3.540679,0.074578,0.052263,106.529053,86.268860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673119,69.858650,101.585568,100.000000,15.675887,25.367089,79.746835,45.207101,0.000000,51.367089,58.013790,0.212411,26.456672,83.418207,54.670419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.033042,60.356522,131.136257,141.702482,92.435514,93.068807,54.679333,14.440147,130.603658,3.561808,60.437431,37.315527,138.916013,130.992318,137.445543,130.351100,111.759129,128.645236,-0.060797,0.038607,32.025740,-235.612571,134.550856,3.361208,25.990712,10.200207,4.179810,215.359146,17.640648,336604.357591,0.921374,20.095144,2.072096,3.534814,0.074310,0.051899,106.489940,86.289099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648966,69.852348,101.574248,100.000000,15.668562,25.367089,79.746835,45.226200,0.000000,51.367089,58.017793,0.211089,26.402815,83.641620,54.678926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.218385,60.354318,131.184608,141.713925,92.441809,93.069585,54.688045,14.444143,130.708985,3.561829,60.445025,37.274040,138.923740,131.004984,137.476003,130.336353,111.748140,128.654292,-0.060828,0.038588,32.025740,-235.611026,133.790942,3.361207,25.954796,10.221248,21.341648,1099.424839,17.653376,336559.813095,0.919936,20.130750,2.124265,3.537940,0.074426,0.051356,106.474507,86.277381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667276,69.859448,101.561131,100.000000,15.674766,25.367089,79.746835,45.237019,0.000000,51.367089,58.021761,0.213380,26.484403,83.109357,54.674619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.078049,60.352940,131.113819,141.723973,92.460571,93.064245,54.639389,14.446426,130.684464,3.561855,60.432787,37.214434,138.930774,131.078263,137.476890,130.297077,111.710417,128.636824,-0.061012,0.038590,32.025740,-235.608089,135.431177,3.360918,25.894520,10.319676,12.887800,664.512179,17.666187,336598.910330,0.921693,20.149161,2.082686,3.541061,0.075784,0.052854,106.458444,86.250769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630042,69.860404,101.565788,100.000000,15.692918,25.367089,79.746835,45.142336,0.000000,51.367089,58.025632,0.211634,26.463253,83.690830,54.673222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.998399,60.352113,131.168388,141.716995,92.424903,93.064221,54.645255,14.438577,130.731367,3.561434,60.445109,37.308921,138.923556,130.997619,137.487369,130.393698,111.703915,128.633872,-0.061106,0.038555,32.025740,-235.614794,134.531502,3.360258,25.882440,10.317783,20.225735,1042.753961,17.590707,336487.539196,0.916593,19.893356,2.098506,3.524726,0.074949,0.051253,106.455087,86.246520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652549,69.875020,101.558811,100.000000,15.684832,25.367089,79.746835,45.287555,0.000000,51.367089,58.030828,0.210591,26.419331,82.438545,54.680205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.969836,60.352113,131.065191,141.716995,92.424307,93.064222,54.742416,14.446283,130.640030,3.561031,60.428058,37.313216,138.945068,131.008597,137.517008,130.307039,111.716214,128.601421,-0.061237,0.038540,32.025740,-235.603984,133.981531,3.359856,25.867222,10.316809,46.573985,2396.897320,17.643055,336629.712380,0.921105,20.083905,2.126911,3.536157,0.075335,0.051638,106.446368,86.265693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651294,69.863391,101.531238,100.000000,15.693722,25.367089,79.746835,45.266947,0.000000,51.367089,58.034723,0.211406,26.414193,83.365877,54.675524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.173066,60.351286,131.174027,141.709460,92.453445,93.064216,54.734653,14.450707,130.677632,3.560753,60.438872,37.266310,138.945962,130.998952,137.469390,130.317167,111.681777,128.646981,-0.061484,0.038536,32.025740,-235.599724,134.449979,3.359829,25.806947,10.285527,22.754453,1171.207951,17.683528,336695.289875,0.923145,20.192259,2.131839,3.545245,0.075074,0.052546,106.487734,86.262006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615314,69.884276,101.532817,100.000000,15.692594,25.367089,79.746835,45.286572,0.000000,51.367089,58.038611,0.211043,26.413580,83.970855,54.670754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.170161,60.354869,131.198307,141.707785,92.443364,93.067238,54.569075,14.445713,130.714967,3.560484,60.420783,37.393539,138.934321,131.045814,137.496229,130.262627,111.698233,128.672349,-0.061633,0.038536,32.025740,-235.607986,134.718438,3.359463,25.851337,10.274780,23.226015,1199.107460,17.685078,336694.079654,0.922276,20.231456,2.102226,3.545193,0.074317,0.051541,106.501105,86.276094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668743,69.874194,101.554264,100.000000,15.696431,25.367089,79.746835,45.183024,0.000000,51.367089,58.042521,0.209827,26.383270,83.654393,54.681326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.026113,60.354869,131.229071,141.699412,92.402500,93.071797,54.621032,14.448709,130.738884,3.560465,60.432355,37.298911,138.933105,131.046030,137.488851,130.307183,111.733742,128.628823,-0.061757,0.038505,32.025740,-235.601558,133.666450,3.359402,25.952939,10.275952,16.971299,875.356907,17.607997,336609.537517,0.916959,19.952245,2.160971,3.528738,0.075110,0.052734,106.524091,86.259712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628409,69.856696,101.575777,100.000000,15.718391,25.367089,79.746835,45.187445,0.000000,51.367089,58.046588,0.213010,26.425083,83.433073,54.669357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.141060,60.354869,131.113954,141.699412,92.423116,93.071045,54.628566,14.442430,130.655136,3.560136,60.431908,37.316673,138.931008,131.034516,137.483670,130.260649,111.766150,128.665802,-0.061927,0.038521,32.025740,-235.607674,134.508923,3.358840,25.957807,10.262898,14.933670,770.152508,17.612565,336599.517240,0.919857,19.959798,2.158045,3.529667,0.074253,0.051624,106.519685,86.212453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631955,69.871447,101.567746,100.000000,15.717575,25.367089,79.746835,45.265327,0.000000,51.367089,58.050537,0.215249,26.404655,83.938462,54.677864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.095247,60.356522,131.087963,141.692993,92.409815,93.070291,54.636731,14.453419,130.647165,3.559792,60.434833,37.322463,138.940607,130.978762,137.485202,130.295595,111.735699,128.722008,-0.062014,0.038508,32.025740,-235.598646,134.899745,3.358622,25.795119,10.247807,48.744153,2513.435894,17.679455,336655.904671,0.922890,20.157006,2.099317,3.544230,0.075374,0.051910,106.513723,86.223861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637758,69.873098,101.576155,100.000000,15.720563,25.367089,79.746835,45.209555,0.000000,51.367089,58.054547,0.212320,26.382820,82.998337,54.677786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.141490,60.357625,131.186859,141.695226,92.417272,93.070287,54.651857,14.446426,130.630693,3.559695,60.421071,37.252120,138.942228,131.062559,137.473734,130.343200,111.682288,128.677144,-0.062139,0.038511,32.025740,-235.598614,134.023443,3.358158,25.785472,10.223881,26.753791,1379.146479,17.617009,336517.757130,0.919671,19.999591,2.086636,3.530162,0.074288,0.052160,106.504166,86.180287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619583,69.871529,101.588152,100.000000,15.738854,25.367089,79.746835,45.234958,0.000000,51.367089,58.058515,0.212549,26.414499,81.844969,54.677461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.161311,60.358176,131.214300,141.692435,92.396916,93.068747,54.620934,14.449280,130.677676,3.559546,60.417798,37.388660,138.958422,131.035804,137.474174,130.323726,111.712806,128.669061,-0.062082,0.038499,32.025740,-235.599517,134.780906,3.357993,25.791260,10.239892,26.499187,1366.795134,17.634134,336601.850001,0.920756,20.063940,2.147059,3.533821,0.075230,0.052883,106.523325,86.196226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637077,69.870757,101.609417,100.000000,15.735963,25.367089,79.746835,45.215629,0.000000,51.367089,58.063858,0.211316,26.347354,83.054649,54.689204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.033250,60.357900,131.078975,141.683503,92.348435,93.068739,54.594997,14.459412,130.686500,3.559215,60.426407,37.333167,138.947319,131.046754,137.493082,130.322776,111.681023,128.667766,-0.062181,0.038512,32.025740,-235.592816,134.906228,3.358011,25.882530,10.217155,0.999837,51.594840,17.624577,336661.322043,0.919266,20.001758,2.176546,3.532084,0.074749,0.052018,106.564572,86.199343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630895,69.868312,101.604878,100.000000,15.750983,25.367089,79.746835,45.206541,0.000000,51.367089,58.067862,0.212687,26.413616,82.919993,54.681434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.163278,60.357900,131.155061,141.683503,92.345489,93.067970,54.725113,14.449280,130.776228,3.558783,60.423899,37.294771,138.967761,131.066395,137.508559,130.367241,111.683785,128.696322,-0.062257,0.038530,32.025740,-235.605235,135.125171,3.357894,25.913759,10.241460,16.238708,835.977912,17.618677,336589.860643,0.919242,19.975203,2.141717,3.530938,0.074208,0.052134,106.544271,86.204222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614371,69.853038,101.598869,100.000000,15.754601,25.367089,79.746835,45.276115,0.000000,51.367089,58.071837,0.212595,26.467995,83.376143,54.674107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.044717,60.359003,131.238699,141.680433,92.361698,93.070239,54.572163,14.448995,130.640944,3.558461,60.422512,37.338994,138.966111,131.076415,137.489964,130.345443,111.693149,128.723135,-0.062234,0.038531,32.025740,-235.604377,133.988322,3.357461,25.855791,10.292144,54.586220,2818.005534,17.660096,336734.091849,0.923114,20.150253,2.172811,3.539494,0.074104,0.052150,106.624517,86.207753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649535,69.872007,101.634348,100.000000,15.753855,25.367089,79.746835,45.207763,0.000000,51.367089,58.075860,0.212366,26.441166,83.033207,54.675199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.164266,60.356798,131.161188,141.667316,92.329505,93.069114,54.678899,14.448424,130.675185,3.558002,60.452052,37.233651,138.965727,131.152075,137.500360,130.343894,111.678462,128.738072,-0.062150,0.038516,32.025740,-235.600374,135.178320,3.356980,25.870900,10.305630,14.910766,768.263479,17.611406,336635.320202,0.917432,19.972239,2.185277,3.529157,0.075324,0.052837,106.655899,86.212180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643723,69.858312,101.628696,100.000000,15.764838,25.367089,79.746835,45.272091,0.000000,51.367089,58.079855,0.210682,26.403122,82.840109,54.681120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.136755,60.356798,131.176141,141.664246,92.319518,93.066445,54.626412,14.446854,130.688325,3.557315,60.447665,37.454620,138.966976,131.112226,137.521633,130.349169,111.739174,128.783515,-0.062118,0.038527,32.025740,-235.607987,135.283456,3.356621,25.872559,10.321623,15.364162,792.384929,17.672339,336712.807417,0.923209,20.135636,2.190210,3.542710,0.074533,0.053413,106.621075,86.196087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651714,69.823554,101.656092,100.000000,15.784586,25.367089,79.746835,45.208366,0.000000,51.367089,58.085077,0.212366,26.427156,83.216612,54.682703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.079615,60.355971,131.155584,141.661455,92.310482,93.069470,54.584501,14.448852,130.757332,3.556855,60.456395,37.257470,138.956250,131.094103,137.517046,130.302600,111.749833,128.720870,-0.062092,0.038508,32.025740,-235.599292,134.099616,3.356397,25.831324,10.279739,12.643994,652.596764,17.611612,336647.428926,0.918190,19.969786,2.212860,3.529228,0.074159,0.051484,106.558980,86.170820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645939,69.799933,101.644467,100.000000,15.779031,25.367089,79.746835,45.224415,0.000000,51.367089,58.089048,0.211725,26.459413,83.593530,54.676576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.171446,60.355971,131.193265,141.661455,92.274702,93.073298,54.667178,14.446997,130.827553,3.556360,60.454584,37.373707,138.980438,131.094538,137.539356,130.365773,111.769870,128.692243,-0.061927,0.038528,32.025740,-235.600820,134.991219,3.356109,25.855539,10.269065,27.195514,1401.524210,17.624822,336553.792795,0.919781,20.007410,2.176372,3.532246,0.075829,0.052473,106.608581,86.203253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672068,69.775838,101.641529,100.000000,15.786448,25.367089,79.746835,45.256144,0.000000,51.367089,58.092986,0.210141,26.426724,82.992861,54.669918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.121610,60.360932,131.214884,141.663408,92.268850,93.077125,54.594017,14.443144,130.691152,3.555702,60.443770,37.418910,138.975008,131.090685,137.536996,130.365831,111.741411,128.748136,-0.061951,0.038516,32.025740,-235.611044,135.140245,3.355479,25.943274,10.287744,22.907176,1182.106196,17.648020,336585.216968,0.922048,20.084793,2.132318,3.537134,0.075316,0.052599,106.621733,86.206940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634654,69.764577,101.645951,100.000000,15.792722,25.367089,79.746835,45.210275,0.000000,51.367089,58.097129,0.211634,26.464912,83.353433,54.677618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.121380,60.361208,131.278628,141.661734,92.264338,93.078651,54.762545,14.444143,130.808355,3.554711,60.466224,37.302466,138.998356,131.074998,137.523428,130.401708,111.746108,128.805943,-0.061958,0.038537,32.025740,-235.605635,135.400014,3.354698,25.917185,10.265423,50.082252,2576.500409,17.612689,336499.901643,0.918234,19.959144,2.097017,3.529410,0.074616,0.051614,106.625662,86.180015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658632,69.764063,101.661504,100.000000,15.791763,25.367089,79.746835,45.236633,0.000000,51.367089,58.101145,0.212091,26.454725,83.813639,54.672514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.139405,60.363412,131.285137,141.662013,92.312159,93.075615,54.603707,14.445570,130.742609,3.553380,60.436442,37.338493,138.978116,131.163943,137.513928,130.418455,111.695294,128.854873,-0.062021,0.038573,32.025740,-235.604208,134.781764,3.353581,25.905807,10.252819,55.707701,2874.240482,17.637595,336604.053628,0.920847,20.032264,2.155277,3.534730,0.074845,0.052190,106.597230,86.154178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649219,69.748426,101.642118,100.000000,15.823303,25.367089,79.746835,45.234937,0.000000,51.367089,58.106514,0.213333,26.424975,83.340076,54.687335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.083283,60.363964,131.301652,141.656152,92.336724,93.074114,54.617967,14.448709,130.824852,3.552522,60.443430,37.387440,138.988804,131.212887,137.510392,130.362922,111.711420,128.828303,-0.062118,0.038593,32.025740,-235.600742,135.381738,3.352833,25.857233,10.236682,14.936406,770.443128,17.644742,336602.736611,0.918035,20.032854,2.181392,3.536470,0.074135,0.051911,106.595545,86.191542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654539,69.740048,101.667630,100.000000,15.828120,25.367089,79.746835,45.228323,0.000000,51.367089,58.110631,0.213380,26.435901,83.194356,54.675012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
