OSU 80 Ton Compressor Load Stand
37.175527,60.363964,131.334598,141.656152,92.327941,93.077983,54.761055,14.446283,130.884206,3.551908,60.436087,37.346841,138.989802,131.224366,137.561443,130.434162,111.757062,128.791270,-0.062103,0.038637,32.025740,-235.604801,135.089869,3.351750,25.842340,10.237764,21.310825,1096.373330,17.637180,336669.067391,0.920198,20.010399,2.258277,3.534928,0.075665,0.052569,106.589331,86.187219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658523,69.757314,101.680185,100.000000,15.841664,25.367089,79.746835,45.259421,0.000000,51.367089,58.114698,0.211361,26.428401,82.674282,54.674314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.035922,60.363964,131.182387,141.666757,92.326816,93.081842,54.601014,14.445855,130.863184,3.551074,60.475046,37.475063,138.977122,131.247657,137.555283,130.402279,111.793641,128.788067,-0.062218,0.038644,32.025740,-235.607516,134.611549,3.350595,25.873839,10.236700,17.297392,892.503480,17.663068,336675.736482,0.921448,20.087762,2.227995,3.540723,0.075300,0.052065,106.634083,86.189041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643164,69.750258,101.683575,100.000000,15.851747,25.367089,79.746835,45.213217,0.000000,51.367089,58.118748,0.213658,26.393223,82.777663,54.678808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.063535,60.365342,131.372672,141.667037,92.328441,93.083359,54.603007,14.451706,130.794998,3.549825,60.452426,37.384751,138.986908,131.242548,137.544298,130.445615,111.779688,128.897249,-0.062210,0.038665,32.025740,-235.601502,134.304624,3.349414,25.878834,10.263962,13.955053,720.020578,17.627274,336546.977070,0.916616,19.961558,2.162617,3.532824,0.073487,0.051878,106.596971,86.197480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636301,69.734679,101.688267,100.000000,15.858208,25.367089,79.746835,45.288351,0.000000,51.367089,58.122799,0.212503,26.419295,83.398896,54.679330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.122501,60.365066,131.237928,141.657547,92.325933,93.089449,54.611231,14.445142,130.879468,3.548330,60.456867,37.375100,138.976086,131.194106,137.540770,130.419819,111.756610,128.806779,-0.061998,0.038679,32.025740,-235.603492,134.821147,3.348089,25.839365,10.278855,15.647200,807.206543,17.672594,336596.394494,0.923084,20.152653,2.124332,3.542031,0.075077,0.052933,106.566593,86.183089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633743,69.730046,101.678927,100.000000,15.870116,25.367089,79.746835,45.279267,0.000000,51.367089,58.128265,0.211680,26.479228,82.714440,54.672711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.073342,60.372507,131.345171,141.655593,92.332563,93.094838,54.613452,14.445285,130.834666,3.547652,60.458208,37.407893,138.993950,131.029355,137.552894,130.460218,111.767376,128.795331,-0.061961,0.038682,32.025740,-235.600083,134.316639,3.347511,25.818360,10.289439,53.990909,2785.165487,17.681103,336609.444498,0.922326,20.116190,2.196457,3.544526,0.075036,0.051989,106.575036,86.215751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654702,69.745606,101.659010,100.000000,15.868057,25.367089,79.746835,45.246365,0.000000,51.367089,58.132319,0.212091,26.381864,83.203922,54.681031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.079283,60.372507,131.282481,141.655593,92.338743,93.100156,54.612225,14.445570,130.835115,3.547425,60.498470,37.357011,139.015719,131.196661,137.566235,130.519664,111.813893,128.809329,-0.061864,0.038679,32.025740,-235.608455,134.310398,3.347256,25.872794,10.328168,14.399645,742.834239,17.642150,336627.670288,0.920664,20.035179,2.171335,3.535266,0.074658,0.052041,106.628991,86.206631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667011,69.774931,101.667653,100.000000,15.891555,25.367089,79.746835,45.274308,0.000000,51.367089,58.136681,0.212136,26.424939,83.343653,54.672868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.987187,60.377193,131.325205,141.665362,92.355055,93.102437,54.636538,14.447282,130.827348,3.547084,60.469985,37.283514,138.986332,131.180869,137.536021,130.529363,111.740579,128.770394,-0.061898,0.038675,32.025740,-235.606579,135.552933,3.346666,25.849949,10.321137,11.912083,614.234939,17.676310,336672.057403,0.922016,20.109921,2.154469,3.542847,0.075621,0.051497,106.580310,86.179210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643981,69.745679,101.625905,100.000000,15.891790,25.367089,79.746835,45.272355,0.000000,51.367089,58.140998,0.213195,26.444303,83.343200,54.671246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.093475,60.376917,131.325791,141.671223,92.390288,93.107011,54.598920,14.451278,130.854225,3.546479,60.453631,37.345825,138.986779,131.174723,137.549559,130.424652,111.791908,128.764922,-0.061896,0.038706,32.025740,-235.596539,134.426891,3.345616,25.845099,10.321768,26.620864,1373.624701,17.668301,336608.464589,0.921930,20.101785,2.115411,3.540588,0.075817,0.052820,106.614038,86.179521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653181,69.747822,101.644615,100.000000,15.898014,25.367089,79.746835,45.325441,0.000000,51.367089,58.145196,0.211999,26.404330,83.287464,54.676409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.061967,60.376366,131.337240,141.661734,92.423164,93.117696,54.596903,14.445713,130.719053,3.545557,60.480723,37.362026,138.993010,131.152472,137.554263,130.408493,111.810894,128.803432,-0.062050,0.038733,32.025740,-235.607496,134.699022,3.344576,25.878311,10.310030,23.299811,1202.304278,17.713497,336811.151614,0.924031,20.232724,2.167975,3.550559,0.075962,0.051569,106.588970,86.195401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642479,69.773230,101.626210,100.000000,15.912809,25.367089,79.746835,45.272376,0.000000,51.367089,58.149382,0.211953,26.423839,83.086075,54.668944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.051515,60.382980,131.236046,141.660896,92.417750,93.125997,54.640664,14.442145,130.786581,3.544392,60.477980,37.397119,138.995174,131.155775,137.536025,130.358802,111.804336,128.840511,-0.061940,0.038751,32.025740,-235.609756,134.949166,3.343415,25.889562,10.280622,16.343289,842.662170,17.668097,336665.265414,0.921851,20.086760,2.113728,3.540401,0.074997,0.053771,106.586750,86.186207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636098,69.770587,101.599971,100.000000,15.912175,25.367089,79.746835,45.276398,0.000000,51.367089,58.154950,0.211588,26.423983,83.340418,54.680294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.139135,60.382980,131.249822,141.660896,92.415530,93.135909,54.593286,14.446283,130.847596,3.543397,60.473047,37.368607,139.010005,131.134394,137.562821,130.466921,111.815871,128.792249,-0.061867,0.038763,32.025740,-235.600391,135.095253,3.342661,25.898090,10.271210,51.977374,2682.286048,17.685108,336693.400636,0.922837,20.129362,2.115267,3.543720,0.076183,0.052092,106.560553,86.202560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635101,69.795738,101.625243,100.000000,15.931973,25.367089,79.746835,45.301422,0.000000,51.367089,58.159405,0.211862,26.427084,83.438651,54.670026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.069634,60.385461,131.349316,141.666478,92.432419,93.144309,54.647304,14.453133,130.853465,3.542544,60.479079,37.401447,139.014512,131.168890,137.562331,130.485668,111.820805,128.885453,-0.061893,0.038797,32.025740,-235.595828,133.839254,3.341914,25.822309,10.253991,26.114557,1346.306432,17.680842,336750.775454,0.922476,20.150299,2.141584,3.541989,0.074485,0.052276,106.563129,86.197867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648272,69.808491,101.637036,100.000000,15.931277,25.367089,79.746835,45.255240,0.000000,51.367089,58.163758,0.212964,26.388157,83.562410,54.675189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.077244,60.380775,131.179324,141.668711,92.459463,93.149672,54.602954,14.447711,130.881383,3.541445,60.484331,37.400898,139.021504,131.164285,137.557016,130.399897,111.827371,128.805593,-0.061893,0.038819,32.025740,-235.599127,134.492829,3.340413,25.820469,10.243047,3.191077,164.645976,17.645968,336704.314464,0.921022,20.030336,2.104330,3.534003,0.075042,0.053421,106.603954,86.197297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645033,69.792386,101.638076,100.000000,15.939317,25.367089,79.746835,45.293681,0.000000,51.367089,58.168048,0.211543,26.409703,83.289888,54.671491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.196108,60.377468,131.233504,141.666757,92.460695,93.156567,54.612605,14.452848,130.731745,3.540164,60.484324,37.353405,139.008460,131.185453,137.562042,130.454254,111.830924,128.773348,-0.061830,0.038849,32.025740,-235.596603,134.656068,3.338547,25.887236,10.225071,14.915222,769.425958,17.688546,336779.906300,0.922064,20.127953,2.149058,3.543313,0.074027,0.051586,106.593602,86.167566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627205,69.779127,101.640070,100.000000,15.937923,25.367089,79.746835,45.290571,0.000000,51.367089,58.172132,0.212641,26.422144,83.059011,54.680962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.159333,60.379122,131.288992,141.650012,92.484533,93.162631,54.639569,14.447425,130.824385,3.538160,60.464667,37.371211,139.026958,131.181012,137.581347,130.323827,111.834419,128.844159,-0.061898,0.038829,32.025740,-235.599576,134.919041,3.336577,25.872000,10.235456,18.434070,950.482147,17.668004,336775.595055,0.922650,20.112846,2.099942,3.538001,0.075058,0.051781,106.583589,86.181344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632245,69.805749,101.673212,100.000000,15.954259,25.367089,79.746835,45.314625,0.000000,51.367089,58.177636,0.213426,26.391168,83.519707,54.678474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.122113,60.379122,131.296859,141.650012,92.483870,93.164950,54.588662,14.444999,130.743673,3.536610,60.484233,37.344094,139.030864,131.172370,137.559465,130.434019,111.861293,128.719792,-0.061830,0.038826,32.025740,-235.605269,135.199369,3.334946,25.840123,10.267208,54.169123,2795.627803,17.623023,336706.266109,0.919364,19.946938,2.079204,3.528152,0.073604,0.052743,106.549745,86.160555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624841,69.814117,101.675191,100.000000,15.958377,25.367089,79.746835,45.250720,0.000000,51.367089,58.181904,0.210817,26.433683,82.876827,54.669524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.148191,60.378295,131.202689,141.646941,92.444163,93.168751,54.639187,14.450422,130.833266,3.534648,60.492925,37.336197,139.032413,131.124464,137.555242,130.469104,111.873497,128.763903,-0.061914,0.038815,32.025740,-235.599846,134.663268,3.333194,25.839365,10.300961,17.661758,910.667223,17.646183,336751.364238,0.919956,19.998855,2.113445,3.533136,0.074239,0.053013,106.607782,86.164161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639799,69.811640,101.659130,100.000000,15.977022,25.367089,79.746835,45.271785,0.000000,51.367089,58.186093,0.212733,26.439904,82.680582,54.677569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.108716,60.382429,131.246272,141.649732,92.450788,93.173490,54.665471,14.444143,130.836466,3.533030,60.480028,37.402366,139.020109,131.194252,137.556389,130.442126,111.876288,128.773132,-0.061922,0.038824,32.025740,-235.607758,135.785069,3.331495,25.854565,10.310354,24.986964,1287.746525,17.663673,336737.890151,0.921835,20.049766,2.020284,3.536891,0.074970,0.051499,106.669873,86.224445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642280,69.814122,101.676355,100.000000,15.979416,25.367089,79.746835,45.258677,0.000000,51.367089,58.190303,0.211043,26.426363,83.786731,54.670705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.199177,60.382980,131.306391,141.640243,92.447632,93.175770,54.627950,14.445713,130.800772,3.531416,60.484052,37.297701,139.006046,131.214143,137.552309,130.429517,111.855980,128.808819,-0.061856,0.038829,32.025740,-235.604392,133.962850,3.329763,25.867042,10.296309,8.365662,431.435031,17.642873,336712.267281,0.920319,20.013265,2.031595,3.531873,0.076031,0.051766,106.659789,86.187659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620031,69.775275,101.643010,100.000000,15.986623,25.367089,79.746835,45.281754,0.000000,51.367089,58.194695,0.212228,26.457502,82.934282,54.680539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.225224,60.382980,131.187144,141.640243,92.456628,93.176529,54.595059,14.449138,130.872187,3.529775,60.504588,37.343847,139.028730,131.087845,137.550781,130.356505,111.859252,128.787105,-0.061762,0.038824,32.025740,-235.602110,135.464072,3.327887,25.816683,10.295569,17.720708,914.445281,17.665908,336757.506683,0.920990,20.071408,2.033724,3.536804,0.074148,0.052498,106.645972,86.210572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629592,69.791060,101.657122,100.000000,16.006849,25.367089,79.746835,45.233888,0.000000,51.367089,58.198973,0.212641,26.419710,83.707481,54.678130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.118901,60.384909,131.321332,141.650291,92.471785,93.183436,54.622743,14.444000,130.836814,3.527452,60.489599,37.336760,139.021805,131.243021,137.573488,130.410855,111.851356,128.798781,-0.061770,0.038823,32.025740,-235.610515,134.872705,3.325348,25.817765,10.288393,26.325390,1357.785917,17.633431,336738.155467,0.919226,19.948256,2.073052,3.529820,0.074985,0.052343,106.651955,86.191857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643697,69.786901,101.644334,100.000000,16.010668,25.367089,79.746835,45.227026,0.000000,51.367089,58.204734,0.212595,26.415058,83.087210,54.680893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.195238,60.387941,131.277252,141.656152,92.515411,93.188071,54.624587,14.446569,130.770412,3.525925,60.482393,37.416162,139.029532,131.189644,137.563905,130.454168,111.876950,128.703732,-0.061783,0.038819,32.025740,-235.603372,135.183155,3.323435,25.853790,10.281037,22.542467,1162.634664,17.609566,336716.592103,0.919091,19.912681,2.058208,3.524147,0.074499,0.051961,106.620407,86.198254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631704,69.780720,101.631015,100.000000,16.022064,25.367089,79.746835,45.276299,0.000000,51.367089,58.209128,0.209827,26.377609,82.813542,54.680107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.163516,60.388217,131.278110,141.664525,92.480471,93.190347,54.627814,14.443001,130.685779,3.523966,60.500989,37.367274,139.039346,131.233189,137.585674,130.353465,111.868098,128.730364,-0.061746,0.038793,32.025740,-235.610044,134.015776,3.321222,25.863454,10.255524,52.072234,2685.482866,17.671308,336831.993086,0.921541,20.059949,2.072326,3.537856,0.075186,0.052015,106.664817,86.249807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641893,69.787171,101.631262,100.000000,16.011714,25.367089,79.746835,45.235837,0.000000,51.367089,58.213445,0.213056,26.354800,83.121873,54.682418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.190360,60.387941,131.178108,141.661455,92.485997,93.194195,54.623293,14.446854,130.717580,3.522267,60.480211,37.324995,139.027894,131.120896,137.587674,130.347540,111.843238,128.755928,-0.061846,0.038802,32.025740,-235.604394,135.832323,3.319110,25.767352,10.246815,16.487414,850.363597,17.634424,336754.022100,0.919520,19.958599,1.996063,3.529410,0.074583,0.052735,106.688350,86.249052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619142,69.798459,101.619717,100.000000,16.031590,25.367089,79.746835,45.254530,0.000000,51.367089,58.217775,0.211497,26.379394,84.042642,54.674422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.204552,60.387941,131.306397,141.661455,92.472041,93.203363,54.611625,14.444571,130.706144,3.520311,60.468511,37.360722,139.034853,131.157873,137.569621,130.421204,111.847165,128.722792,-0.062029,0.038817,32.025740,-235.609454,134.655786,3.317175,25.809218,10.233833,11.974253,617.722378,17.648869,336800.231679,0.920337,20.002231,2.019115,3.532446,0.074202,0.051944,106.634211,86.254316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627075,69.801409,101.626490,100.000000,16.023864,25.367089,79.746835,45.239322,0.000000,51.367089,58.222084,0.212274,26.402635,82.836794,54.689204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.195502,60.381878,131.279957,141.665083,92.505052,93.207921,54.619322,14.443144,130.657157,3.517607,60.499785,37.428656,139.026859,131.112442,137.555067,130.434282,111.836105,128.798414,-0.062011,0.038849,32.025740,-235.609901,134.494952,3.314370,25.775357,10.222474,25.056019,1292.396443,17.627340,336837.642439,0.919732,19.965264,2.057605,3.527207,0.075952,0.053254,106.610750,86.247817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611796,69.809376,101.565687,100.000000,16.029689,25.367089,79.746835,45.228949,0.000000,51.367089,58.227596,0.210411,26.418538,83.345412,54.670528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.137563,60.389319,131.254709,141.666199,92.544722,93.210189,54.656278,14.449138,130.724440,3.515682,60.507029,37.312984,139.028905,131.119908,137.588687,130.398065,111.805799,128.716748,-0.061898,0.038873,32.025740,-235.596230,134.878006,3.312355,25.873713,10.198548,2.946115,151.858701,17.636526,336853.460282,0.919640,19.945874,2.036011,3.529310,0.073942,0.051906,106.554002,86.240644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628537,69.829433,101.549835,100.000000,16.053917,25.367089,79.746835,45.235451,0.000000,51.367089,58.232119,0.210682,26.380728,83.083855,54.678268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.187886,60.392626,131.193697,141.664246,92.557086,93.214015,54.623412,14.445855,130.733252,3.514345,60.481788,37.303692,139.041059,131.099776,137.555050,130.474642,111.766417,128.725382,-0.061851,0.038846,32.025740,-235.608170,134.987466,3.310934,25.911938,10.191967,19.549933,1008.315505,17.638109,336888.971324,0.919784,19.952175,2.087384,3.529458,0.073471,0.052002,106.540248,86.260365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604306,69.822639,101.528802,100.000000,16.045443,25.367089,79.746835,45.265349,0.000000,51.367089,58.236451,0.210546,26.368431,83.826953,54.679290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.074398,60.396485,131.240479,141.678200,92.542603,93.214775,54.632019,14.451135,130.813713,3.512614,60.494125,37.363226,139.048276,131.097859,137.585381,130.383765,111.751623,128.738661,-0.061924,0.038844,32.025740,-235.600929,134.336848,3.309495,25.829142,10.263656,40.700721,2098.866627,17.661608,336997.654465,0.920750,20.038826,2.074154,3.534284,0.074572,0.052516,106.577891,86.285851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621651,69.826699,101.522240,100.000000,16.055665,25.367089,79.746835,45.239065,0.000000,51.367089,58.240929,0.212733,26.420738,83.830832,54.682841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.193824,60.396485,131.187817,141.678200,92.538141,93.217037,54.647962,14.450565,130.763784,3.511259,60.513729,37.317335,139.048506,131.019912,137.618335,130.382542,111.776163,128.724215,-0.061880,0.038789,32.025740,-235.597743,134.407741,3.308114,25.811869,10.278242,40.723873,2099.447866,17.634052,337047.527552,0.920003,19.973332,2.118141,3.527861,0.074107,0.052298,106.581885,86.301744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639335,69.823212,101.506248,100.000000,16.058424,25.367089,79.746835,45.299583,0.000000,51.367089,58.245454,0.211953,26.387291,83.753855,54.673685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.105939,60.395382,131.286047,141.675409,92.483248,93.220842,54.717675,14.446283,130.791046,3.509917,60.529445,37.360810,139.061052,131.103149,137.603187,130.479144,111.835775,128.734952,-0.061804,0.038754,32.025740,-235.607905,135.684256,3.306758,25.896972,10.216831,17.063416,878.553725,17.688817,337160.133613,0.922916,20.132453,2.140014,3.539922,0.074102,0.051830,106.540784,86.306104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649983,69.827633,101.505732,100.000000,16.067176,25.367089,79.746835,45.236896,0.000000,51.367089,58.249827,0.211543,26.427301,83.150250,54.760191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.224855,60.403375,131.199077,141.670665,92.487778,93.223874,54.672468,14.449138,130.780989,3.507932,60.538454,37.406873,139.057055,131.042532,137.611887,130.394642,111.879526,128.684426,-0.061851,0.038700,32.025740,-235.600967,133.977859,3.304793,25.854944,10.287185,29.727597,1531.867229,17.631630,337042.270805,0.919469,19.969074,2.107772,3.527140,0.074616,0.052095,106.521532,86.332004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644835,69.857763,101.522386,100.000000,16.086156,25.367089,79.746835,45.265039,0.000000,51.367089,58.255986,0.212411,26.392700,83.186339,54.740059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.154417,60.406407,131.260859,141.669548,92.492282,93.220102,54.601067,14.450993,130.759636,3.506178,60.519041,37.322961,139.044171,131.075959,137.591663,130.348745,111.863476,128.723174,-0.061882,0.038695,32.025740,-235.597968,134.704629,3.303435,25.815493,10.276638,27.441431,1415.909895,17.680912,337015.047018,0.920683,20.088163,2.053884,3.538141,0.074446,0.051895,106.516924,86.322811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616801,69.826001,101.499345,100.000000,16.095421,25.367089,79.746835,45.219573,0.000000,51.367089,58.260475,0.211089,26.379664,83.580727,54.683972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.055739,60.411919,131.247506,141.679596,92.480122,93.219325,54.770166,14.441574,130.717530,3.504561,60.539280,37.419614,139.061637,131.084535,137.600308,130.413644,111.858953,128.723223,-0.061636,0.038684,32.025740,-235.609837,134.793268,3.302126,25.885451,10.318071,-0.835992,-43.001933,17.620807,336876.611433,0.918312,19.933579,1.983192,3.524502,0.074732,0.052322,106.546196,86.326297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633180,69.809174,101.518377,100.000000,16.101239,25.367089,79.746835,45.258289,0.000000,51.367089,58.265097,0.211543,26.411272,82.956027,54.673399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.154562,60.411919,131.100205,141.679596,92.467418,93.219358,54.654733,14.446712,130.762546,3.503253,60.531560,37.359127,139.067931,130.991194,137.637797,130.322461,111.884058,128.711873,-0.061720,0.038692,32.025740,-235.606333,135.020465,3.300770,25.877626,10.288411,26.101194,1345.434572,17.657508,336944.227703,0.921366,20.032861,2.019904,3.532847,0.074460,0.052008,106.548773,86.353766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637905,69.826763,101.538574,100.000000,16.107690,25.367089,79.746835,45.311922,0.000000,51.367089,58.269842,0.211680,26.454184,83.649713,54.670085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.126589,60.412745,131.276970,141.679596,92.438423,93.219324,54.648335,14.447140,130.774251,3.501676,60.512343,37.329991,139.062305,131.170421,137.595588,130.340165,111.860284,128.751153,-0.061688,0.038728,32.025740,-235.603291,134.565354,3.299414,25.835182,10.254136,14.998266,773.204017,17.699176,337024.922943,0.921169,20.173448,2.024453,3.541894,0.074332,0.052042,106.603243,86.361049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616052,69.836458,101.531328,100.000000,16.094263,25.367089,79.746835,45.262090,0.000000,51.367089,58.274457,0.210908,26.457592,83.667063,54.676586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.266945,60.414399,131.238441,141.689364,92.437615,93.217163,54.628757,14.444999,130.711966,3.499322,60.535114,37.298937,139.069430,131.061786,137.614661,130.423425,111.867260,128.673432,-0.061694,0.038732,32.025740,-235.604125,134.966542,3.297049,25.816377,10.232697,16.094593,830.020205,17.640460,336912.734695,0.920463,20.038175,1.993297,3.528509,0.074761,0.052365,106.648060,86.373522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650733,69.815932,101.539186,100.000000,16.119042,25.367089,79.746835,45.276736,0.000000,51.367089,58.280642,0.212917,26.392628,83.335668,54.676104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.231659,60.416879,131.208649,141.703599,92.418463,93.214898,54.598105,14.437008,130.721135,3.497406,60.542964,37.279575,139.083876,131.065082,137.599492,130.422931,111.875501,128.690906,-0.061833,0.038754,32.025740,-235.611463,136.176694,3.294986,25.822615,10.230444,50.737261,2618.059053,17.671480,336974.687044,0.921322,20.077264,2.038012,3.535929,0.074791,0.051777,106.672265,86.349844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637697,69.833196,101.531118,100.000000,16.121033,25.367089,79.746835,45.201838,0.000000,51.367089,58.285254,0.210366,26.459954,83.787811,54.682142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.085319,60.421289,131.159344,141.704436,92.406747,93.214167,54.634010,14.439434,130.730589,3.495305,60.537380,37.388560,139.047542,131.031192,137.603125,130.413296,111.854776,128.664928,-0.061898,0.038753,32.025740,-235.612304,134.605453,3.293507,25.884730,10.232463,24.090575,1242.264513,17.605927,336856.856043,0.917885,19.887156,1.989594,3.521578,0.074042,0.052286,106.754062,86.359044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627085,69.841262,101.532158,100.000000,16.131984,25.367089,79.746835,45.218754,0.000000,51.367089,58.289975,0.211089,26.390645,82.688969,54.681464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.161166,60.421289,131.227512,141.704436,92.393485,93.211890,54.633161,14.437578,130.672675,3.493793,60.543071,37.339435,139.053318,131.036371,137.618537,130.383246,111.813900,128.763302,-0.061964,0.038736,32.025740,-235.613016,134.518103,3.292250,25.855160,10.227036,27.567458,1421.576982,17.617881,336862.440862,0.919324,19.937794,1.990674,3.524115,0.074623,0.052638,106.742388,86.327557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628344,69.834220,101.540023,100.000000,16.146564,25.367089,79.746835,45.295077,0.000000,51.367089,58.294792,0.209559,26.422883,83.748737,54.682605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.084028,60.425974,131.147408,141.698854,92.416015,93.209563,54.588857,14.443429,130.806007,3.492463,60.517436,37.378748,139.023794,130.983004,137.588186,130.390075,111.812512,128.735852,-0.062082,0.038727,32.025740,-235.609779,135.134657,3.290638,25.792468,10.238179,9.362025,483.165371,17.676573,337003.462373,0.922639,20.142301,1.997544,3.536692,0.076876,0.052882,106.787935,86.305773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632147,69.852134,101.507007,100.000000,16.147364,25.367089,79.746835,45.253900,0.000000,51.367089,58.299651,0.212411,26.351429,83.740031,54.682624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.109987,60.422667,131.272869,141.687690,92.417578,93.206685,54.629886,14.455987,130.699746,3.490831,60.530099,37.375712,139.051927,131.128394,137.615218,130.401981,111.841537,128.701234,-0.062053,0.038730,32.025740,-235.595097,135.145910,3.289031,25.781506,10.273699,14.480380,746.757607,17.650140,337013.269015,0.920597,20.038515,2.090874,3.531308,0.074852,0.051854,106.768594,86.314885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621029,69.864259,101.520765,100.000000,16.140660,25.367089,79.746835,45.295444,0.000000,51.367089,58.304392,0.211225,26.361129,84.225269,54.674914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.240154,60.425423,131.286847,141.693830,92.394659,93.203671,54.609015,14.446854,130.749614,3.488871,60.552316,37.318335,139.068069,131.076401,137.604058,130.409146,111.810017,128.712832,-0.062048,0.038730,32.025740,-235.601780,134.622174,3.287022,25.842539,10.296958,20.539051,1059.609914,17.675176,337066.137625,0.923402,20.148754,2.077628,3.536493,0.075764,0.051687,106.697505,86.351651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.648432,69.893729,101.538496,100.000000,16.145918,25.367089,79.746835,45.288260,0.000000,51.367089,58.310555,0.211361,26.369603,83.211988,54.675278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.017151,60.430660,131.241156,141.704715,92.392219,93.201389,54.617969,14.446141,130.696110,3.487242,60.528228,37.433765,139.085080,130.970666,137.609938,130.278864,111.790320,128.661840,-0.061977,0.038721,32.025740,-235.603147,135.305259,3.285394,25.846902,10.306243,45.515930,2347.782559,17.676335,336983.403342,0.921976,20.109905,2.030143,3.537400,0.074193,0.051862,106.697982,86.324050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641488,69.866452,101.536576,100.000000,16.174668,25.367089,79.746835,45.215197,0.000000,51.367089,58.315380,0.211043,26.422414,83.684961,54.676153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.116694,60.430660,131.238966,141.704715,92.391623,93.196823,54.666950,14.454703,130.736216,3.485511,60.542307,37.335605,139.080252,131.054150,137.606255,130.376087,111.777180,128.712519,-0.062082,0.038712,32.025740,-235.598178,135.137447,3.283823,25.860064,10.320505,30.223669,1557.587089,17.620738,336938.399286,0.918822,19.934742,2.067848,3.525411,0.074989,0.053060,106.700681,86.313376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640838,69.854597,101.563698,100.000000,16.162628,25.367089,79.746835,45.333237,0.000000,51.367089,58.320326,0.211816,26.426255,83.367975,54.680146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.148659,60.432865,131.248715,141.704157,92.349722,93.192260,54.658280,14.443144,130.716975,3.484162,60.543019,37.366605,139.068186,131.021652,137.625349,130.363387,111.750563,128.676800,-0.061903,0.038696,32.025740,-235.606960,134.744259,3.282573,25.876346,10.319189,27.377153,1411.114666,17.713076,337126.724008,0.924640,20.245086,2.060353,3.545415,0.074100,0.052251,106.710909,86.323436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646898,69.851110,101.555179,100.000000,16.181245,25.367089,79.746835,45.280546,0.000000,51.367089,58.325199,0.210727,26.424993,83.930979,54.676242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.141844,60.435069,131.198383,141.694388,92.367107,93.191716,54.621666,14.445427,130.679380,3.482473,60.566812,37.335589,139.095863,131.047165,137.669248,130.382294,111.770377,128.739156,-0.061906,0.038694,32.025740,-235.602554,134.816211,3.281096,25.871640,10.305342,-2.786101,-143.701723,17.668496,337062.807452,0.921091,20.108718,2.100518,3.535847,0.074303,0.052973,106.734419,86.334872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659780,69.854859,101.587226,100.000000,16.171179,25.367089,79.746835,45.264473,0.000000,51.367089,58.330016,0.213751,26.463470,83.414197,54.679290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.198674,60.433967,131.220015,141.702482,92.407747,93.190226,54.647813,14.451849,130.750522,3.480597,60.565281,37.350457,139.085677,131.109696,137.646724,130.284735,111.759035,128.709665,-0.061775,0.038705,32.025740,-235.598909,135.146340,3.279222,25.890554,10.279072,17.329130,893.375340,17.654806,337071.875167,0.920341,20.067194,2.108088,3.533067,0.074017,0.052283,106.743301,86.315057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645454,69.834726,101.587757,100.000000,16.185439,25.367089,79.746835,45.267210,0.000000,51.367089,58.336545,0.211497,26.464443,83.780587,54.675278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.059559,60.440030,131.140816,141.713646,92.438178,93.190878,54.596795,14.447853,130.771206,3.478788,60.553401,37.339152,139.074898,131.045174,137.637849,130.339249,111.712552,128.732767,-0.061615,0.038690,32.025740,-235.604375,133.988648,3.277505,25.852221,10.274294,14.764473,761.869841,17.652262,337044.008403,0.921140,20.078721,2.121523,3.532361,0.074319,0.051802,106.773334,86.296937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674074,69.869565,101.589154,100.000000,16.199246,25.367089,79.746835,45.236272,0.000000,51.367089,58.340408,0.212136,26.461919,82.583368,54.679153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.216502,60.440030,131.139017,141.713646,92.439773,93.188383,54.624021,14.443857,130.721611,3.476981,60.570737,37.346526,139.073562,131.028746,137.664227,130.405660,111.711999,128.752931,-0.061518,0.038719,32.025740,-235.606084,134.642672,3.275786,25.839798,10.248582,16.543982,853.269795,17.629629,337016.701840,0.919163,19.999930,2.117142,3.527545,0.073936,0.051607,106.774368,86.285782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659762,69.854011,101.591795,100.000000,16.198182,25.367089,79.746835,45.310306,0.000000,51.367089,58.346497,0.211634,26.408982,83.356236,54.675170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.156824,60.444164,131.142903,141.710297,92.438809,93.186860,54.638302,14.445285,130.760956,3.475155,60.586482,37.355751,139.106479,131.051275,137.674495,130.407413,111.746723,128.790434,-0.061594,0.038746,32.025740,-235.604983,134.413719,3.274426,25.876057,10.283760,40.730765,2100.174416,17.682337,337203.606135,0.923773,20.196325,2.175942,3.538650,0.074313,0.052536,106.796559,86.310120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690344,69.880851,101.590508,100.000000,16.200429,25.367089,79.746835,45.226723,0.000000,51.367089,58.352555,0.212779,26.458205,83.353626,54.691751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.156000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.236588,60.448574,131.225183,141.705831,92.463962,93.184580,54.652704,14.446854,130.714965,3.473450,60.583763,37.312488,139.086346,130.978250,137.644699,130.417946,111.727923,128.623050,-0.061429,0.038757,32.025740,-235.603904,134.692006,3.272777,25.837923,10.254640,39.444815,2033.331842,17.613232,337085.623698,0.919083,19.981643,2.187245,3.523679,0.074798,0.053139,106.823799,86.296471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659045,69.879024,101.553885,100.000000,16.209671,25.367089,79.746835,45.256577,0.000000,51.367089,58.356484,0.213102,26.392286,83.224957,54.686027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.119191,60.452433,131.136877,141.714204,92.437338,93.181206,54.665463,14.451421,130.746499,3.471719,60.562297,37.355064,139.098102,131.041053,137.669951,130.357322,111.687372,128.733886,-0.061468,0.038747,32.025740,-235.601787,134.496866,3.271371,25.852023,10.263602,18.750136,966.320931,17.639396,337068.307013,0.920431,20.067328,2.172512,3.529443,0.073915,0.051138,106.793363,86.307257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675067,69.897532,101.563285,100.000000,16.222961,25.367089,79.746835,45.212280,0.000000,51.367089,58.362573,0.212549,26.437290,82.899992,54.758736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.121617,60.456567,131.250239,141.720903,92.415280,93.172063,54.650994,14.453847,130.687963,3.468919,60.614759,37.309247,139.115433,131.113003,137.690011,130.385498,111.696823,128.627757,-0.061426,0.038795,32.025740,-235.597401,134.711235,3.269329,25.845694,10.254262,29.560887,1523.875182,17.613313,337038.759425,0.918047,19.962760,2.102057,3.524093,0.075432,0.051330,106.824746,86.290113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685905,69.913347,101.576046,100.000000,16.215429,25.367089,79.746835,45.211197,0.000000,51.367089,58.370663,0.212641,26.423677,82.651992,54.696727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.181270,60.456567,131.095611,141.720903,92.419243,93.165119,54.669738,14.453133,130.777793,3.467081,60.572383,37.325427,139.122186,131.060269,137.667520,130.288790,111.667276,128.598966,-0.061423,0.038807,32.025740,-235.600075,135.284678,3.267740,25.849192,10.298004,22.403193,1154.497307,17.654623,337185.062726,0.920944,20.127076,2.201720,3.532859,0.074528,0.051738,106.845157,86.272733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662483,69.898647,101.550161,100.000000,16.235855,25.367089,79.746835,45.270074,0.000000,51.367089,58.376828,0.214403,26.457015,83.061351,54.765040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.089712,60.458771,131.118727,141.728439,92.423755,93.156744,54.637071,14.441860,130.702125,3.465239,60.572307,37.256975,139.097576,131.064209,137.639782,130.321521,111.729312,128.700165,-0.061410,0.038828,32.025740,-235.609552,134.880681,3.266427,25.811184,10.293045,2.387101,123.087332,17.663927,337137.266922,0.921042,20.127889,2.135668,3.535682,0.074323,0.052219,106.897592,86.271031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670763,69.895719,101.562893,100.000000,16.224805,25.367089,79.746835,45.237603,0.000000,51.367089,58.382945,0.210817,26.373768,83.069188,54.675642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.189572,60.459598,131.161248,141.737649,92.405458,93.150655,54.646209,14.444714,130.799610,3.463523,60.576126,37.328053,139.101585,131.046287,137.639565,130.406190,111.715136,128.780395,-0.061138,0.038822,32.025740,-235.602940,135.476780,3.264695,25.844179,10.307830,21.776289,1122.674430,17.620319,337120.281676,0.919062,20.046311,2.149855,3.525851,0.074734,0.051730,106.878962,86.250333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668868,69.890090,101.566560,100.000000,16.246297,25.367089,79.746835,45.286317,0.000000,51.367089,58.388994,0.210006,26.421874,82.182984,54.673075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.070009,60.465386,131.188999,141.744347,92.369915,93.146172,54.667749,14.455845,130.818586,3.461707,60.582468,37.323752,139.117630,130.996074,137.672964,130.402979,111.761900,128.702234,-0.061143,0.038850,32.025740,-235.595893,134.463927,3.262651,25.882350,10.339978,13.720649,707.087993,17.661219,337052.908104,0.921986,20.173767,2.141800,3.535178,0.074843,0.052149,106.898539,86.302128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685373,69.908665,101.587454,100.000000,16.244770,25.367089,79.746835,45.232535,0.000000,51.367089,58.395087,0.212779,26.415166,83.775092,54.676261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.234114,60.462630,131.308100,141.744068,92.393837,93.143124,54.624681,14.453847,130.812175,3.458672,60.581400,37.410445,139.087975,131.058365,137.717547,130.410760,111.812703,128.634776,-0.061227,0.038850,32.025740,-235.600341,134.764262,3.259819,25.860533,10.290323,26.647512,1374.351251,17.621098,336987.077491,0.919100,20.037998,2.198747,3.526829,0.073958,0.051929,106.909055,86.270957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684051,69.891159,101.600032,100.000000,16.264501,25.367089,79.746835,45.224947,0.000000,51.367089,58.403471,0.210772,26.380999,83.907432,54.679871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.195396,60.462630,131.133888,141.744068,92.402188,93.141080,54.645713,14.447711,130.700622,3.456898,60.599032,37.411943,139.106668,131.009860,137.700091,130.352633,111.823505,128.718096,-0.061143,0.038869,32.025740,-235.601414,134.452692,3.258177,25.859938,10.283796,16.443448,847.748018,17.675434,336980.505608,0.921908,20.207366,2.110315,3.538952,0.074847,0.052052,106.885312,86.272305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685152,69.902220,101.572948,100.000000,16.251126,25.367089,79.746835,45.207513,0.000000,51.367089,58.409475,0.212687,26.428292,83.069363,54.673596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.141106,60.464284,131.116524,141.739882,92.398158,93.142647,54.616850,14.445427,130.710106,3.455139,60.595805,37.358167,139.104613,130.998743,137.711120,130.363225,111.883726,128.712221,-0.061054,0.038882,32.025740,-235.607781,135.542757,3.256202,25.816701,10.268326,55.512649,2863.487547,17.615934,336763.482904,0.918207,19.980193,2.023534,3.526554,0.073938,0.051829,106.855979,86.264673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703272,69.896680,101.613462,100.000000,16.261524,25.367089,79.746835,45.227848,0.000000,51.367089,58.415647,0.211634,26.459124,83.578203,54.758323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.195385,60.462630,131.254443,141.730113,92.404992,93.143413,54.636850,14.445855,130.782773,3.453375,60.586129,37.360545,139.107065,131.028780,137.695869,130.266029,111.863864,128.720648,-0.061030,0.038912,32.025740,-235.602616,133.861181,3.254355,25.800005,10.242362,18.647326,961.525703,17.613838,336765.927407,0.918866,20.033072,2.057166,3.525541,0.075006,0.052058,106.820488,86.224684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672298,69.894763,101.607373,100.000000,16.282727,25.367089,79.746835,45.255707,0.000000,51.367089,58.421769,0.211497,26.376022,82.815713,54.676920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.107831,60.469245,131.155391,141.731230,92.408950,93.139578,54.659004,14.444856,130.760527,3.451530,60.610738,37.321211,139.107783,130.981160,137.715451,130.436647,111.870213,128.659577,-0.060933,0.038949,32.025740,-235.605085,135.746951,3.252148,25.889562,10.227306,27.507199,1417.798924,17.636071,336709.029667,0.920822,20.108943,1.993814,3.530227,0.074452,0.052320,106.803404,86.218599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688847,69.884334,101.604194,100.000000,16.288874,25.367089,79.746835,45.227206,0.000000,51.367089,58.427804,0.209738,26.392646,83.332876,54.759463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.162194,60.469245,131.198708,141.731230,92.389634,93.138016,54.651649,14.444999,130.698891,3.449344,60.599571,37.401110,139.117038,131.030542,137.710096,130.365568,111.867129,128.696612,-0.060805,0.038929,32.025740,-235.603798,134.606613,3.250390,25.982563,10.215983,-2.240778,-115.511594,17.627055,336705.665756,0.919038,20.033086,2.018169,3.528783,0.074006,0.051527,106.733070,86.228860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682657,69.858640,101.577467,100.000000,16.281930,25.367089,79.746835,45.273167,0.000000,51.367089,58.434223,0.211862,26.409775,83.344067,54.672888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.227147,60.480544,131.238921,141.744906,92.397384,93.135661,54.623078,14.449708,130.725010,3.447031,60.589266,37.436845,139.129374,131.010549,137.696664,130.384945,111.890176,128.708667,-0.060770,0.038932,32.025740,-235.601540,135.201468,3.248269,25.879339,10.217011,16.284500,839.901281,17.654477,336749.345035,0.920984,20.159435,1.979252,3.534440,0.074231,0.051583,106.692200,86.251364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669004,69.843330,101.581177,100.000000,16.286804,25.367089,79.746835,45.245571,0.000000,51.367089,58.443019,0.210727,26.409144,84.174129,54.671442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.093025,60.484679,131.233337,141.758023,92.407731,93.135290,54.634672,14.447140,130.761830,3.445344,60.624453,37.308225,139.125056,131.057220,137.673091,130.300072,111.899446,128.815796,-0.060760,0.038940,32.025740,-235.602638,134.847945,3.246484,25.833992,10.255073,16.967083,874.920977,17.635104,336711.481349,0.919637,20.085066,2.002088,3.530435,0.074192,0.052748,106.657759,86.269456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693396,69.825385,101.563346,100.000000,16.305954,25.367089,79.746835,45.211574,0.000000,51.367089,58.449536,0.212045,26.380332,83.238610,54.682251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.139666,60.492671,131.204802,141.763605,92.368954,93.130709,54.632139,14.446569,130.700134,3.443477,60.618036,37.367756,139.124246,131.008391,137.681518,130.377405,111.928159,128.804125,-0.060888,0.038936,32.025740,-235.605659,135.218560,3.244694,25.802872,10.273608,14.266823,735.714052,17.611189,336631.679126,0.918386,20.007619,1.985468,3.525355,0.074034,0.052268,106.656009,86.232243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680483,69.790477,101.578391,100.000000,16.300137,25.367089,79.746835,45.281814,0.000000,51.367089,58.455927,0.210817,26.422396,83.573603,54.668708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.158000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
