OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 29, 2020
9:02:57 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
37.048155,60.998433,140.547146,147.379843,91.690807,92.148313,54.586905,14.449851,140.196515,3.655931,60.999975,37.223382,144.822777,140.634568,143.361162,139.778026,116.863108,138.288265,-0.064007,0.039005,32.025740,-235.601070,145.050853,3.451268,27.094931,10.647415,15.265770,787.880321,18.395120,325535.238358,0.911775,20.611535,1.989629,3.775391,0.075547,0.052250,109.501800,88.625351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873290,70.151297,102.597239,100.000000,19.854405,15.367100,79.746835,47.394932,0.000000,51.367089,65.050647,0.213380,27.525244,86.414251,54.605775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.115996,60.990439,140.296915,147.379005,91.690740,92.149051,54.629897,14.446997,140.161301,3.655385,61.019317,37.229625,144.843764,140.583293,143.330907,139.802715,116.908910,138.292267,-0.064091,0.039005,32.025740,-235.605884,143.517080,3.450231,27.143991,10.642096,16.027304,826.532766,18.457089,325598.047542,0.914652,20.794680,2.015462,3.789993,0.075137,0.053554,109.559879,88.672221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864967,70.163305,102.618596,100.000000,19.872192,15.367100,79.746835,47.389522,0.000000,51.367089,65.065397,0.211043,27.603154,86.386175,54.610132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.002068,60.990439,140.319128,147.379005,91.675260,92.148371,54.592854,14.446426,140.219404,3.654421,60.989419,37.270963,144.816936,140.580922,143.342681,139.755044,116.937710,138.329895,-0.063954,0.039008,32.025740,-235.603678,143.636105,3.449236,27.132758,10.650246,55.826155,2880.924740,18.469205,325553.267961,0.915162,20.770355,1.983884,3.793634,0.075217,0.052325,109.550844,88.655663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854078,70.151176,102.586710,100.000000,19.853064,15.367100,79.746835,47.356596,0.000000,51.367089,65.080076,0.211316,27.569166,86.555611,54.602569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.041624,60.981619,140.323914,147.374814,91.645988,92.147683,54.596115,14.448852,140.209245,3.653629,60.992260,37.235866,144.810505,140.594963,143.379100,139.800007,116.901845,138.292653,-0.063962,0.038988,32.025740,-235.601579,144.582731,3.448257,27.116477,10.679888,58.501840,3018.823876,18.415017,325419.742540,0.912627,20.669453,1.940104,3.779958,0.075003,0.052118,109.515870,88.641379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880706,70.165764,102.574248,100.000000,19.833926,15.367100,79.746835,47.420472,0.000000,51.367089,65.099578,0.214684,27.596428,87.257027,54.605697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.020150,60.971972,140.411894,147.370344,91.603879,92.147711,54.627754,14.444714,140.169804,3.653390,60.963467,37.148559,144.834395,140.589189,143.371654,139.844273,116.880161,138.361810,-0.063760,0.039022,32.025740,-235.606371,144.237101,3.448019,27.101115,10.654483,14.834832,765.066660,18.466643,325451.036745,0.916275,20.825553,1.930314,3.792197,0.074669,0.052222,109.512251,88.644983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887572,70.188806,102.559010,100.000000,19.827316,15.367100,79.746835,47.403264,0.000000,51.367089,65.113971,0.212411,27.581066,87.388941,54.605785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.018747,60.962601,140.307538,147.373697,91.608230,92.145384,54.610536,14.442573,140.240557,3.652828,60.985195,37.160875,144.809525,140.650683,143.370847,139.798129,116.794469,138.329960,-0.063692,0.039029,32.025740,-235.611288,145.048307,3.447730,27.107083,10.674388,15.613201,805.462824,18.449252,325469.627128,0.915138,20.762493,1.947365,3.788277,0.075551,0.053477,109.508747,88.637335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896657,70.164285,102.551081,100.000000,19.845513,15.367100,79.746835,47.419432,0.000000,51.367089,65.128645,0.212733,27.622140,85.936608,54.700170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.121386,60.961774,140.345028,147.383475,91.625205,92.144582,54.678341,14.446854,140.231926,3.652424,60.956409,37.185786,144.800309,140.562211,143.356255,139.834516,116.798753,138.292614,-0.063477,0.039020,32.025740,-235.605864,144.613365,3.447374,27.121129,10.653491,23.782979,1225.408559,18.466890,325511.856544,0.915159,20.782285,2.003983,3.792851,0.075163,0.053052,109.473800,88.634448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858423,70.176262,102.547440,100.000000,19.818465,15.367100,79.746835,47.422777,0.000000,51.367089,65.142810,0.211908,27.539055,86.939257,54.693275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.002623,60.961774,140.545351,147.383475,91.640188,92.143798,54.635644,14.453990,140.156689,3.652013,60.982621,37.327582,144.825823,140.603372,143.348141,139.877670,116.785350,138.372229,-0.063296,0.039006,32.025740,-235.593174,144.860017,3.446963,27.129008,10.671089,18.176308,937.258942,18.456363,325637.199929,0.915441,20.774838,2.073587,3.790175,0.074457,0.052374,109.446007,88.641322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866639,70.197750,102.584183,100.000000,19.813592,15.367100,79.746835,47.371918,0.000000,51.367089,65.157301,0.211089,27.645327,86.758272,54.615256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.109480,60.952954,140.520950,147.398002,91.626715,92.143014,54.739932,14.446997,140.265574,3.651882,60.969656,37.239046,144.834151,140.641692,143.350361,139.804834,116.803397,138.285085,-0.063173,0.039026,32.025740,-235.603434,143.683339,3.446919,27.155711,10.686018,57.876692,2978.718331,18.414953,325552.452465,0.911567,20.633411,2.050437,3.780705,0.075757,0.053540,109.449527,88.661979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848297,70.188127,102.616507,100.000000,19.837353,15.367100,79.746835,47.436658,0.000000,51.367089,65.171431,0.211725,27.653206,86.900803,54.695911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.140120,60.947992,140.525739,147.399398,91.661283,92.141467,54.609989,14.449851,140.164155,3.651626,60.954820,37.289982,144.822406,140.679227,143.348161,139.909550,116.786631,138.292346,-0.062853,0.039017,32.025740,-235.600907,144.174854,3.446760,27.138564,10.685856,54.317037,2802.166751,18.486246,325658.676528,0.915433,20.796126,2.104056,3.798254,0.075515,0.053765,109.430640,88.643051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834291,70.188646,102.641838,100.000000,19.812971,15.367100,79.746835,47.400379,0.000000,51.367089,65.190394,0.212228,27.674608,87.575731,54.692616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.117880,60.941102,140.358725,147.405545,91.679474,92.142230,54.633374,14.455274,140.230213,3.651264,60.927488,37.293780,144.810885,140.615780,143.346568,139.860049,116.768685,138.373350,-0.062698,0.038981,32.025740,-235.600221,144.219598,3.446605,27.142819,10.685747,22.782795,1174.840699,18.436718,325536.967183,0.910821,20.640887,2.041988,3.786659,0.075039,0.052051,109.467680,88.609912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820527,70.168251,102.661973,100.000000,19.805808,15.367100,79.746835,47.370680,0.000000,51.367089,65.204705,0.211999,27.640422,87.078533,54.699737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.192777,60.934211,140.532978,147.405545,91.689659,92.144502,54.634230,14.450993,140.284115,3.650889,60.941120,37.297296,144.805634,140.656648,143.368862,139.899609,116.800050,138.364824,-0.062417,0.038940,32.025740,-235.599928,145.002721,3.446559,27.147778,10.691770,29.379926,1515.011276,18.423107,325531.957656,0.912149,20.594000,2.062424,3.783664,0.075254,0.052985,109.474314,88.572850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828517,70.166281,102.677450,100.000000,19.801947,15.367100,79.746835,47.382257,0.000000,51.367089,65.218643,0.211497,27.669758,86.808097,54.694554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
36.951751,60.934211,140.499106,147.405545,91.686015,92.144527,54.628196,14.444428,140.249603,3.650411,60.957313,37.209025,144.823864,140.623092,143.372584,139.992950,116.812983,138.421760,-0.062341,0.038919,32.025740,-235.608943,143.840503,3.446617,27.155242,10.682935,6.441266,332.188340,18.416281,325574.007839,0.912341,20.617538,2.121287,3.781432,0.074534,0.052075,109.492906,88.571581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834630,70.181932,102.681796,100.000000,19.811831,15.367100,79.746835,47.342756,0.000000,51.367089,65.232511,0.212825,27.636131,86.869602,54.599825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.102691,60.925666,140.441640,147.413087,91.691725,92.144123,54.635280,14.452134,140.327914,3.650158,60.943310,37.221767,144.818454,140.671204,143.383237,139.950133,116.835163,138.349642,-0.062381,0.038917,32.025740,-235.601564,145.487139,3.446680,27.145271,10.681276,14.848148,765.647900,18.400816,325466.656708,0.910349,20.508231,2.085617,3.778502,0.075341,0.052590,109.522805,88.592445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852408,70.166930,102.676754,100.000000,19.816020,15.367100,79.746835,47.470147,0.000000,51.367089,65.246237,0.213472,27.641396,87.002556,54.696757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.010606,60.924013,140.520123,147.416719,91.720351,92.147000,54.653881,14.447711,140.267922,3.650134,60.938145,37.263313,144.810022,140.693935,143.359099,139.998840,116.780718,138.365460,-0.062417,0.038928,32.025740,-235.603864,144.530194,3.446534,27.153061,10.670025,28.251640,1456.306059,18.502697,325618.641039,0.916864,20.838383,2.101436,3.802231,0.075227,0.053320,109.507972,88.584162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846566,70.139103,102.610652,100.000000,19.814130,15.367100,79.746835,47.402277,0.000000,51.367089,65.264797,0.212136,27.685949,86.938435,54.699570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.065781,60.919603,140.428886,147.413087,91.714107,92.150071,54.602800,14.449280,140.241707,3.650141,60.916644,37.279177,144.845586,140.731003,143.384781,139.959176,116.813127,138.340258,-0.062242,0.038906,32.025740,-235.605725,144.497011,3.446155,27.186417,10.667843,25.583538,1320.005332,18.430709,325460.280706,0.912696,20.622891,2.042836,3.785214,0.075847,0.052081,109.529144,88.644006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859892,70.146616,102.628790,100.000000,19.802093,15.367100,79.746835,47.448695,0.000000,51.367089,65.278746,0.210231,27.682992,86.337703,54.690748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.042577,60.910231,140.512670,147.414764,91.742539,92.154641,54.621980,14.454846,140.227006,3.649877,60.935200,37.274347,144.846454,140.799385,143.400959,139.930190,116.829078,138.416344,-0.062092,0.038897,32.025740,-235.596239,144.797404,3.446078,27.169450,10.647541,55.582661,2866.829675,18.479158,325626.274861,0.914862,20.747415,2.105269,3.796753,0.075148,0.052885,109.494062,88.688077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871625,70.156271,102.633804,100.000000,19.798664,15.367100,79.746835,47.421276,0.000000,51.367089,65.292456,0.211225,27.675095,87.109800,54.701006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.068725,60.910231,140.587785,147.414764,91.794194,92.159168,54.632392,14.454560,140.284905,3.649615,60.893332,37.167340,144.841933,140.724996,143.377294,140.002430,116.796620,138.391082,-0.062090,0.038901,32.025740,-235.597341,144.160474,3.446141,27.161787,10.660270,17.126991,883.203644,18.446501,325537.463544,0.914266,20.667375,2.060132,3.788640,0.075476,0.052884,109.460543,88.643209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826871,70.122319,102.558463,100.000000,19.818048,15.367100,79.746835,47.437319,0.000000,51.367089,65.305878,0.209962,27.649600,87.743978,54.696432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.070960,60.900033,140.418378,147.412249,91.821495,92.163890,54.688576,14.450279,140.253983,3.649588,60.926036,37.269130,144.859433,140.705338,143.386409,139.893191,116.822390,138.483440,-0.062056,0.038925,32.025740,-235.597702,144.407783,3.446217,27.154846,10.651255,6.214265,320.127615,18.465277,325533.316301,0.914588,20.689799,2.082607,3.793275,0.075699,0.053069,109.495252,88.652348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885312,70.161656,102.557867,100.000000,19.815088,15.367100,79.746835,47.424863,0.000000,51.367089,65.319169,0.212274,27.648013,87.420042,54.615059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.021623,60.893969,140.649960,147.423424,91.841353,92.169193,54.611804,14.449138,140.334724,3.649650,60.896893,37.269776,144.831696,140.747546,143.358618,139.975494,116.767330,138.429082,-0.062071,0.038938,32.025740,-235.604397,143.299609,3.446086,27.176608,10.659657,26.922907,1388.882245,18.462155,325584.628126,0.913762,20.653970,2.102308,3.792625,0.074804,0.052846,109.443704,88.623536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860155,70.101657,102.511117,100.000000,19.813554,15.367100,79.746835,47.427057,0.000000,51.367089,65.332756,0.212503,27.668550,87.931121,54.695174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.140239,60.878534,140.536430,147.420072,91.854676,92.169910,54.587657,14.450707,140.379604,3.649616,60.856923,37.224238,144.818876,140.760403,143.339649,140.060835,116.785841,138.421510,-0.061966,0.038921,32.025740,-235.601357,145.254516,3.446029,27.159515,10.641411,24.039165,1240.666103,18.444822,325545.919129,0.912788,20.640710,2.123165,3.787827,0.075786,0.051491,109.415960,88.588638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850375,70.114284,102.455978,100.000000,19.821031,15.367100,79.746835,47.454143,0.000000,51.367089,65.346015,0.213010,27.680793,86.891655,54.681818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.067746,60.869714,140.559260,147.416719,91.818734,92.169867,54.615842,14.453704,140.407444,3.649345,60.894598,37.258423,144.836251,140.785648,143.368539,140.050631,116.804110,138.444096,-0.062040,0.038897,32.025740,-235.592153,144.448408,3.445411,27.174318,10.631332,15.879514,819.121959,18.489785,325684.531408,0.915425,20.702263,2.150786,3.799130,0.075129,0.052552,109.464525,88.586786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.893324,70.148507,102.442162,100.000000,19.817457,15.367100,79.746835,47.397784,0.000000,51.367089,65.363172,0.211270,27.711859,87.009427,54.672278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.088899,60.860619,140.630265,147.413087,91.819222,92.170855,54.628487,14.448424,140.373725,3.649086,60.830740,37.347357,144.823174,140.754357,143.356585,140.079087,116.803209,138.460690,-0.062103,0.038886,32.025740,-235.605601,143.970620,3.445628,27.148769,10.629150,13.341685,688.052390,18.426398,325552.408222,0.912645,20.524380,2.128451,3.783940,0.074889,0.052876,109.501694,88.616310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866666,70.152142,102.362094,100.000000,19.823934,15.367100,79.746835,47.396158,0.000000,51.367089,65.380377,0.209962,27.674752,86.504950,54.605038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.171946,60.860619,140.600990,147.413087,91.833074,92.172355,54.625110,14.453276,140.335757,3.649247,60.835921,37.315985,144.836160,140.806813,143.368448,139.958120,116.817150,138.507168,-0.061854,0.038883,32.025740,-235.596502,144.969925,3.445749,27.167196,10.625147,59.510568,3069.246426,18.459756,325562.694298,0.914080,20.614794,2.121586,3.791956,0.075365,0.053539,109.461411,88.638413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874136,70.171641,102.347877,100.000000,19.814936,15.367100,79.746835,47.425854,0.000000,51.367089,65.393060,0.211452,27.718133,87.375126,54.615679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.093001,60.851247,140.587273,147.399119,91.862442,92.176909,54.624564,14.447853,140.406496,3.649331,60.851078,37.320634,144.833819,140.848175,143.346585,140.013814,116.840117,138.419472,-0.061741,0.038869,32.025740,-235.602741,145.083771,3.445980,27.180485,10.639067,20.826642,1074.140909,18.457285,325542.076437,0.913295,20.576727,2.130863,3.791708,0.075248,0.053308,109.454026,88.624763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873252,70.181544,102.346031,100.000000,19.815086,15.367100,79.746835,47.383250,0.000000,51.367089,65.405638,0.213056,27.687662,87.907927,54.609562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.126106,60.846837,140.656634,147.398840,91.830582,92.180704,54.623463,14.453419,140.466649,3.649336,60.843322,37.372494,144.829041,140.778655,143.369352,139.997377,116.872130,138.468623,-0.061691,0.038872,32.025740,-235.595869,145.182174,3.446332,27.192151,10.651544,-2.225536,-114.785045,18.418561,325465.354421,0.911163,20.463107,2.140380,3.782449,0.074638,0.052039,109.507327,88.574569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860175,70.196682,102.346984,100.000000,19.819628,15.367100,79.746835,47.425527,0.000000,51.367089,65.418489,0.211680,27.635031,87.105195,54.603740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.140494,60.839947,140.617624,147.393811,91.801037,92.182934,54.610241,14.448995,140.375440,3.649874,60.849268,37.246242,144.842576,140.851280,143.362630,140.051952,116.884039,138.506968,-0.061715,0.038883,32.025740,-235.602580,143.856327,3.446852,27.134273,10.641086,23.175936,1195.620021,18.452022,325486.588807,0.913291,20.561740,2.073146,3.790129,0.074750,0.052414,109.563358,88.580771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846246,70.177780,102.367882,100.000000,19.823558,15.367100,79.746835,47.408384,0.000000,51.367089,65.431101,0.212503,27.607932,86.606476,54.607949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.143409,60.839947,140.612279,147.393811,91.830401,92.186757,54.640349,14.455845,140.358101,3.650323,60.818576,37.351042,144.820165,140.874815,143.381890,140.044296,116.838930,138.557566,-0.061549,0.038880,32.025740,-235.596220,145.397359,3.447382,27.141701,10.657223,45.681130,2355.338676,18.444922,325417.474744,0.912457,20.512017,2.065945,3.788618,0.074486,0.051973,109.584904,88.591868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855097,70.166714,102.366814,100.000000,19.839227,15.367100,79.746835,47.401438,0.000000,51.367089,65.443546,0.211862,27.681243,87.136047,54.606139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.082102,60.830851,140.608430,147.383754,91.862289,92.192107,54.629412,14.455274,140.442845,3.650777,60.821327,37.427953,144.820485,140.749429,143.358483,140.036229,116.840741,138.442401,-0.061494,0.038891,32.025740,-235.594340,143.789348,3.447792,27.166944,10.655528,22.913574,1181.670267,18.434862,325386.957285,0.912303,20.485445,2.073391,3.786100,0.075400,0.053216,109.605765,88.559627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810206,70.133457,102.321479,100.000000,19.820098,15.367100,79.746835,47.400037,0.000000,51.367089,65.455824,0.210141,27.627134,86.750966,54.610447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.072721,60.821480,140.666762,147.386827,91.797342,92.201252,54.721845,14.450565,140.454152,3.651293,60.807048,37.359244,144.824102,140.883604,143.367465,140.048469,116.812703,138.489112,-0.061148,0.038887,32.025740,-235.602153,144.494543,3.448515,27.157712,10.671630,42.475223,2186.779142,18.433791,325475.593232,0.911761,20.481456,2.144032,3.785659,0.075149,0.052160,109.664745,88.592407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820362,70.145268,102.332563,100.000000,19.825107,15.367100,79.746835,47.361661,0.000000,51.367089,65.472134,0.213797,27.645381,87.008452,54.609405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.112229,60.812385,140.749759,147.381240,91.789928,92.209654,54.630061,14.446426,140.525359,3.651684,60.801482,37.377197,144.839131,140.757431,143.364536,140.078067,116.810594,138.475669,-0.061329,0.038890,32.025740,-235.606129,144.304240,3.448698,27.170676,10.697900,28.363307,1462.699696,18.460879,325522.976600,0.913604,20.556268,2.084098,3.791814,0.075137,0.051888,109.728445,88.586170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825071,70.146657,102.356007,100.000000,19.818729,15.367100,79.746835,47.439003,0.000000,51.367089,65.484536,0.211225,27.684507,87.849928,54.697180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.139317,60.806872,140.732932,147.379005,91.773798,92.216519,54.600141,14.446712,140.397836,3.651731,60.816116,37.420203,144.836241,140.810881,143.381924,140.072322,116.804349,138.524437,-0.061342,0.038887,32.025740,-235.603883,145.016224,3.448560,27.126231,10.671251,-1.599395,-82.526237,18.471893,325598.294172,0.912380,20.559745,2.135716,3.794347,0.077666,0.052883,109.750700,88.604087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846003,70.138540,102.386440,100.000000,19.842044,15.367100,79.746835,47.417594,0.000000,51.367089,65.496444,0.210727,27.679584,86.399093,54.698311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.093615,60.806872,140.732664,147.379005,91.808315,92.218852,54.603390,14.447853,140.529074,3.651666,60.810299,37.339314,144.847394,140.924897,143.361334,140.209225,116.813019,138.534883,-0.061109,0.038889,32.025740,-235.601925,145.255088,3.448795,27.155170,10.691788,23.685602,1222.066431,18.464045,325592.643568,0.912925,20.496556,2.131038,3.792544,0.075499,0.052575,109.759043,88.655263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871401,70.151483,102.419635,100.000000,19.847678,15.367100,79.746835,47.404138,0.000000,51.367089,65.508437,0.212366,27.670119,87.414211,54.695065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.206653,60.799430,140.727369,147.369506,91.856108,92.222527,54.635008,14.446426,140.558046,3.651493,60.814739,37.354293,144.835943,140.904003,143.349861,140.109522,116.800296,138.556636,-0.061006,0.038876,32.025740,-235.609396,145.027686,3.448832,27.168477,10.703021,42.233105,2177.769926,18.451675,325602.051890,0.912761,20.453979,2.161896,3.789325,0.074961,0.052501,109.756924,88.662432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857299,70.141534,102.445881,100.000000,19.846039,15.367100,79.746835,47.427360,0.000000,51.367089,65.520289,0.210998,27.680720,87.562117,54.679802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.113160,60.795020,140.787710,147.363360,91.887653,92.229202,54.647029,14.448709,140.576673,3.651495,60.815481,37.343094,144.845546,140.905468,143.366754,140.193132,116.803750,138.584548,-0.060820,0.038877,32.025740,-235.601885,145.314845,3.448969,27.216582,10.710990,43.169713,2225.576897,18.472082,325628.581955,0.913945,20.516522,2.158497,3.793986,0.075040,0.052410,109.800452,88.689546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876034,70.160263,102.501755,100.000000,19.835620,15.367100,79.746835,47.367828,0.000000,51.367089,65.532358,0.212136,27.641937,86.982490,54.695557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.169628,60.787303,140.849991,147.357214,91.931481,92.234548,54.772041,14.449851,140.543330,3.651221,60.770479,37.361454,144.831809,140.978260,143.341509,140.125007,116.775419,138.571815,-0.060833,0.038874,32.025740,-235.600253,144.557298,3.448837,27.173453,10.702786,21.970510,1130.085237,18.422693,325573.295794,0.910439,20.354495,2.182197,3.782317,0.075065,0.053769,109.761589,88.648532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824171,70.147002,102.502948,100.000000,19.857004,15.367100,79.746835,47.417974,0.000000,51.367089,65.544188,0.212733,27.662744,87.312139,54.696432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.181760,60.779861,140.773970,147.354979,91.952385,92.244139,54.638708,14.457557,140.535509,3.650847,60.790803,37.393363,144.817871,140.897303,143.356630,140.164168,116.827655,138.533650,-0.060713,0.038841,32.025740,-235.595978,144.077159,3.448172,27.191015,10.713496,19.763952,1019.068440,18.470491,325653.380982,0.912771,20.477917,2.192824,3.793471,0.074776,0.052236,109.811858,88.678488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820233,70.154681,102.553223,100.000000,19.851372,15.367100,79.746835,47.426610,0.000000,51.367089,65.559772,0.212136,27.696172,87.068945,54.697121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.074756,60.779861,140.722683,147.354979,91.966177,92.252523,54.629910,14.449280,140.566294,3.650484,60.783964,37.393046,144.835733,140.885755,143.345058,140.113680,116.830245,138.619563,-0.060621,0.038852,32.025740,-235.598210,144.094172,3.447383,27.164203,10.706428,28.188530,1453.690480,18.452499,325670.016695,0.909229,20.392962,2.214731,3.789384,0.075744,0.053418,109.810901,88.687658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830925,70.157071,102.579437,100.000000,19.862310,15.367100,79.746835,47.383049,0.000000,51.367089,65.571291,0.211497,27.686761,86.740112,54.698360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.161217,60.779310,140.668956,147.354141,91.978913,92.259359,54.614499,14.447711,140.498041,3.650390,60.756079,37.350055,144.824523,140.958452,143.366739,140.145032,116.860169,138.592528,-0.060519,0.038858,32.025740,-235.602067,144.873480,3.447541,27.193737,10.700190,3.839641,198.067263,18.441417,325597.076390,0.911205,20.368936,2.143241,3.786103,0.075379,0.052156,109.817272,88.690123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827876,70.175181,102.594653,100.000000,19.860189,15.367100,79.746835,47.439944,0.000000,51.367089,65.583040,0.210411,27.674770,86.931890,54.692371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.125995,60.769663,140.882336,147.348275,92.008517,92.270038,54.632369,14.447282,140.563315,3.649735,60.766723,37.443028,144.839545,140.939539,143.366099,140.181274,116.867465,138.673557,-0.060532,0.038859,32.025740,-235.604619,143.831120,3.446860,27.199489,10.685134,22.855640,1178.618758,18.484725,325700.895518,0.914276,20.515338,2.183990,3.795647,0.075217,0.053334,109.841278,88.719983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823031,70.190252,102.632040,100.000000,19.870566,15.367100,79.746835,47.395827,0.000000,51.367089,65.594805,0.211270,27.703258,87.399295,54.703504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.134561,60.761670,140.843334,147.331513,92.036437,92.277699,54.630222,14.446997,140.581498,3.649245,60.765284,37.323514,144.837149,141.068322,143.373649,140.216518,116.901116,138.701512,-0.060456,0.038860,32.025740,-235.602617,145.227474,3.446422,27.171974,10.681655,38.746700,1998.166836,18.443123,325610.710168,0.912303,20.396467,2.140429,3.785370,0.075762,0.052561,109.864490,88.688537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829973,70.186405,102.684212,100.000000,19.887783,15.367100,79.746835,47.415501,0.000000,51.367089,65.606047,0.211725,27.689754,87.652864,54.695685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.133960,60.761670,140.767201,147.331513,92.043702,92.285328,54.648026,14.444428,140.600503,3.648910,60.719355,37.355869,144.821356,141.040889,143.336011,140.218838,116.840052,138.620751,-0.060568,0.038882,32.025740,-235.604859,144.092257,3.445934,27.177330,10.666293,46.696621,2407.359636,18.480850,325651.563066,0.913023,20.434995,2.173999,3.794709,0.074727,0.052629,109.865983,88.670171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794137,70.179624,102.692111,100.000000,19.875266,15.367100,79.746835,47.411784,0.000000,51.367089,65.617273,0.210591,27.721487,87.474969,54.700553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.191021,60.751197,140.869956,147.323970,92.066889,92.294473,54.637523,14.449851,140.649074,3.648334,60.718590,37.421069,144.827273,141.098005,143.360692,140.247078,116.815334,138.649191,-0.060697,0.038909,32.025740,-235.599600,144.698430,3.445649,27.185930,10.681438,22.457626,1157.984746,18.474431,325606.032554,0.912889,20.415283,2.154442,3.792783,0.075025,0.051860,109.913227,88.626387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796830,70.203888,102.760111,100.000000,19.882056,15.367100,79.746835,47.413326,0.000000,51.367089,65.628308,0.212136,27.718512,87.256654,54.693462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.157930,60.739621,140.744618,147.324808,92.109473,92.303626,54.590710,14.445285,140.617376,3.648074,60.754695,37.424949,144.836773,141.095565,143.381308,140.212687,116.799069,138.668457,-0.060812,0.038897,32.025740,-235.607270,144.335404,3.444968,27.171506,10.645648,-1.942633,-100.254050,18.468927,325735.803147,0.912683,20.416105,2.174783,3.790794,0.074513,0.052064,109.888907,88.645331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798022,70.208813,102.808324,100.000000,19.883736,15.367100,79.746835,47.382753,0.000000,51.367089,65.639649,0.212687,27.646030,87.700349,54.628730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.086423,60.730250,140.922053,147.326205,92.153226,92.310663,54.781798,14.443857,140.650925,3.648189,60.719052,37.439278,144.843731,141.058803,143.351541,140.207837,116.730401,138.690537,-0.060770,0.038906,32.025740,-235.609187,144.896711,3.445003,27.207008,10.663804,28.959161,1489.291416,18.455283,325756.821979,0.911413,20.327618,2.213844,3.787741,0.078308,0.052291,109.881157,88.603694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783586,70.202680,102.856053,100.000000,19.887281,15.367100,79.746835,47.401014,0.000000,51.367089,65.650361,0.210411,27.691304,86.997257,54.695242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.189218,60.730250,140.777960,147.326205,92.168596,92.318025,54.626978,14.445713,140.670268,3.647843,60.710501,37.420017,144.801673,141.029250,143.328919,140.207573,116.697540,138.681781,-0.060571,0.038897,32.025740,-235.608149,143.981941,3.444679,27.199164,10.639427,34.264485,1767.124027,18.458698,325826.757629,0.913136,20.361272,2.239825,3.787741,0.075914,0.052325,109.877382,88.613226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778975,70.197242,102.882614,100.000000,19.913733,15.367100,79.746835,47.439578,0.000000,51.367089,65.661066,0.210546,27.726265,86.788029,54.696806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.146406,60.723359,140.769303,147.323132,92.159851,92.323461,54.620614,14.442859,140.675586,3.647717,60.702629,37.461833,144.827258,141.014618,143.357232,140.296965,116.725517,138.794665,-0.060513,0.038885,32.025740,-235.609696,145.155624,3.444588,27.175959,10.641483,40.320350,2079.685714,18.508204,326008.065593,0.911894,20.449749,2.319624,3.799829,0.074567,0.052357,109.874253,88.600277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811755,70.221295,102.888251,100.000000,19.902740,15.367100,79.746835,47.387127,0.000000,51.367089,65.671786,0.211361,27.671669,87.962168,54.609306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.143075,60.718674,140.820712,147.317824,92.202602,92.331846,54.666175,14.448995,140.774718,3.647683,60.731356,37.430609,144.828063,141.074574,143.354595,140.233184,116.719987,138.676575,-0.060340,0.038909,32.025740,-235.602416,144.746195,3.444925,27.161841,10.620748,28.788076,1483.624328,18.450822,326015.751360,0.911822,20.309133,2.348071,3.785451,0.075586,0.053412,109.862734,88.656288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815951,70.252037,102.916197,100.000000,19.923657,15.367100,79.746835,47.408773,0.000000,51.367089,65.682706,0.212871,27.717376,87.633148,54.693659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.054753,60.713437,140.855055,147.315310,92.212691,92.338714,54.616503,14.445998,140.507279,3.647990,60.725706,37.458962,144.852002,141.092516,143.400776,140.278103,116.718979,138.744751,-0.060335,0.038915,32.025740,-235.603126,144.973579,3.445067,27.214887,10.634938,-1.729457,-89.210495,18.469385,326011.797654,0.913102,20.360770,2.376993,3.789581,0.074107,0.053210,109.887092,88.706810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849847,70.278035,102.947534,100.000000,19.918048,15.367100,79.746835,47.411221,0.000000,51.367089,65.693372,0.213148,27.719486,87.383127,54.697435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.057240,60.706822,140.949039,147.314751,92.183628,92.346361,54.619975,14.452420,140.754444,3.648425,60.683759,37.414866,144.821778,141.121512,143.354803,140.297237,116.655764,138.710200,-0.060319,0.038873,32.025740,-235.600298,144.774584,3.445544,27.235730,10.628303,-2.019738,-104.177419,18.477159,326045.448267,0.912501,20.360640,2.322998,3.791305,0.075022,0.051818,109.898719,88.729273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816177,70.231107,102.940874,100.000000,19.919221,15.367100,79.746835,47.389230,0.000000,51.367089,65.707554,0.210321,27.698372,86.799641,54.610713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.134250,60.706822,140.975619,147.314751,92.152079,92.350804,54.705260,14.443857,140.621343,3.648654,60.716253,37.480700,144.834819,141.108206,143.380499,140.293564,116.686447,138.749467,-0.060222,0.038864,32.025740,-235.606247,145.093807,3.445564,27.209928,10.637787,22.843810,1176.439109,18.520335,326130.222392,0.915739,20.476318,2.358375,3.801268,0.074603,0.052029,109.935582,88.751596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.862719,70.252737,102.989607,100.000000,19.926027,15.367100,79.746835,47.459759,0.000000,51.367089,65.717999,0.210456,27.719612,86.889429,54.650681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.152332,60.703239,141.028286,147.318662,92.130706,92.356917,54.601701,14.450136,140.798741,3.648700,60.686389,37.499649,144.834798,141.183027,143.377034,140.296746,116.709789,138.854180,-0.060319,0.038863,32.025740,-235.603725,143.614852,3.445556,27.198064,10.626229,52.466965,2707.134048,18.529705,326253.931140,0.915675,20.466294,2.404174,3.803549,0.075392,0.052962,109.937298,88.753353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848586,70.247737,103.012110,100.000000,19.956331,15.367100,79.746835,47.421126,0.000000,51.367089,65.728512,0.212045,27.727040,88.102053,54.615610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.240241,60.697727,141.000087,147.305253,92.131280,92.364576,54.623902,14.453704,140.771092,3.648887,60.696617,37.457084,144.805595,141.099240,143.368440,140.269674,116.767443,138.858074,-0.060335,0.038891,32.025740,-235.598851,145.147870,3.445727,27.181585,10.637841,17.848401,920.548299,18.499337,326162.689358,0.912244,20.360861,2.393284,3.796377,0.074565,0.051530,109.863378,88.740989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833041,70.243814,103.031503,100.000000,19.946893,15.367100,79.746835,47.411812,0.000000,51.367089,65.739128,0.212687,27.682812,87.901205,54.610103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.033617,60.688907,140.808818,147.300783,92.153103,92.373730,54.673619,14.447853,140.794660,3.649351,60.682958,37.557468,144.816589,141.123816,143.385578,140.248340,116.780512,138.889442,-0.060372,0.038876,32.025740,-235.602251,144.265856,3.445984,27.253760,10.659910,9.830576,506.560271,18.497742,326129.292058,0.913546,20.332546,2.422703,3.795947,0.075114,0.052420,109.841263,88.756099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852041,70.288939,103.069141,100.000000,19.972839,15.367100,79.746835,47.365869,0.000000,51.367089,65.749446,0.211771,27.652647,87.235037,54.614312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.181479,60.688907,140.932782,147.300783,92.162867,92.384724,54.599739,14.448424,140.781829,3.649358,60.669783,37.533835,144.807095,141.202908,143.374918,140.326162,116.753517,138.923804,-0.060188,0.038864,32.025740,-235.604131,144.704019,3.445738,27.270475,10.680663,26.998628,1393.096234,18.457897,325988.691633,0.910910,20.206925,2.367011,3.786229,0.075447,0.052115,109.816039,88.752195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858326,70.257473,103.074087,100.000000,19.979133,15.367100,79.746835,47.475061,0.000000,51.367089,65.759545,0.212779,27.665827,86.784259,54.612483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.148160,60.684222,141.038998,147.294358,92.150478,92.392640,54.580192,14.448424,140.776435,3.649260,60.680868,37.529287,144.793941,141.173462,143.364036,140.437151,116.733689,138.776887,-0.060251,0.038863,32.025740,-235.605438,144.448023,3.445774,27.208973,10.667302,53.389369,2755.812879,18.530921,326137.164623,0.915638,20.480756,2.369741,3.802189,0.074854,0.051776,109.699306,88.729704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856070,70.260610,103.100292,100.000000,19.979342,15.367100,79.746835,47.395752,0.000000,51.367089,65.769738,0.214497,27.680432,87.504613,54.612758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.100373,60.680363,140.941886,147.272567,92.137822,92.400268,54.610960,14.448709,140.793228,3.648850,60.688716,37.497897,144.809657,141.206792,143.379398,140.344213,116.682872,138.882626,-0.060393,0.038872,32.025740,-235.603519,144.977269,3.445473,27.204898,10.674442,16.410456,846.585538,18.480575,326115.892101,0.913048,20.278366,2.414041,3.790403,0.074773,0.052758,109.652052,88.722736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877295,70.250714,103.101026,100.000000,19.987359,15.367100,79.746835,47.412575,0.000000,51.367089,65.780067,0.213102,27.761208,86.853288,54.616682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
