OSU 80 Ton Compressor Load Stand
37.175477,60.681190,141.058477,147.263628,92.155278,92.409406,54.567315,14.452134,140.803354,3.648834,60.689384,37.520165,144.800149,141.178481,143.359540,140.319442,116.660682,138.848179,-0.060445,0.038873,32.025740,-235.596663,144.202590,3.445466,27.243465,10.715966,0.146543,7.565927,18.506671,326193.908778,0.914328,20.319233,2.359861,3.796662,0.074202,0.051790,109.636428,88.740843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854930,70.232093,103.098070,100.000000,19.995453,15.367100,79.746835,47.436663,0.000000,51.367089,65.790188,0.209693,27.723867,86.279370,54.610250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.070519,60.675126,141.118434,147.254409,92.196438,92.420119,54.581808,14.444428,140.776035,3.647992,60.685331,37.561028,144.803156,141.153435,143.382835,140.377905,116.586817,138.796888,-0.060172,0.038841,32.025740,-235.608126,144.575696,3.444760,27.274946,10.709259,-2.043664,-105.485208,18.519408,326337.901806,0.915151,20.380761,2.463948,3.798934,0.074933,0.052307,109.592516,88.751510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859027,70.218350,103.126540,100.000000,20.001571,15.367100,79.746835,47.415782,0.000000,51.367089,65.803927,0.208802,27.690132,86.903920,54.615335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.149860,60.675126,141.020634,147.254409,92.181082,92.427727,54.601645,14.444714,140.812113,3.647559,60.688778,37.495851,144.817928,141.225698,143.366637,140.407527,116.643979,138.781992,-0.060146,0.038833,32.025740,-235.602124,145.765736,3.444239,27.216329,10.705743,14.534852,749.954426,18.499877,326354.228461,0.913977,20.278853,2.468788,3.794396,0.073508,0.051849,109.562484,88.756899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825274,70.208673,103.125451,100.000000,20.017888,15.367100,79.746835,47.454351,0.000000,51.367089,65.813913,0.212549,27.722082,88.223697,54.606149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.264811,60.674575,140.877640,147.243235,92.164785,92.435360,54.567071,14.445570,140.848762,3.647127,60.664747,37.566555,144.800843,141.193183,143.355643,140.349222,116.626402,138.878180,-0.060047,0.038820,32.025740,-235.604861,144.217889,3.443813,27.184884,10.694582,56.531551,2918.705325,18.553476,326584.639913,0.916621,20.416408,2.516812,3.806756,0.076780,0.053269,109.541197,88.735109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822067,70.192192,103.115995,100.000000,20.034674,15.367100,79.746835,47.411095,0.000000,51.367089,65.824080,0.211999,27.702303,88.856777,54.609060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.174458,60.665204,141.088151,147.227591,92.188322,92.442230,54.612247,14.450993,140.829343,3.646942,60.654900,37.464607,144.797502,141.232795,143.373726,140.381699,116.634022,138.830060,-0.060243,0.038817,32.025740,-235.600909,145.116769,3.443282,27.203528,10.700064,28.745593,1482.897778,18.510899,326457.849240,0.914250,20.307814,2.452144,3.795994,0.075174,0.052969,109.535394,88.726326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803080,70.186489,103.123332,100.000000,20.025585,15.367100,79.746835,47.348248,0.000000,51.367089,65.834264,0.210366,27.671543,87.089953,54.622170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.272254,60.659141,140.966113,147.216137,92.224292,92.447539,54.616818,14.448709,140.806139,3.646646,60.679530,37.481653,144.790224,141.282696,143.357249,140.480137,116.606916,138.980897,-0.060157,0.038814,32.025740,-235.601722,145.075328,3.443095,27.213210,10.705581,9.555562,492.901137,18.448155,326432.710038,0.911856,20.150243,2.518179,3.780447,0.074256,0.051851,109.484670,88.774276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.801398,70.198497,103.149738,100.000000,20.057433,15.367100,79.746835,47.395591,0.000000,51.367089,65.843940,0.211588,27.685949,87.019953,54.616486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.244896,60.659141,141.026959,147.216137,92.228528,92.454428,54.584674,14.449138,140.856252,3.646034,60.671265,37.558102,144.773159,141.215236,143.352782,140.411136,116.608948,138.925660,-0.060070,0.038819,32.025740,-235.600313,145.919939,3.442730,27.217213,10.704174,18.356427,947.430638,18.509098,326496.682344,0.913541,20.264260,2.486320,3.795298,0.075257,0.052609,109.570800,88.727249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800288,70.202781,103.155395,100.000000,20.059309,15.367100,79.746835,47.341153,0.000000,51.367089,65.853683,0.213148,27.704232,87.985242,54.610732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.284140,60.656109,140.920620,147.212505,92.209790,92.462804,54.558638,14.448424,140.875969,3.645817,60.662605,37.568922,144.784299,141.266542,143.338301,140.466813,116.679463,138.887074,-0.059968,0.038837,32.025740,-235.602497,145.166901,3.442671,27.168783,10.686144,44.020075,2273.093248,18.455270,326486.254868,0.910914,20.124655,2.589385,3.782066,0.075058,0.053248,109.628788,88.724496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786244,70.219027,103.160675,100.000000,20.067648,15.367100,79.746835,47.352316,0.000000,51.367089,65.863500,0.212641,27.682596,87.222478,54.606326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.301094,60.655282,140.949808,147.210270,92.186591,92.470478,54.637531,14.450993,140.845523,3.645766,60.677896,37.455510,144.787306,141.244410,143.347054,140.540766,116.677769,138.918374,-0.059876,0.038826,32.025740,-235.601889,145.553708,3.442475,27.205493,10.684161,30.114407,1552.791861,18.474543,326526.245711,0.912242,20.161987,2.559544,3.786477,0.075197,0.052242,109.672685,88.725996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.795737,70.223122,103.133393,100.000000,20.084203,15.367100,79.746835,47.327025,0.000000,51.367089,65.873405,0.211908,27.723128,86.674595,54.616997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.118027,60.654455,141.009179,147.210829,92.176328,92.475129,54.627234,14.446569,140.903532,3.645991,60.639332,37.555046,144.781763,141.258307,143.337291,140.428614,116.712570,138.815516,-0.059758,0.038825,32.025740,-235.606966,143.980023,3.442247,27.236902,10.696782,5.294402,273.047193,18.448550,326403.481084,0.911715,20.105410,2.469598,3.779640,0.074926,0.051740,109.641140,88.720903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755680,70.202169,103.153545,100.000000,20.074779,15.367100,79.746835,47.314831,0.000000,51.367089,65.883266,0.211953,27.759333,86.759079,54.615876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.156042,60.654455,141.035413,147.210829,92.174477,92.482033,54.619381,14.445855,140.888273,3.646047,60.664539,37.519896,144.789930,141.297999,143.347770,140.457888,116.730862,139.012976,-0.059645,0.038825,32.025740,-235.605393,144.925794,3.442308,27.239625,10.670205,14.657894,756.057444,18.445501,326420.720550,0.910025,20.081468,2.487052,3.778704,0.075833,0.053006,109.628249,88.698773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771611,70.208550,103.173713,100.000000,20.109726,15.367100,79.746835,47.408622,0.000000,51.367089,65.893117,0.211953,27.735353,87.044960,54.614292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.209735,60.649218,141.130153,147.206359,92.119582,92.490756,54.641653,14.452705,140.835795,3.645993,60.672547,37.492309,144.805417,141.280802,143.354868,140.511350,116.749832,138.930044,-0.059661,0.038836,32.025740,-235.599033,144.230082,3.442286,27.254211,10.658882,25.038080,1290.943344,18.532065,326507.454024,0.915091,20.330690,2.400444,3.798941,0.073873,0.052009,109.633887,88.709011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777647,70.207531,103.157823,100.000000,20.123521,15.367100,79.746835,47.384421,0.000000,51.367089,65.906033,0.213519,27.762957,87.434606,54.702127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.163450,60.643155,141.173393,147.209712,92.118487,92.496104,54.611698,14.447853,140.902365,3.645985,60.655062,37.559742,144.779991,141.287074,143.345849,140.559140,116.791549,138.954412,-0.059679,0.038826,32.025740,-235.603558,145.891244,3.442228,27.314793,10.654699,39.902520,2058.470462,18.519360,326475.993104,0.914280,20.278688,2.481586,3.795760,0.074536,0.052438,109.707662,88.713493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772018,70.191118,103.140264,100.000000,20.132289,15.367100,79.746835,47.358670,0.000000,51.367089,65.915566,0.212274,27.769827,87.374664,54.696934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.249023,60.639021,141.083956,147.215299,92.126386,92.505277,54.653302,14.451421,140.916229,3.646094,60.659630,37.575005,144.789603,141.272811,143.335196,140.432977,116.795861,139.018705,-0.059792,0.038826,32.025740,-235.597377,144.976717,3.442394,27.286359,10.631440,37.638323,1940.188169,18.506764,326428.744819,0.912557,20.200072,2.420867,3.792829,0.074768,0.052196,109.705663,88.743520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757558,70.177911,103.104299,100.000000,20.145188,15.367100,79.746835,47.381520,0.000000,51.367089,65.925276,0.208581,27.754465,86.675154,54.709237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.158802,60.639572,141.117310,147.223121,92.134917,92.511383,54.622083,14.447140,140.978630,3.646210,60.672912,37.502825,144.776699,141.323167,143.353267,140.436029,116.868587,138.970022,-0.059790,0.038835,32.025740,-235.600514,145.430749,3.442372,27.252354,10.659838,29.996018,1547.124773,18.531837,326403.420756,0.914325,20.257259,2.391419,3.798716,0.076141,0.053407,109.759541,88.756461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770931,70.187128,103.057113,100.000000,20.148989,15.367100,79.746835,47.335431,0.000000,51.367089,65.934761,0.210546,27.714257,87.301574,54.697013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.229982,60.639572,141.062474,147.223121,92.143352,92.518244,54.650871,14.444428,140.959575,3.646196,60.649222,37.540398,144.799041,141.368059,143.336615,140.526379,116.867858,138.968127,-0.059871,0.038862,32.025740,-235.605186,145.981309,3.442429,27.260161,10.658125,0.107304,5.531588,18.487390,326362.625499,0.911443,20.136233,2.419469,3.787588,0.074110,0.052456,109.774667,88.778443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757852,70.167418,103.064363,100.000000,20.172055,15.367100,79.746835,47.380588,0.000000,51.367089,65.944435,0.211089,27.728176,88.634308,54.612797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.092836,60.633508,141.185956,147.227032,92.148769,92.526606,54.616650,14.451992,140.991654,3.646188,60.663693,37.538215,144.786283,141.426170,143.346029,140.527749,116.880339,138.906150,-0.059879,0.038867,32.025740,-235.599910,144.730755,3.442392,27.289154,10.652860,17.237554,889.161351,18.531368,326325.875413,0.914418,20.260032,2.322240,3.797682,0.075237,0.051942,109.746803,88.719466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761006,70.159369,103.067849,100.000000,20.168729,15.367100,79.746835,47.342974,0.000000,51.367089,65.953822,0.213983,27.708109,88.015704,54.611283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.181714,60.634060,141.206661,147.226194,92.132683,92.534225,54.585943,14.446569,140.959264,3.646054,60.650935,37.533929,144.785477,141.345498,143.377369,140.554759,116.821877,139.016138,-0.059761,0.038858,32.025740,-235.611213,144.851781,3.442328,27.276641,10.659135,57.770188,2981.624530,18.496359,326299.484688,0.912116,20.162776,2.322014,3.788948,0.074804,0.052421,109.702147,88.709877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767187,70.164302,103.062809,100.000000,20.197342,15.367100,79.746835,47.414666,0.000000,51.367089,65.963386,0.214217,27.747541,87.623641,54.610270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.209228,60.629925,141.140169,147.222283,92.113365,92.544914,54.586492,14.451706,140.974371,3.645880,60.652943,37.574478,144.779636,141.365522,143.358888,140.574890,116.821412,138.985036,-0.059719,0.038869,32.025740,-235.599378,144.785128,3.442002,27.261387,10.681348,58.086101,2997.899244,18.569519,326398.640521,0.916402,20.344226,2.278329,3.806286,0.075353,0.052606,109.698904,88.715082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771631,70.154639,103.041565,100.000000,20.220376,15.367100,79.746835,47.363304,0.000000,51.367089,65.976171,0.211908,27.755979,86.780163,54.611017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.168886,60.624137,141.265383,147.216696,92.112382,92.550038,54.727937,14.450707,140.924668,3.645534,60.646064,37.652261,144.794401,141.374502,143.367557,140.576173,116.808231,138.876462,-0.059758,0.038891,32.025740,-235.594333,144.981225,3.441403,27.239318,10.671125,15.339085,789.624040,18.534402,326462.824787,0.914627,20.223198,2.392163,3.797745,0.076681,0.052887,109.758974,88.698230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774393,70.171920,103.017793,100.000000,20.220053,15.367100,79.746835,47.352128,0.000000,51.367089,65.985519,0.212964,27.719107,86.521780,54.603277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.140037,60.624137,141.292054,147.216696,92.094159,92.557656,54.606527,14.450136,141.057953,3.645491,60.651058,37.613680,144.756036,141.440837,143.342515,140.517093,116.763377,139.087614,-0.059719,0.038885,32.025740,-235.602418,144.487751,3.441372,27.256140,10.668474,5.058626,260.986468,18.517705,326476.413927,0.913984,20.181472,2.376972,3.793150,0.074544,0.052452,109.766502,88.671021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.811981,70.154730,103.006202,100.000000,20.229118,15.367100,79.746835,47.371706,0.000000,51.367089,65.994744,0.211134,27.755907,87.385694,54.612532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.104160,60.621381,141.142442,147.207477,92.090476,92.565296,54.618756,14.449423,140.949697,3.645343,60.632072,37.603545,144.776656,141.420984,143.365852,140.594283,116.807217,139.035153,-0.059627,0.038894,32.025740,-235.601825,145.814335,3.441355,27.312215,10.711982,28.295461,1459.502877,18.548249,326537.122208,0.912728,20.230809,2.335484,3.800635,0.074708,0.052077,109.743281,88.669575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789146,70.144350,102.986801,100.000000,20.263954,15.367100,79.746835,47.385744,0.000000,51.367089,66.004044,0.209648,27.802317,87.095863,54.703336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.194180,60.616145,141.273742,147.210270,92.052195,92.569846,54.627288,14.453133,141.020417,3.644969,60.644134,37.630972,144.761119,141.357461,143.351435,140.564583,116.786345,139.118688,-0.059724,0.038889,32.025740,-235.597951,145.066209,3.440852,27.271899,10.697215,33.734976,1739.805757,18.565129,326664.316670,0.915600,20.270260,2.486628,3.804306,0.074888,0.052483,109.772998,88.700815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799657,70.173941,102.982785,100.000000,20.266167,15.367100,79.746835,47.405759,0.000000,51.367089,66.013425,0.211270,27.746928,87.930543,54.698262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.215432,60.618074,141.130768,147.211667,92.041097,92.574547,54.605244,14.448567,140.989047,3.644561,60.667925,37.586770,144.782996,141.363200,143.346946,140.616081,116.767105,138.956105,-0.059543,0.038887,32.025740,-235.600558,145.847252,3.440313,27.237569,10.705815,35.340813,1823.358975,18.567612,326638.272201,0.916421,20.316595,2.416391,3.803952,0.075322,0.052157,109.787309,88.711815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781923,70.172394,102.966842,100.000000,20.287460,15.367100,79.746835,47.356637,0.000000,51.367089,66.022522,0.212274,27.765337,88.565604,54.618039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.101596,60.618074,141.151999,147.211667,92.074975,92.579115,54.619453,14.445998,141.066072,3.643921,60.634006,37.692710,144.782794,141.390241,143.357459,140.641056,116.780324,139.044135,-0.059480,0.038914,32.025740,-235.604760,144.879599,3.439451,27.224353,10.686739,28.746568,1482.752468,18.541579,326620.266933,0.913916,20.188248,2.479291,3.798275,0.074916,0.051869,109.724898,88.672271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768422,70.179227,102.973874,100.000000,20.303185,15.367100,79.746835,47.343282,0.000000,51.367089,66.031918,0.212411,27.727942,87.762420,54.612984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.178873,60.615042,141.204247,147.219769,92.153279,92.589033,54.601391,14.449138,140.987166,3.642653,60.653728,37.557128,144.799858,141.546169,143.374173,140.685755,116.795796,139.115019,-0.059401,0.038910,32.025740,-235.603581,145.014082,3.438468,27.222297,10.694618,28.666656,1479.119720,18.519445,326653.709668,0.913771,20.161147,2.416716,3.792265,0.074623,0.052767,109.759922,88.724779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774512,70.208131,103.002369,100.000000,20.333275,15.367100,79.746835,47.401369,0.000000,51.367089,66.044210,0.213797,27.727022,87.243194,54.611047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.082102,60.611184,141.288282,147.210270,92.202650,92.598944,54.605848,14.447282,141.074874,3.641686,60.602912,37.577689,144.749707,141.425387,143.346124,140.649837,116.748215,139.076272,-0.059281,0.038921,32.025740,-235.605926,144.247175,3.437678,27.252444,10.722421,18.155129,936.677703,18.572220,326730.641350,0.916607,20.316798,2.447803,3.804472,0.074139,0.052202,109.750031,88.698411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714621,70.175237,102.962841,100.000000,20.325550,15.367100,79.746835,47.361932,0.000000,51.367089,66.053325,0.210546,27.725274,87.435132,54.611116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.056716,60.608979,141.333684,147.195744,92.222352,92.608829,54.635968,14.446854,140.976547,3.640790,60.646273,37.642886,144.787432,141.458330,143.369761,140.671900,116.763187,139.198764,-0.059184,0.038907,32.025740,-235.605537,144.585791,3.436988,27.253382,10.735187,23.127676,1192.568512,18.545319,326681.750106,0.914943,20.208063,2.467995,3.797970,0.076447,0.052967,109.792083,88.726041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747728,70.229897,103.006408,100.000000,20.328404,15.367100,79.746835,47.413463,0.000000,51.367089,66.062551,0.211225,27.707351,86.742530,54.609611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.164675,60.607876,141.291997,147.196023,92.247255,92.614193,54.610430,14.456701,141.127604,3.640185,60.652032,37.589706,144.794412,141.479791,143.353026,140.642469,116.820159,139.078671,-0.059213,0.038936,32.025740,-235.597487,144.941045,3.436647,27.235982,10.695033,33.541480,1730.360611,18.597558,326862.082977,0.917537,20.336600,2.496082,3.810148,0.073702,0.051933,109.848312,88.734088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758633,70.242040,103.016323,100.000000,20.368808,15.367100,79.746835,47.425076,0.000000,51.367089,66.071659,0.212457,27.717034,88.330078,54.608982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.091604,60.607876,141.372659,147.196023,92.288567,92.621748,54.613195,14.448424,141.068008,3.640046,60.613672,37.602709,144.773910,141.468897,143.309521,140.722852,116.847674,139.040847,-0.059278,0.038943,32.025740,-235.604947,144.532539,3.436482,27.221756,10.689137,23.749009,1225.117939,18.615095,326888.776083,0.917802,20.369171,2.542719,3.813983,0.075256,0.052719,109.872079,88.660173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741336,70.234709,103.016301,100.000000,20.365633,15.367100,79.746835,47.369935,0.000000,51.367089,66.080798,0.211588,27.720568,88.129327,54.603041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.158527,60.605671,141.223751,147.208315,92.326943,92.632350,54.584352,14.448709,141.090520,3.639889,60.624734,37.526811,144.778772,141.453478,143.315541,140.631218,116.876211,139.115570,-0.059323,0.038932,32.025740,-235.602375,145.034375,3.436294,27.220909,10.714488,25.510141,1316.663204,18.564845,326729.685949,0.915402,20.220306,2.425346,3.801782,0.075252,0.053050,109.867538,88.657553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753675,70.244966,103.026507,100.000000,20.402503,15.367100,79.746835,47.407253,0.000000,51.367089,66.089877,0.213010,27.750300,87.381530,54.612198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.069151,60.604569,141.297567,147.206918,92.345266,92.638484,54.588277,14.451421,141.079013,3.639845,60.645290,37.656386,144.788612,141.513117,143.326549,140.659843,116.904662,139.160071,-0.059105,0.038931,32.025740,-235.596560,145.088318,3.436215,27.228662,10.691788,27.758792,1432.620538,18.606036,326761.980576,0.917378,20.320280,2.378800,3.811446,0.074731,0.051579,109.835157,88.665401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742785,70.261461,103.007463,100.000000,20.394135,15.367100,79.746835,47.372987,0.000000,51.367089,66.099021,0.213148,27.718765,87.935023,54.612158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.225609,60.599057,141.282784,147.200214,92.345350,92.644595,54.597775,14.442145,141.092455,3.639497,60.637486,37.617872,144.787695,141.423521,143.342087,140.658390,116.840258,139.080112,-0.059066,0.038926,32.025740,-235.608776,144.248401,3.435525,27.243934,10.660469,43.167413,2227.465926,18.564283,326701.332331,0.916177,20.226506,2.387857,3.800574,0.075252,0.051819,109.879671,88.689872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769597,70.260879,102.963627,100.000000,20.420061,15.367100,79.746835,47.420126,0.000000,51.367089,66.108105,0.210591,27.747649,87.152270,54.613152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.208473,60.599057,141.376882,147.200214,92.320443,92.652243,54.620981,14.447140,141.073097,3.639717,60.620675,37.653892,144.778083,141.524377,143.336283,140.677889,116.805112,139.124285,-0.059121,0.038928,32.025740,-235.605088,145.203469,3.435355,27.277344,10.663985,29.169960,1504.548960,18.611804,326738.429344,0.918555,20.347724,2.381788,3.811729,0.074178,0.053254,109.882706,88.683237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755002,70.290678,102.951105,100.000000,20.427844,15.367100,79.746835,47.337823,0.000000,51.367089,66.116960,0.210772,27.764057,87.318563,54.649884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.116163,60.596025,141.212288,147.187922,92.330467,92.659819,54.652987,14.446426,141.089218,3.639844,60.634745,37.581218,144.784694,141.479986,143.347117,140.732752,116.802659,139.157852,-0.059255,0.038925,32.025740,-235.602045,146.302935,3.435517,27.290939,10.649867,24.203242,1247.640981,18.542873,326748.547197,0.914275,20.128233,2.405972,3.795312,0.074419,0.051441,109.831865,88.706690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.763846,70.284998,102.911459,100.000000,20.450754,15.367100,79.746835,47.345310,0.000000,51.367089,66.128870,0.211680,27.760866,88.051484,54.616013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.167035,60.596852,141.328925,147.187922,92.320224,92.667393,54.699052,14.447996,141.164334,3.639826,60.634026,37.626159,144.785076,141.614387,143.349030,140.724869,116.754378,139.158442,-0.059438,0.038930,32.025740,-235.600802,144.730023,3.435504,27.269303,10.655691,-2.637700,-135.854986,18.561071,326848.256427,0.914417,20.151635,2.463340,3.799588,0.074869,0.052445,109.776068,88.721823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768412,70.282924,102.874810,100.000000,20.459981,15.367100,79.746835,47.392238,0.000000,51.367089,66.137904,0.211680,27.735731,88.062375,54.640364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.178241,60.594371,141.416661,147.194626,92.330715,92.675032,54.604641,14.452562,141.115130,3.639757,60.637451,37.627802,144.788493,141.558754,143.371589,140.731065,116.789871,139.080735,-0.059328,0.038906,32.025740,-235.600646,145.277419,3.435472,27.270961,10.657169,23.779086,1226.861659,18.586689,326942.561383,0.916405,20.274810,2.482675,3.804604,0.075142,0.052539,109.788049,88.724753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796612,70.287049,102.855719,100.000000,20.481185,15.367100,79.746835,47.365538,0.000000,51.367089,66.146914,0.209738,27.786919,87.805770,54.616938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.193688,60.592718,141.479813,147.190995,92.336419,92.682671,54.648020,14.453133,141.053104,3.639440,60.650642,37.705368,144.762199,141.563905,143.386577,140.769284,116.836942,139.081633,-0.059338,0.038909,32.025740,-235.595828,145.306705,3.435123,27.353955,10.647379,46.234360,2383.528805,18.577462,327015.850167,0.914356,20.206055,2.531253,3.802534,0.075168,0.053279,109.776415,88.692134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776758,70.290850,102.845593,100.000000,20.513525,15.367100,79.746835,47.358608,0.000000,51.367089,66.155790,0.211316,27.752644,87.762182,54.704526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.245825,60.592718,141.249226,147.190995,92.360878,92.687982,54.606243,14.439862,141.190685,3.639512,60.619578,37.520562,144.762503,141.564702,143.331772,140.781274,116.801322,139.220828,-0.059126,0.038931,32.025740,-235.610406,146.458061,3.435110,27.328857,10.648406,22.011030,1135.607015,18.582407,326970.020191,0.915708,20.188256,2.456673,3.803748,0.075267,0.052584,109.769061,88.713836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784560,70.270855,102.793030,100.000000,20.535293,15.367100,79.746835,47.349105,0.000000,51.367089,66.164682,0.213241,27.765247,88.598368,54.620537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.204227,60.591064,141.522895,147.198258,92.392107,92.696328,54.586356,14.451992,141.176339,3.639111,60.630314,37.628855,144.799854,141.604151,143.373021,140.826163,116.829160,139.132402,-0.058987,0.038927,32.025740,-235.597296,145.424996,3.434640,27.249704,10.650300,15.037565,776.110216,18.583243,326903.527145,0.914643,20.165494,2.410053,3.803866,0.074047,0.051873,109.863332,88.708869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796090,70.283624,102.798531,100.000000,20.528570,15.367100,79.746835,47.321728,0.000000,51.367089,66.173557,0.212136,27.741717,87.940719,54.614351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.282601,60.588583,141.543458,147.203566,92.392943,92.704746,54.606932,14.448852,141.202945,3.638953,60.616283,37.641635,144.768212,141.602974,143.372318,140.852359,116.820242,139.258059,-0.058958,0.038938,32.025740,-235.601252,146.360509,3.434491,27.264470,10.667771,28.793493,1485.513357,18.539180,326947.733686,0.914011,20.094295,2.515677,3.792351,0.074891,0.052066,109.926102,88.652161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802384,70.304432,102.770691,100.000000,20.553235,15.367100,79.746835,47.340481,0.000000,51.367089,66.182480,0.211497,27.768817,86.940126,54.610447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.219896,60.579764,141.447206,147.201052,92.382140,92.718458,54.601697,14.453276,141.168797,3.638273,60.590788,37.712333,144.764406,141.580079,143.369653,140.795014,116.828432,139.249587,-0.059163,0.038931,32.025740,-235.596665,145.227553,3.434314,27.257583,10.683205,27.185469,1402.686690,18.585598,326956.045271,0.915527,20.149442,2.443373,3.803947,0.074912,0.052509,109.914137,88.666299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777080,70.318134,102.733456,100.000000,20.589843,15.367100,79.746835,47.296005,0.000000,51.367089,66.194230,0.211452,27.763119,87.611555,54.614548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.180342,60.577008,141.340034,147.192392,92.364682,92.728270,54.567523,14.454418,141.136107,3.637866,60.606526,37.711525,144.790762,141.626861,143.365826,140.812291,116.876725,139.215469,-0.059312,0.038926,32.025740,-235.597647,144.903356,3.434105,27.292724,10.702408,56.444770,2914.200717,18.554949,326943.512997,0.913181,20.039986,2.515472,3.796502,0.074529,0.052361,109.947742,88.712082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803228,70.344265,102.730565,100.000000,20.610591,15.367100,79.746835,47.326915,0.000000,51.367089,66.202638,0.212320,27.784918,87.731325,54.622416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.219187,60.577008,141.484845,147.192392,92.409214,92.736680,54.592049,14.451706,141.178505,3.637293,60.598843,37.675027,144.778150,141.636582,143.378830,140.886505,116.871439,139.311681,-0.059150,0.038938,32.025740,-235.601012,145.023829,3.433616,27.268563,10.708303,23.734182,1224.827320,18.575297,327012.492303,0.915046,20.116740,2.503023,3.800312,0.074960,0.053357,109.840922,88.737888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802805,70.330984,102.712008,100.000000,20.643400,15.367100,79.746835,47.345849,0.000000,51.367089,66.211254,0.210636,27.720784,87.846429,54.613683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.118817,60.570944,141.517837,147.188201,92.426403,92.743571,54.585180,14.452277,141.238403,3.636727,60.603905,37.723517,144.788588,141.683284,143.367857,140.722957,116.913193,139.331188,-0.059197,0.038939,32.025740,-235.600441,146.392650,3.433416,27.272909,10.708953,6.070192,313.298047,18.583850,326989.977909,0.916763,20.168022,2.437580,3.801472,0.075282,0.054928,109.856047,88.705875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808751,70.333608,102.682095,100.000000,20.651722,15.367100,79.746835,47.326199,0.000000,51.367089,66.219697,0.210682,27.757981,87.527694,54.621010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.240746,60.564881,141.548429,147.163897,92.425171,92.749676,54.554896,14.451135,141.172050,3.636226,60.581379,37.723187,144.796033,141.638629,143.373785,140.814876,116.915925,139.265403,-0.059181,0.038923,32.025740,-235.595539,144.975616,3.433019,27.269267,10.725234,25.783386,1331.484818,18.582823,327001.555277,0.915401,20.114952,2.491223,3.801395,0.074463,0.051960,109.875849,88.672966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798994,70.334641,102.667287,100.000000,20.659562,15.367100,79.746835,47.378323,0.000000,51.367089,66.228317,0.213426,27.727617,88.222287,54.616141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.165235,60.556061,141.381036,147.152723,92.444291,92.757335,54.570999,14.447425,141.242050,3.635632,60.564264,37.695761,144.777760,141.645061,143.367724,140.779059,116.928091,139.254347,-0.059160,0.038907,32.025740,-235.603823,145.979411,3.432586,27.275162,10.734357,22.686417,1171.207951,18.630876,327020.650543,0.918245,20.246097,2.459270,3.812563,0.074815,0.052479,109.854015,88.609597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796571,70.316459,102.660065,100.000000,20.697897,15.367100,79.746835,47.311062,0.000000,51.367089,66.236607,0.211816,27.764381,88.431464,54.612473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.271538,60.556061,141.322596,147.152723,92.499897,92.767227,54.548678,14.452420,141.225471,3.635035,60.571576,37.670055,144.754987,141.783050,143.376672,140.872551,116.942073,139.330678,-0.059084,0.038877,32.025740,-235.598828,146.241218,3.431945,27.282753,10.745410,2.028736,104.778279,18.581458,326940.807353,0.915552,20.073390,2.423481,3.800902,0.074396,0.053062,109.883174,88.612256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768091,70.315372,102.652291,100.000000,20.710748,15.367100,79.746835,47.348533,0.000000,51.367089,66.244701,0.214077,27.755565,87.062782,54.613024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.222337,60.551651,141.461293,147.135682,92.525079,92.779315,54.579623,14.448709,141.211628,3.634077,60.552497,37.687624,144.774141,141.704091,143.370221,140.848794,116.919345,139.311296,-0.059068,0.038867,32.025740,-235.600415,144.986569,3.431139,27.270493,10.740902,2.440893,125.993531,18.599292,326991.109038,0.917347,20.167725,2.405756,3.804121,0.075114,0.052680,109.870574,88.589606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765660,70.298425,102.628399,100.000000,20.741019,15.367100,79.746835,47.289377,0.000000,51.367089,66.255677,0.210953,27.788055,87.808548,54.616623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.261788,60.546691,141.595260,147.124788,92.538438,92.786154,54.637470,14.447711,141.219945,3.633794,60.598892,37.743478,144.779211,141.732864,143.367264,140.856759,116.958808,139.334783,-0.059113,0.038869,32.025740,-235.605661,145.345825,3.430576,27.275253,10.709782,23.548208,1214.219694,18.549086,326926.621241,0.914993,20.022553,2.430134,3.791703,0.074765,0.052871,109.916693,88.584054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799392,70.297294,102.650112,100.000000,20.746432,15.367100,79.746835,47.315197,0.000000,51.367089,66.263786,0.212503,27.751364,86.646937,54.611647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.250178,60.544210,141.565030,147.123112,92.596367,92.791493,54.585356,14.442002,141.197402,3.633209,60.554461,37.734684,144.779912,141.612483,143.362226,140.845998,116.919232,139.362703,-0.059123,0.038867,32.025740,-235.605162,145.039089,3.430399,27.281780,10.703093,20.738492,1070.362850,18.586311,327037.960368,0.915889,20.085294,2.443124,3.800441,0.075150,0.052203,109.941820,88.521675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775252,70.264042,102.631082,100.000000,20.765260,15.367100,79.746835,47.290785,0.000000,51.367089,66.272039,0.211588,27.734758,88.106496,54.619239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.134886,60.536493,141.483722,147.111099,92.634300,92.798382,54.588089,14.447568,141.241866,3.632598,60.566243,37.718158,144.760855,141.664343,143.365712,140.817012,116.906752,139.338885,-0.059034,0.038841,32.025740,-235.601556,145.352535,3.429880,27.251723,10.707023,0.850486,43.893413,18.583164,326960.475185,0.913929,20.026484,2.415462,3.800012,0.074808,0.052694,110.010905,88.573763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.786088,70.255791,102.652372,100.000000,20.799443,15.367100,79.746835,47.293343,0.000000,51.367089,66.280157,0.210096,27.796584,87.448851,54.616407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.213880,60.536493,141.553414,147.111099,92.648811,92.806812,54.631189,14.451564,141.282472,3.631855,60.543407,37.767961,144.750894,141.732955,143.372572,140.851811,116.881657,139.269749,-0.059126,0.038853,32.025740,-235.601155,144.778133,3.429148,27.284286,10.711062,15.407773,794.564578,18.586297,327052.471804,0.915157,20.039845,2.469064,3.800385,0.074671,0.051796,110.004643,88.616075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779002,70.251197,102.656450,100.000000,20.788662,15.367100,79.746835,47.352145,0.000000,51.367089,66.287993,0.210501,27.758413,87.841732,54.616112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.188309,60.536217,141.514798,147.105512,92.654617,92.813667,54.576314,14.447140,141.169689,3.631110,60.558667,37.688166,144.746817,141.704811,143.373463,140.831089,116.844923,139.330621,-0.059144,0.038841,32.025740,-235.604598,146.163169,3.427820,27.287315,10.683674,51.201181,2643.052363,18.629911,327172.024600,0.918231,20.189661,2.469579,3.809995,0.076848,0.052933,109.991410,88.597242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783288,70.249259,102.663091,100.000000,20.833902,15.367100,79.746835,47.306312,0.000000,51.367089,66.296080,0.211089,27.806374,88.673253,54.614627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.209590,60.532910,141.457054,147.106071,92.665236,92.821304,54.618939,14.448995,141.179879,3.630285,60.561373,37.714062,144.746776,141.722371,143.369977,140.875319,116.895861,139.374429,-0.059081,0.038825,32.025740,-235.601763,145.555626,3.426675,27.280193,10.672351,29.580172,1525.764211,18.603672,327185.844669,0.915486,20.081686,2.459932,3.803780,0.077246,0.051796,109.941259,88.632767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773696,70.246724,102.661289,100.000000,20.851578,15.367100,79.746835,47.317635,0.000000,51.367089,66.304175,0.212687,27.738418,88.378039,54.612670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.278447,60.529603,141.589847,147.103557,92.659771,92.830322,54.626218,14.451706,141.246985,3.629065,60.577967,37.696306,144.776994,141.715103,143.360451,140.900195,116.926865,139.386282,-0.059276,0.038807,32.025740,-235.600032,145.652970,3.425471,27.269285,10.676606,25.507167,1315.500724,18.612414,327291.964005,0.917155,20.116343,2.527255,3.805357,0.074832,0.052079,109.930088,88.676950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800720,70.245940,102.697584,100.000000,20.861123,15.367100,79.746835,47.303419,0.000000,51.367089,66.312091,0.211999,27.736488,88.173434,54.616220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.159838,60.529603,141.601774,147.103557,92.696371,92.839480,54.622263,14.452848,141.196480,3.627797,60.571414,37.763722,144.749588,141.745200,143.326869,140.849347,116.881344,139.334044,-0.059255,0.038764,32.025740,-235.599217,145.325673,3.424747,27.263966,10.669232,36.960514,1906.330952,18.598927,327213.106945,0.915941,20.083962,2.498326,3.801629,0.075269,0.051497,109.852095,88.665693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788373,70.234844,102.667322,100.000000,20.876096,15.367100,79.746835,47.263420,0.000000,51.367089,66.319973,0.212411,27.790345,87.447349,54.616368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.141861,60.526847,141.569022,147.091824,92.683276,92.848642,54.563458,14.449994,141.309340,3.627382,60.551251,37.723020,144.741774,141.680347,143.311769,140.916410,116.856018,139.399914,-0.059060,0.038753,32.025740,-235.600764,145.608020,3.423990,27.286287,10.668889,47.060571,2429.882677,18.583485,327138.644964,0.914072,19.986669,2.473275,3.798169,0.074458,0.052016,109.845203,88.616002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774903,70.231337,102.648385,100.000000,20.904620,15.367100,79.746835,47.325326,0.000000,51.367089,66.330498,0.211680,27.800623,87.658305,54.615827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
