OSU 80 Ton Compressor Load Stand
37.324445,60.489088,141.000694,147.206639,92.588873,92.978032,54.581700,14.452705,140.972265,3.601857,60.578549,37.743762,144.728980,141.339202,143.305457,140.559754,117.194453,139.017704,-0.059336,0.038813,32.025740,-235.600993,144.946186,3.402856,27.261604,10.646171,15.942783,822.900017,18.560996,327138.531783,0.915512,19.915762,1.993463,3.784353,0.074586,0.052301,110.188289,88.628388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796696,70.272200,103.380843,100.000000,21.949248,15.367100,79.746835,47.164611,0.000000,51.367089,66.787512,0.210186,27.754357,87.495578,54.609611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.154676,60.489364,141.217164,147.207756,92.581333,92.974271,54.585860,14.456416,140.925964,3.603067,60.562341,37.706051,144.754254,141.312813,143.271839,140.554338,117.184665,139.023863,-0.059491,0.038799,32.025740,-235.592382,144.938964,3.404049,27.239715,10.649957,20.054533,1035.052534,18.619848,327187.701764,0.919103,20.115947,2.003922,3.798095,0.075469,0.052828,110.169309,88.618687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799254,70.255260,103.385679,100.000000,21.927077,15.367100,79.746835,47.070877,0.000000,51.367089,66.794908,0.213658,27.761731,86.636542,54.604920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.135191,60.485781,141.285816,147.222283,92.550057,92.970413,54.566874,14.447996,140.913948,3.604379,60.552340,37.651012,144.741475,141.369500,143.305345,140.539562,117.233031,138.945740,-0.059559,0.038793,32.025740,-235.601618,144.462279,3.405328,27.221179,10.652499,41.617546,2148.707937,18.533215,327114.686472,0.914962,19.883447,2.020375,3.777704,0.075067,0.051927,110.094399,88.580925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799065,70.233086,103.366511,100.000000,21.965456,15.367100,79.746835,47.156664,0.000000,51.367089,66.802296,0.210772,27.746892,88.175300,54.607585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.196621,60.483025,141.256849,147.224797,92.556894,92.965125,54.567844,14.448567,141.011928,3.605852,60.530017,37.637126,144.757581,141.359601,143.311149,140.554638,117.237922,139.021891,-0.059346,0.038773,32.025740,-235.597781,144.968316,3.406736,27.213174,10.667230,26.450915,1365.632654,18.627926,327241.497484,0.919373,20.115465,2.033262,3.800791,0.074578,0.051853,110.059691,88.591254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775890,70.237717,103.390246,100.000000,21.974734,15.367100,79.746835,47.159234,0.000000,51.367089,66.811934,0.211634,27.697615,87.185758,54.614755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.234557,60.478615,141.075786,147.222283,92.553488,92.957447,54.581903,14.447282,141.032054,3.606085,60.513946,37.610501,144.735932,141.254113,143.278359,140.463064,117.193267,138.988285,-0.059365,0.038778,32.025740,-235.602332,145.561419,3.406812,27.247017,10.677688,13.304971,686.744601,18.642184,327153.860172,0.920168,20.138531,1.945570,3.804634,0.075838,0.051385,110.097124,88.560571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747802,70.207570,103.350089,100.000000,22.002661,15.367100,79.746835,47.127552,0.000000,51.367089,66.819118,0.211316,27.763678,88.447212,54.612404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.150020,60.478615,141.048750,147.222283,92.600188,92.952857,54.569198,14.449423,140.942342,3.606320,60.522874,37.689150,144.741870,141.366674,143.272061,140.437498,117.210342,138.953206,-0.059165,0.038756,32.025740,-235.601498,144.260737,3.406834,27.263389,10.702101,27.067963,1397.455532,18.611261,327080.668137,0.918452,20.051792,1.979012,3.797572,0.074879,0.052085,110.092535,88.594851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765460,70.233100,103.377412,100.000000,22.012449,15.367100,79.746835,47.104898,0.000000,51.367089,66.826193,0.212411,27.752265,87.940783,54.610162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.207667,60.475859,141.197469,147.221724,92.599260,92.946810,54.614880,14.448424,140.850472,3.606600,60.545682,37.681816,144.749232,141.310383,143.262596,140.390539,117.224390,138.991712,-0.058935,0.038746,32.025740,-235.601844,145.959689,3.407062,27.235189,10.697593,56.851507,2932.655079,18.575198,327096.041780,0.917119,19.995573,2.006752,3.788840,0.074867,0.052638,110.084499,88.622757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757687,70.240680,103.403258,100.000000,21.998720,15.367100,79.746835,47.145135,0.000000,51.367089,66.833296,0.211043,27.761947,87.902650,54.606218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.160409,60.474757,141.200529,147.222283,92.598236,92.939981,54.663222,14.453419,140.879983,3.606336,60.548553,37.710851,144.747530,141.354148,143.267780,140.542051,117.219235,138.948224,-0.058927,0.038745,32.025740,-235.599136,144.648482,3.406868,27.239733,10.699721,20.534063,1058.302125,18.608603,327111.924869,0.919542,20.111083,1.972019,3.796734,0.074607,0.051345,110.042439,88.622307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777421,70.258743,103.427173,100.000000,22.009797,15.367100,79.746835,47.113760,0.000000,51.367089,66.840480,0.212045,27.747595,87.606421,54.610644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.324794,60.470898,141.171218,147.215858,92.600179,92.933113,54.608642,14.452562,140.877982,3.606679,60.530998,37.631538,144.760281,141.341513,143.290508,140.451883,117.240420,139.020826,-0.059071,0.038739,32.025740,-235.599992,144.743074,3.406911,27.261477,10.722007,-2.968517,-153.146870,18.596644,327022.188958,0.917170,20.029537,1.977355,3.794849,0.075267,0.052277,110.009489,88.636873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.779240,70.266368,103.446689,100.000000,22.040715,15.367100,79.746835,47.136101,0.000000,51.367089,66.847604,0.211452,27.733766,88.117643,54.608333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.296246,60.470898,141.072108,147.215858,92.585625,92.928546,54.591040,14.453276,140.913508,3.606839,60.523096,37.645896,144.745703,141.256999,143.289297,140.430594,117.220381,139.035089,-0.059192,0.038753,32.025740,-235.596502,144.976941,3.407350,27.230032,10.718905,18.564114,958.038264,18.616143,327039.103001,0.917548,20.093019,1.960617,3.799757,0.075341,0.052242,109.982548,88.632829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741401,70.285796,103.467068,100.000000,22.030287,15.367100,79.746835,47.045960,0.000000,51.367089,66.854582,0.211179,27.760541,87.793413,54.617351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.285394,60.465110,141.076764,147.204963,92.600086,92.925488,54.591264,14.455702,140.850396,3.606786,60.531362,37.648485,144.733604,141.239795,143.279854,140.399936,117.186893,138.962750,-0.059338,0.038755,32.025740,-235.598650,145.016404,3.407660,27.251867,10.697720,56.221545,2901.413442,18.539785,326855.857153,0.914019,19.864780,1.975978,3.782237,0.074823,0.052482,109.966230,88.686357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760630,70.262703,103.481776,100.000000,22.044843,15.367100,79.746835,47.058404,0.000000,51.367089,66.861435,0.211497,27.749218,87.678485,54.655805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.267547,60.467040,141.041780,147.196861,92.579098,92.923183,54.596506,14.447568,140.909107,3.607168,60.532635,37.728391,144.738056,141.262414,143.295031,140.372570,117.189667,138.917560,-0.059417,0.038727,32.025740,-235.604170,144.340461,3.407864,27.217555,10.689822,16.949598,874.630357,18.541758,326895.076525,0.915025,19.903692,2.003194,3.782475,0.075214,0.051986,109.999154,88.687191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754260,70.301136,103.502959,100.000000,22.070248,15.367100,79.746835,47.058617,0.000000,51.367089,66.868456,0.210276,27.725923,87.800988,54.613004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.317857,60.466213,141.020184,147.198537,92.570201,92.916265,54.623701,14.446854,140.812293,3.607626,60.545018,37.671962,144.750425,141.171893,143.317375,140.348225,117.187194,138.891708,-0.059207,0.038709,32.025740,-235.604394,143.973293,3.407854,27.213787,10.685333,17.051015,879.425585,18.546010,326941.096433,0.915266,19.912704,2.000272,3.783701,0.074342,0.051242,109.954641,88.707780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771021,70.300464,103.517617,100.000000,22.075121,15.367100,79.746835,47.057965,0.000000,51.367089,66.877933,0.210862,27.689898,87.689061,54.610339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.211232,60.461528,141.106825,147.191554,92.566640,92.910155,54.591392,14.448424,140.809286,3.608085,60.521611,37.653227,144.738945,141.188512,143.297069,140.394613,117.196174,138.777050,-0.059213,0.038707,32.025740,-235.605928,144.956426,3.407947,27.194494,10.701326,1.309500,67.578934,18.550032,326942.915328,0.915633,19.938976,1.974746,3.784574,0.074649,0.053087,109.936340,88.661428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756056,70.286338,103.532324,100.000000,22.073981,15.367100,79.746835,47.029504,0.000000,51.367089,66.884939,0.214030,27.728086,88.217569,54.611086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.279023,60.461528,140.955981,147.191554,92.548775,92.906353,54.604355,14.443429,140.707210,3.609331,60.532281,37.667400,144.718226,141.186626,143.277842,140.332413,117.180681,138.798501,-0.059150,0.038759,32.025740,-235.612229,144.549081,3.409137,27.196406,10.696800,21.069596,1087.073494,18.524435,326884.488148,0.913774,19.869550,1.964200,3.778893,0.074249,0.051879,109.948472,88.626349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723582,70.276700,103.492238,100.000000,22.085252,15.367100,79.746835,47.080931,0.000000,51.367089,66.891746,0.210998,27.652954,87.850867,54.611726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.160413,60.460976,141.077230,147.185966,92.536984,92.902569,54.588662,14.452562,140.741349,3.613016,60.520172,37.630888,144.703112,141.159443,143.256575,140.316774,117.127572,138.798655,-0.059244,0.038728,32.025740,-235.599175,144.643384,3.412555,27.224822,10.643358,55.838762,2881.796599,18.578225,326917.905068,0.917075,20.010337,1.897458,3.792049,0.074806,0.052514,109.974218,88.621454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726253,70.287250,103.477044,100.000000,22.084332,15.367100,79.746835,47.040592,0.000000,51.367089,66.898690,0.208802,27.700734,86.801949,54.605362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.234816,60.461252,140.931695,147.180379,92.527404,92.894944,54.616952,14.444714,140.666327,3.616567,60.517733,37.643669,144.733033,140.991935,143.260910,140.335327,117.157124,138.814803,-0.059383,0.038729,32.025740,-235.605227,144.649566,3.416126,27.208053,10.654771,15.124870,780.178894,18.532824,326882.043901,0.915019,19.917810,1.923760,3.781107,0.075725,0.052145,109.984187,88.642628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737596,70.274527,103.457538,100.000000,22.081358,15.367100,79.746835,47.100170,0.000000,51.367089,66.905649,0.211634,27.691737,87.834095,54.613751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.189589,60.456291,140.814113,147.176189,92.508009,92.890451,54.593165,14.449280,140.743460,3.619799,60.515604,37.654246,144.727282,141.006317,143.259358,140.175938,117.142137,138.742810,-0.059239,0.038739,32.025740,-235.607195,143.785312,3.419407,27.198046,10.660288,1.149041,59.296267,18.595888,327044.478547,0.918400,20.079233,1.976948,3.796439,0.074766,0.051917,109.975422,88.614567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731762,70.273260,103.444318,100.000000,22.097350,15.367100,79.746835,47.054466,0.000000,51.367089,66.912623,0.209202,27.685048,89.059894,54.613476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.276667,60.457669,140.903240,147.165853,92.506488,92.878241,54.595675,14.459270,140.627766,3.624356,60.531434,37.582529,144.722927,141.031029,143.269539,140.223738,117.257346,138.740556,-0.059092,0.038734,32.025740,-235.591325,144.236483,3.423511,27.200318,10.645900,5.167442,266.653556,18.547576,326914.160412,0.915868,19.977856,1.955532,3.784944,0.074875,0.052060,109.936963,88.679525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754425,70.279731,103.433930,100.000000,22.086502,15.367100,79.746835,47.044807,0.000000,51.367089,66.921638,0.212917,27.696461,87.639861,54.607300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.412067,60.457669,140.689008,147.165853,92.491675,92.869138,54.593517,14.452420,140.557502,3.627276,60.533518,37.637730,144.737054,140.990480,143.251543,140.138822,117.275040,138.686203,-0.058977,0.038755,32.025740,-235.595888,145.587604,3.426428,27.167611,10.632630,24.878047,1283.823156,18.554718,326949.069380,0.917416,20.034667,1.934238,3.786385,0.074437,0.052452,109.946081,88.665314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755247,70.276819,103.439920,100.000000,22.104606,15.367100,79.746835,47.024594,0.000000,51.367089,66.928595,0.213519,27.685066,88.692850,54.605274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.233148,60.456291,140.838072,147.154679,92.483810,92.860022,54.569639,14.450422,140.600123,3.629999,60.514787,37.606006,144.730942,140.995680,143.259580,140.214075,117.277814,138.557694,-0.058987,0.038724,32.025740,-235.598376,144.022219,3.429215,27.197722,10.604430,52.664139,2718.904153,18.522939,326648.451352,0.914941,19.917164,1.817893,3.779931,0.074492,0.052080,109.902890,88.621486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744040,70.269767,103.423570,100.000000,22.082539,15.367100,79.746835,46.946650,0.000000,51.367089,66.935443,0.213287,27.653909,86.995859,54.610191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.235978,60.454362,140.665539,147.137917,92.453954,92.850848,54.574066,14.445998,140.595699,3.632670,60.522865,37.542455,144.703986,140.953959,143.241758,140.082528,117.274819,138.655295,-0.058979,0.038723,32.025740,-235.603453,144.744504,3.431445,27.186994,10.604340,16.236110,838.157561,18.441129,326487.905799,0.911310,19.732736,1.772800,3.760525,0.075021,0.051852,109.921279,88.644785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751692,70.258333,103.402161,100.000000,22.104317,15.367100,79.746835,47.033692,0.000000,51.367089,66.942331,0.212182,27.711066,86.367754,54.611322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.318388,60.452708,140.838592,147.123670,92.435391,92.843226,54.575601,14.447140,140.476060,3.635039,60.520478,37.561140,144.711431,140.913223,143.230463,140.017827,117.277285,138.505602,-0.059223,0.038699,32.025740,-235.605905,144.601739,3.433581,27.158452,10.626536,-2.755603,-142.248624,18.531850,326576.319582,0.916351,19.975173,1.705212,3.782599,0.074491,0.051729,109.953895,88.644490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717860,70.280936,103.378311,100.000000,22.088073,15.367100,79.746835,47.025176,0.000000,51.367089,66.949115,0.210862,27.671687,86.886901,54.611814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.221867,60.452708,140.735624,147.123670,92.407396,92.833806,54.598170,14.452420,140.439827,3.636585,60.509870,37.596471,144.709119,140.902962,143.225849,140.095469,117.269243,138.528839,-0.059074,0.038698,32.025740,-235.596378,145.285597,3.435068,27.144676,10.622371,15.409724,795.145818,18.511750,326546.325040,0.916106,19.969381,1.757437,3.777678,0.073866,0.050732,109.992961,88.654863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756439,70.289624,103.375734,100.000000,22.090552,15.367100,79.746835,46.976602,0.000000,51.367089,66.955893,0.210006,27.600449,87.244607,54.610044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.396925,60.453811,140.850876,147.106350,92.390691,92.822355,54.599014,14.452277,140.516827,3.638082,60.532672,37.539800,144.725461,140.914434,143.262510,140.090274,117.280926,138.629253,-0.058966,0.038722,32.025740,-235.599461,144.243849,3.436940,27.185768,10.629222,58.040287,2994.847735,18.491130,326451.216202,0.913816,19.855321,1.679455,3.773973,0.076159,0.052104,109.972233,88.669768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749292,70.311518,103.401973,100.000000,22.101883,15.367100,79.746835,47.022501,0.000000,51.367089,66.962776,0.212411,27.660995,87.692921,54.612325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.405477,60.451606,140.674861,147.099646,92.400133,92.812438,54.697294,14.450993,140.404569,3.639836,60.514168,37.581562,144.695977,140.897773,143.255168,140.052320,117.258357,138.603972,-0.059058,0.038727,32.025740,-235.601235,145.041390,3.438745,27.188959,10.648479,26.705504,1375.513730,18.521308,326502.593680,0.915905,19.986993,1.699224,3.780993,0.075428,0.052832,109.979607,88.665952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760838,70.308953,103.353496,100.000000,22.097400,15.367100,79.746835,46.924070,0.000000,51.367089,66.969627,0.210591,27.647328,88.194013,54.606690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.315707,60.448298,140.605385,147.081209,92.398103,92.801023,54.598561,14.446426,140.441352,3.642800,60.491057,37.486030,144.706985,140.888626,143.223712,139.986147,117.211387,138.461793,-0.058990,0.038763,32.025740,-235.602371,144.195087,3.441194,27.152015,10.650354,28.986205,1495.685053,18.454217,326318.409076,0.911149,19.749477,1.738197,3.766376,0.074380,0.052567,109.976256,88.601209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746650,70.275279,103.282231,100.000000,22.111076,15.367100,79.746835,46.911543,0.000000,51.367089,66.978631,0.210727,27.575874,86.879595,54.605274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
37.285923,60.449401,140.750803,147.073946,92.381004,92.791887,54.578279,14.452420,140.486734,3.645141,60.522178,37.517364,144.724391,140.877443,143.248041,140.025226,117.193563,138.550060,-0.058945,0.038761,32.025740,-235.594091,143.796610,3.443659,27.119686,10.661713,5.664058,292.373416,18.431104,326312.615321,0.909185,19.735637,1.748014,3.760809,0.075159,0.053096,109.965819,88.659139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771788,70.299157,103.282100,100.000000,22.094328,15.367100,79.746835,46.952656,0.000000,51.367089,66.985269,0.213148,27.642153,87.520745,54.610850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.295000,0.000000
