OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 29, 2020
9:28:53 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
36.922667,59.013664,161.653096,157.214615,90.033758,90.152544,54.605731,14.453704,161.863019,4.218622,59.256158,37.083803,154.129706,162.408818,152.510020,161.442859,126.841669,160.068432,-0.062994,-1.475775,32.025740,-235.602281,162.876376,3.997229,30.130764,11.601476,20.985633,1082.714195,19.852451,299793.897379,0.893612,18.828567,2.259946,4.370028,0.074194,0.052646,115.007678,91.636508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808731,70.677369,108.352759,111.100000,19.319665,0.000000,57.405814,51.254317,0.000000,54.367089,66.199594,0.212274,30.525972,94.209475,54.719485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.029878,59.029921,161.586482,157.219372,90.024989,90.155590,54.544313,14.453704,161.775416,4.218088,59.286130,37.090138,154.124904,162.429921,152.506724,161.428191,126.863777,160.077247,-0.063204,-1.475781,32.025740,-235.601464,162.704244,3.996460,30.142141,11.558708,10.704766,552.914143,19.852758,299920.961613,0.892721,18.839834,2.359186,4.369411,0.075207,0.051855,115.013516,91.624696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826706,70.665059,108.326075,111.100000,19.315373,0.000000,57.405814,51.267880,0.000000,54.367089,66.180314,0.210908,30.457745,94.554253,54.723006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.054353,59.029921,161.618896,157.219372,89.950072,90.157097,54.594843,14.451992,161.790865,4.217886,59.281727,37.113928,154.116201,162.450292,152.480182,161.500144,126.885357,160.037010,-0.063128,-1.475765,32.025740,-235.594846,162.489609,3.996105,30.139364,11.621237,52.122467,2689.696855,19.886610,300095.782250,0.893940,18.957788,2.414125,4.378153,0.075839,0.053002,114.989645,91.617191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806369,70.649718,108.274625,111.100000,19.304437,0.000000,57.405814,51.252656,0.000000,54.367089,66.166223,0.212779,30.487153,93.683769,54.716987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.004529,59.050587,161.701445,157.224689,89.888588,90.155570,54.537017,14.449994,161.709436,4.217343,59.320744,37.187951,154.124422,162.351779,152.505484,161.484782,126.969988,160.044806,-0.063063,-1.475771,32.025740,-235.600437,162.303242,3.995561,30.133919,11.616820,31.276999,1615.711066,19.836222,300007.543866,0.892213,18.826896,2.396010,4.363679,0.075107,0.052968,114.961842,91.681721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833648,70.661214,108.247410,111.100000,19.309254,0.000000,57.405814,51.248530,0.000000,54.367089,66.152492,0.213937,30.455329,94.051750,54.718865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.037720,59.064640,161.603389,157.234483,89.876450,90.157983,54.546415,14.458842,161.670887,4.216885,59.331344,37.173570,154.137281,162.455016,152.496756,161.452885,126.943681,160.002070,-0.063076,-1.475793,32.025740,-235.589956,162.922140,3.994794,30.128636,11.547348,29.954465,1547.124773,19.828457,299958.027054,0.890765,18.793350,2.356210,4.361671,0.075851,0.052312,114.852781,91.659628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843601,70.688571,108.233270,111.100000,19.317659,0.000000,57.405814,51.279654,0.000000,54.367089,66.138159,0.211862,30.481383,93.187937,54.715148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.036745,59.085856,161.655341,157.239520,89.864438,90.164112,54.554062,14.457129,161.699084,4.216154,59.334328,37.212792,154.148295,162.460337,152.546847,161.393479,126.925061,159.979789,-0.063267,-1.475822,32.025740,-235.596079,162.979491,3.994156,30.096398,11.562548,63.375291,3272.825656,19.857645,299873.916949,0.893038,18.882326,2.275110,4.369774,0.075592,0.052287,114.859149,91.697318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854852,70.689031,108.188844,111.100000,19.304421,0.000000,57.405814,51.268995,0.000000,54.367089,66.124588,0.211543,30.474405,92.820107,54.726920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.082647,59.085856,161.530596,157.239520,89.867374,90.168699,54.551986,14.452991,161.685466,4.215491,59.341240,37.167882,154.143899,162.420047,152.499217,161.432692,126.946682,159.984792,-0.063306,-1.477605,32.025740,-235.596297,162.351760,3.993248,30.083993,11.614187,18.035929,931.446545,19.836589,299916.679349,0.892074,18.850865,2.282062,4.363211,0.074998,0.052915,114.852668,91.748121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852520,70.702042,108.147360,111.100000,19.326240,0.000000,57.405814,51.274274,0.000000,54.367089,66.111511,0.211361,30.526495,93.629735,54.726920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.988879,59.106522,161.668570,157.256030,89.855819,90.173276,54.518749,14.448852,161.716957,4.214494,59.364280,37.156596,154.151859,162.334116,152.499989,161.360755,126.950654,159.975430,-0.063477,-1.478189,32.025740,-235.600272,162.346805,3.992338,30.142808,11.619632,15.806293,816.797000,19.843709,299992.984000,0.892082,18.873418,2.290590,4.364729,0.076480,0.052201,114.853143,91.725951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848385,70.715739,108.151414,111.100000,19.294746,0.000000,57.405814,51.256059,0.000000,54.367089,66.098624,0.212549,30.515966,93.804640,54.723763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.024672,59.124433,161.657865,157.268622,89.838353,90.176306,54.536126,14.449851,161.749826,4.213469,59.401932,37.131443,154.152994,162.359652,152.529943,161.457748,126.967082,159.876199,-0.063634,-1.478203,32.025740,-235.602867,162.755375,3.991569,30.137075,11.580759,47.996186,2479.433367,19.814732,299938.250193,0.890968,18.810527,2.271235,4.355962,0.074415,0.052456,114.843766,91.696908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847555,70.731078,108.131640,111.100000,19.303598,0.000000,57.405814,51.309988,0.000000,54.367089,66.085136,0.213380,30.465318,93.748287,54.725130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.997071,59.142343,161.558203,157.278976,89.825885,90.174763,54.572278,14.453847,161.678477,4.212703,59.416075,37.162890,154.184860,162.372809,152.535334,161.367379,126.975990,159.995443,-0.063571,-1.478226,32.025740,-235.599198,162.971314,3.990791,30.240353,11.600592,15.771147,814.181421,19.868870,300041.073838,0.894045,18.959729,2.263023,4.370734,0.074884,0.051969,114.876450,91.687153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897031,70.775113,108.160991,111.100000,19.308321,0.000000,57.405814,51.297060,0.000000,54.367089,66.072619,0.212595,30.521303,93.478928,54.817980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.010764,59.157498,161.596113,157.302481,89.753231,90.177805,54.612648,14.456844,161.732630,4.211174,59.432299,37.167024,154.189985,162.379895,152.536299,161.339736,126.882548,159.983911,-0.063529,-1.479392,32.025740,-235.593097,162.571146,3.989587,30.167366,11.647345,-2.011017,-103.741489,19.854038,300016.165582,0.892896,18.928545,2.201635,4.366220,0.074316,0.052445,114.916619,91.699646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889787,70.770779,108.151011,111.100000,19.289882,0.000000,57.405814,51.280727,0.000000,54.367089,66.055966,0.211270,30.500856,93.045605,54.734149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.041477,59.157498,161.608209,157.302481,89.747995,90.178469,54.601428,14.449566,161.727313,4.209749,59.459864,37.088111,154.180938,162.327468,152.561737,161.427312,126.868170,160.025932,-0.063537,-1.479434,32.025740,-235.603806,162.805343,3.988319,30.155862,11.608111,24.160695,1246.623811,19.858494,300040.508495,0.893048,18.984313,2.246752,4.366784,0.075125,0.051419,114.969867,91.726777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883600,70.767086,108.145869,111.100000,19.276628,0.000000,57.405814,51.316029,0.000000,54.367089,66.043764,0.210727,30.454157,93.409908,54.717695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.948317,59.175684,161.626365,157.328226,89.751362,90.180576,54.583405,14.450707,161.652129,4.208566,59.456451,37.168522,154.173247,162.368851,152.548343,161.482399,126.899233,159.958023,-0.063529,-1.479465,32.025740,-235.597927,162.374440,3.987197,30.244247,11.571870,21.635835,1116.716722,19.857313,300212.989802,0.892094,18.980683,2.334972,4.366192,0.074475,0.052197,114.879113,91.683816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867279,70.751611,108.108459,111.100000,19.291762,0.000000,57.405814,51.303324,0.000000,54.367089,66.031849,0.214357,30.529074,93.990150,54.818924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.904967,59.192493,161.517832,157.332143,89.729609,90.185146,54.601026,14.452848,161.729124,4.207407,59.472194,37.112998,154.181131,162.330259,152.535769,161.369803,126.925200,159.808349,-0.063474,-1.479462,32.025740,-235.600360,162.283580,3.986294,30.225694,11.629459,-2.261232,-116.674074,19.845127,300216.647931,0.891485,18.938574,2.368381,4.362899,0.075000,0.053795,114.835631,91.706768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870946,70.764810,108.131787,111.100000,19.296350,0.000000,57.405814,51.358585,0.000000,54.367089,66.019404,0.214170,30.522420,94.174721,54.814509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.104321,59.206821,161.532105,157.333263,89.732011,90.186668,54.541544,14.446141,161.720946,4.206239,59.497552,37.123834,154.204142,162.371482,152.548591,161.366192,126.991650,159.924236,-0.063598,-1.479440,32.025740,-235.603637,162.573822,3.985359,30.141186,11.612204,16.724362,863.877421,19.888469,300262.084237,0.894270,19.084573,2.306559,4.374390,0.074427,0.052062,114.820160,91.719217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898676,70.773440,108.142022,111.100000,19.276288,0.000000,57.405814,51.385442,0.000000,54.367089,66.007872,0.212779,30.473288,92.782103,54.815984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.078291,59.206821,161.533141,157.333263,89.724490,90.185885,54.622963,14.455274,161.737271,4.205202,59.474601,37.132480,154.187302,162.433944,152.549536,161.327084,126.958964,159.976302,-0.063703,-1.479432,32.025740,-235.597444,162.812030,3.984284,30.249134,11.535088,31.005112,1599.145733,19.900551,300283.809202,0.895199,19.160941,2.212765,4.376588,0.075061,0.053301,114.760616,91.716789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870660,70.771571,108.133681,111.100000,19.267987,0.000000,57.405814,51.286481,0.000000,54.367089,65.996386,0.214030,30.520401,92.919444,54.809808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.130144,59.220874,161.597331,157.343617,89.734257,90.182127,54.572958,14.453276,161.751126,4.204068,59.493813,37.124147,154.235016,162.392359,152.583321,161.381966,127.001005,159.883379,-0.063718,-1.479410,32.025740,-235.591601,163.145160,3.983395,30.151878,11.580326,3.299100,170.313063,19.815961,300047.919917,0.891019,18.901816,2.198835,4.353458,0.079126,0.052101,114.736971,91.773044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881910,70.816388,108.144819,111.100000,19.271043,0.000000,57.405814,51.305788,0.000000,54.367089,65.985033,0.212091,30.505670,93.129213,54.809483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.162523,59.233825,161.664719,157.349493,89.715414,90.179846,54.559059,14.452705,161.772292,4.203388,59.509098,37.098723,154.227167,162.350565,152.588726,161.464351,127.004363,159.974059,-0.063671,-1.479397,32.025740,-235.594622,162.577286,3.982503,30.122867,11.612979,14.098593,728.012625,19.827161,300119.744600,0.890359,18.937458,2.255109,4.356542,0.074681,0.053548,114.717895,91.751856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869151,70.804886,108.181216,111.100000,19.244767,0.000000,57.405814,51.280379,0.000000,54.367089,65.973271,0.212779,30.477867,92.637278,54.811696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.060920,59.244847,161.442700,157.358448,89.715343,90.180602,54.610760,14.454132,161.676311,4.202388,59.509944,37.162364,154.214454,162.349701,152.560821,161.387711,126.965462,160.008624,-0.063603,-1.479383,32.025740,-235.595482,162.228248,3.981410,30.180113,11.617829,47.281639,2439.182513,19.810111,300013.098169,0.889823,18.880529,2.170966,4.352187,0.075567,0.052243,114.729737,91.752676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.854376,70.813343,108.158585,111.100000,19.279278,0.000000,57.405814,51.266802,0.000000,54.367089,65.962211,0.214217,30.549196,93.403995,54.804821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.201809,59.261656,161.588229,157.366283,89.644057,90.181811,54.565327,14.455845,161.709730,4.201413,59.527749,37.131913,154.218988,162.374643,152.572188,161.318202,126.932647,159.915331,-0.063786,-1.479372,32.025740,-235.592626,162.581405,3.980615,30.124201,11.606722,17.975609,928.104416,19.801637,299992.515021,0.889217,18.849197,2.208692,4.350208,0.075139,0.052601,114.739861,91.776414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860594,70.816237,108.193012,111.100000,19.261212,0.000000,57.405814,51.356788,0.000000,54.367089,65.947387,0.211089,30.513802,93.061891,54.788073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.990197,59.261656,161.548493,157.366283,89.647618,90.183329,54.551430,14.447711,161.700125,4.200732,59.540513,37.151069,154.251463,162.336409,152.583880,161.266553,126.909916,159.960250,-0.063655,-1.479361,32.025740,-235.605171,162.451717,3.980245,30.089799,11.615143,12.276185,633.997091,19.828408,300149.432316,0.891040,18.999278,2.263250,4.356144,0.074187,0.052201,114.698684,91.758850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859281,70.850161,108.174180,111.100000,19.265805,0.000000,57.405814,51.251408,0.000000,54.367089,65.936814,0.212871,30.484214,92.562424,54.726133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.117353,59.281220,161.569641,157.377476,89.663025,90.184871,54.527756,14.446141,161.656879,4.199950,59.533842,37.104179,154.228440,162.426938,152.587347,161.282585,126.871395,159.969780,-0.063493,-1.479370,32.025740,-235.605434,162.460100,3.979594,30.129123,11.617270,54.266182,2803.765160,19.780405,300120.387209,0.888181,18.823337,2.253803,4.343558,0.075747,0.052992,114.652547,91.756428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856851,70.839444,108.142011,111.100000,19.255272,0.000000,57.405814,51.365890,0.000000,54.367089,65.926532,0.210366,30.453959,93.706611,54.731149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.086537,59.293069,161.353616,157.381954,89.623736,90.186398,54.544070,14.453561,161.612163,4.199521,59.593709,37.147011,154.244268,162.391172,152.619511,161.362042,126.845118,159.883011,-0.063543,-1.479361,32.025740,-235.598503,162.716338,3.979134,30.134839,11.562025,30.704322,1585.922528,19.869273,300323.020690,0.893917,19.113056,2.296884,4.367333,0.075427,0.052578,114.644059,91.750149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863424,70.857615,108.148160,111.100000,19.249494,0.000000,57.405814,51.302839,0.000000,54.367089,65.915681,0.213611,30.454788,93.339336,54.722986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.083494,59.312082,161.435964,157.387550,89.612188,90.184850,54.532437,14.455559,161.717780,4.199580,59.597561,37.160054,154.239075,162.315958,152.608241,161.285810,126.839371,159.927778,-0.063723,-1.479383,32.025740,-235.597486,162.564803,3.979128,30.116790,11.590333,30.796217,1591.008376,19.817229,300319.494096,0.891053,18.958378,2.339724,4.352941,0.075301,0.053162,114.651645,91.720708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874327,70.856484,108.129980,111.100000,19.222951,0.000000,57.405814,51.322699,0.000000,54.367089,65.905472,0.209469,30.449271,94.203606,54.731365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.091912,59.312082,161.375554,157.387550,89.583974,90.186373,54.512085,14.452420,161.625894,4.199453,59.595749,37.100224,154.268076,162.328359,152.580054,161.311681,126.870760,159.901948,-0.063556,-1.479384,32.025740,-235.599318,162.196188,3.979151,30.100220,11.618605,58.993805,3048.903034,19.813874,300403.549770,0.891627,19.012412,2.326687,4.350733,0.074510,0.053140,114.679511,91.738371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863809,70.851781,108.092504,111.100000,19.229391,0.000000,57.405814,51.326877,0.000000,54.367089,65.895736,0.214450,30.483457,92.756602,54.719583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.055587,59.326962,161.532412,157.395106,89.560423,90.186379,54.559414,14.451135,161.627878,4.199280,59.617788,37.137762,154.268241,162.294685,152.600314,161.291491,126.956693,159.860506,-0.063519,-1.479383,32.025740,-235.600766,162.639838,3.979188,30.094288,11.579731,6.762402,349.189603,19.822586,300433.283477,0.891923,19.035592,2.352718,4.353311,0.075667,0.053185,114.696794,91.731421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888475,70.856522,108.087269,111.100000,19.214834,0.000000,57.405814,51.328077,0.000000,54.367089,65.886008,0.212503,30.432016,94.632362,54.731277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.096461,59.344047,161.466991,157.404340,89.562470,90.187090,54.573342,14.444428,161.726588,4.199581,59.617970,37.210162,154.261259,162.310716,152.620235,161.274027,126.989550,159.853309,-0.063629,-1.479386,32.025740,-235.606166,162.896632,3.979095,30.114068,11.563540,16.959295,875.502217,19.814476,300379.742096,0.892052,19.024065,2.309625,4.350694,0.076709,0.052344,114.825130,91.710559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886211,70.826073,108.108100,111.100000,19.229032,0.000000,57.405814,51.350063,0.000000,54.367089,65.875847,0.211134,30.476082,92.396602,54.727943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.051475,59.361131,161.473070,157.418892,89.578275,90.184786,54.610515,14.449851,161.628555,4.199739,59.672859,37.105777,154.277397,162.343457,152.631857,161.277331,126.933734,159.855794,-0.063616,-1.479384,32.025740,-235.600417,162.275199,3.979281,30.153140,11.618623,63.167652,3258.730591,19.843905,300281.137752,0.892256,19.088701,2.204913,4.359192,0.074798,0.051686,114.888046,91.740322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.916362,70.852460,108.115870,111.100000,19.208458,0.000000,57.405814,51.331698,0.000000,54.367089,65.863313,0.212687,30.505796,93.381656,54.716436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.097488,59.384553,161.494672,157.437921,89.548999,90.186304,54.569605,14.451849,161.651473,4.199609,59.682237,37.235776,154.272478,162.300142,152.613280,161.222123,126.884109,159.970101,-0.063529,-1.480577,32.025740,-235.600216,162.456671,3.979156,30.134821,11.566497,34.498700,1781.073781,19.821891,300217.944845,0.891010,19.049801,2.168795,4.352625,0.074213,0.051784,114.878772,91.751035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895198,70.825930,108.137114,111.100000,19.210938,0.000000,57.405814,51.359868,0.000000,54.367089,65.854337,0.211816,30.491679,93.882979,54.726428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.038339,59.384553,161.401386,157.437921,89.518639,90.183878,54.553067,14.449994,161.585551,4.199203,59.656742,37.116154,154.282776,162.190157,152.619808,161.314633,126.841647,159.866547,-0.063508,-1.480591,32.025740,-235.597824,162.333100,3.978543,30.214173,11.529300,26.311506,1358.803087,19.842283,300357.042938,0.891587,19.128503,2.225736,4.358074,0.075226,0.052009,114.873209,91.756251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898608,70.813999,108.142234,111.100000,19.206460,0.000000,57.405814,51.338577,0.000000,54.367089,65.845845,0.211725,30.433296,93.293285,54.728661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.112901,59.396953,161.419783,157.456390,89.482094,90.183004,54.528729,14.451278,161.631126,4.199048,59.677899,37.112078,154.283065,162.287302,152.621614,161.306138,126.855935,159.932965,-0.063498,-1.480571,32.025740,-235.600787,162.962219,3.978232,30.119026,11.565775,57.974010,2995.283665,19.825702,300438.935714,0.891126,19.088902,2.327153,4.353251,0.075021,0.053917,114.851803,91.785264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.902245,70.829239,108.172705,111.100000,19.192313,0.000000,57.405814,51.373476,0.000000,54.367089,65.837101,0.213241,30.480752,93.598514,54.725583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.096008,59.414038,161.514280,157.461147,89.450345,90.182251,54.630262,14.452705,161.694823,4.198490,59.691740,37.158500,154.277768,162.223950,152.628059,161.305610,126.906206,159.866810,-0.063516,-1.480566,32.025740,-235.599033,162.527033,3.977476,30.136281,11.592857,17.148865,884.366123,19.843259,300544.321180,0.892911,19.169929,2.322697,4.357684,0.078255,0.052826,114.839649,91.803137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892285,70.820533,108.192239,111.100000,19.197700,0.000000,57.405814,51.337310,0.000000,54.367089,65.827997,0.212871,30.455383,93.721772,54.720665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.139541,59.430296,161.460082,157.465065,89.392432,90.181504,54.545610,14.450993,161.624467,4.197457,59.709045,37.176280,154.283484,162.272785,152.606869,161.117776,127.003286,159.801271,-0.063498,-1.480559,32.025740,-235.596335,162.515531,3.977090,30.106567,11.570662,15.152941,782.649163,19.812932,300477.399101,0.891389,19.080205,2.338505,4.349425,0.076379,0.051669,114.785421,91.789980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878636,70.841720,108.223807,111.100000,19.195785,0.000000,57.405814,51.350340,0.000000,54.367089,65.819820,0.211771,30.453634,92.913426,54.734070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.084368,59.430296,161.442673,157.465065,89.379842,90.183798,54.563286,14.452991,161.556677,4.196447,59.717828,37.187374,154.301321,162.260387,152.620194,161.290738,127.031323,159.879828,-0.063385,-1.480553,32.025740,-235.599237,162.234122,3.976777,30.115618,11.580200,32.721714,1689.528517,19.828697,300422.996466,0.890200,19.120412,2.258257,4.353953,0.074659,0.052481,114.753895,91.730529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882846,70.841780,108.254412,111.100000,19.166787,0.000000,57.405814,51.328734,0.000000,54.367089,65.811774,0.213102,30.452480,93.148725,54.725809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.087376,59.446279,161.550338,157.475419,89.445913,90.181778,54.565383,14.449851,161.524609,4.195681,59.743709,37.066955,154.296808,162.259538,152.626288,161.276353,127.028226,159.877995,-0.063404,-1.480576,32.025740,-235.600580,162.387452,3.975932,30.250594,11.599222,0.351987,18.173553,19.806236,300244.192426,0.890480,19.077097,2.131470,4.347390,0.074096,0.052367,114.728278,91.766554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888271,70.838080,108.270315,111.100000,19.174554,0.000000,57.405814,51.361264,0.000000,54.367089,65.803880,0.214217,30.531183,93.526764,54.809994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.089000,59.462261,161.441634,157.496966,89.500032,90.180271,54.558736,14.452705,161.573879,4.195097,59.724988,37.152490,154.308860,162.264355,152.650496,161.272688,126.947727,159.774253,-0.063375,-1.480566,32.025740,-235.597399,162.647118,3.975631,30.158206,11.604054,15.260707,788.025631,19.829180,300248.036855,0.891646,19.152609,2.139040,4.353389,0.075983,0.052361,114.736608,91.762153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894021,70.849626,108.289427,111.100000,19.157195,0.000000,57.405814,51.362276,0.000000,54.367089,65.795521,0.212595,30.482321,93.050139,54.726566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.071180,59.479070,161.402744,157.513477,89.540509,90.176023,54.582659,14.455417,161.558613,4.194247,59.755224,37.122714,154.317093,162.300438,152.668983,161.232210,126.886039,159.889763,-0.063406,-1.480566,32.025740,-235.596975,162.422386,3.974835,30.123624,11.547312,55.066868,2842.272295,19.837183,300262.948653,0.891549,19.164473,2.141306,4.355939,0.075691,0.052360,114.678430,91.772057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886038,70.851601,108.351175,111.100000,19.167168,0.000000,57.405814,51.367366,0.000000,54.367089,65.785322,0.212045,30.460576,92.603385,54.728031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.174590,59.491195,161.430046,157.527189,89.552541,90.174488,54.554066,14.449280,161.573560,4.193913,59.784492,37.116577,154.342928,162.239010,152.667577,161.240090,126.890383,159.866813,-0.063262,-1.480576,32.025740,-235.601151,162.708467,3.974581,30.214100,11.581011,28.602417,1477.085381,19.828080,300407.787687,0.891636,19.178231,2.174780,4.352817,0.074783,0.051677,114.703341,91.752703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890724,70.868717,108.345680,111.100000,19.151694,0.000000,57.405814,51.379687,0.000000,54.367089,65.778116,0.212045,30.479634,93.266846,54.711244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.026126,59.491195,161.503355,157.527189,89.517452,90.171433,54.578326,14.446141,161.532176,4.193386,59.788801,37.104341,154.347606,162.186795,152.695769,161.249011,126.929037,159.878529,-0.063149,-1.480552,32.025740,-235.607067,162.291883,3.974239,30.185576,11.618947,27.106271,1399.199251,19.832584,300530.636927,0.891703,19.219446,2.288826,4.353860,0.074533,0.052305,114.694400,91.760119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882990,70.848971,108.345414,111.100000,19.153263,0.000000,57.405814,51.326434,0.000000,54.367089,65.770849,0.213751,30.472584,93.530132,54.725474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.098134,59.511862,161.332724,157.552655,89.486841,90.165378,54.587959,14.453847,161.493302,4.193239,59.793058,37.191154,154.330479,162.165710,152.659650,161.232596,126.901099,159.789759,-0.063220,-1.480540,32.025740,-235.598708,162.489996,3.974002,30.171080,11.548502,60.266892,3110.369140,19.790330,300454.463971,0.889500,19.090071,2.274081,4.342484,0.076080,0.052769,114.693298,91.754538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847186,70.830204,108.300221,111.100000,19.155530,0.000000,57.405814,51.408882,0.000000,54.367089,65.764080,0.211179,30.478552,93.330861,54.731031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.074547,59.522058,161.207612,157.556293,89.489641,90.162360,54.594532,14.445998,161.508008,4.192816,59.808868,37.065538,154.328264,162.306069,152.685106,161.149451,126.919351,159.746977,-0.063136,-1.480547,32.025740,-235.608517,162.565358,3.973337,30.284473,11.520447,30.422982,1569.938434,19.860116,300491.712196,0.892927,19.293315,2.240735,4.361876,0.075777,0.053722,114.718106,91.733460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820685,70.833995,108.313289,111.100000,19.129741,0.000000,57.405814,51.374506,0.000000,54.367089,65.756711,0.212274,30.448225,92.912470,54.733952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.980251,59.537765,161.583256,157.564688,89.487110,90.163915,54.554128,14.453133,161.575779,4.192108,59.806983,37.094928,154.298652,162.292266,152.658844,161.227482,126.908252,159.903804,-0.063351,-1.480537,32.025740,-235.600238,162.491077,3.972836,30.110894,11.598519,26.812874,1384.668257,19.814581,300486.894593,0.890883,19.215327,2.228439,4.348810,0.075808,0.051829,114.685956,91.767640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818496,70.801962,108.311096,111.100000,19.102543,0.000000,57.405814,51.391613,0.000000,54.367089,65.749895,0.212825,30.457781,93.828202,54.802795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.069757,59.537765,161.430260,157.564688,89.506164,90.163159,54.572806,14.453133,161.489157,4.191482,59.837826,37.112796,154.302415,162.226177,152.668301,161.076401,126.971661,159.838998,-0.063425,-1.480549,32.025740,-235.592724,162.881026,3.972119,30.081649,11.561791,61.466140,3173.143035,19.814408,300475.485523,0.891381,19.257821,2.190787,4.348202,0.074790,0.052458,114.673708,91.782991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808513,70.818521,108.363496,111.100000,19.120326,0.000000,57.405814,51.446123,0.000000,54.367089,65.743453,0.213797,30.491336,93.343631,54.729094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.031740,59.552646,161.312004,157.564968,89.526051,90.159311,54.562844,14.458271,161.571437,4.190873,59.867738,37.168451,154.302394,162.287424,152.662594,161.163843,126.961431,159.850338,-0.063569,-1.480506,32.025740,-235.593794,162.281171,3.971871,30.161452,11.526577,51.177287,2642.471123,19.887548,300590.517592,0.894549,19.402813,2.272975,4.369447,0.074622,0.052003,114.629423,91.756982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805585,70.784920,108.384429,111.100000,19.120466,0.000000,57.405814,51.406823,0.000000,54.367089,65.734881,0.212366,30.440094,93.445417,54.725101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.053609,59.570558,161.265051,157.576721,89.520327,90.157757,54.553515,14.449280,161.522731,4.190493,59.849317,37.090100,154.304093,162.199422,152.679081,161.149963,126.870696,159.740628,-0.063598,-1.480484,32.025740,-235.605561,162.107553,3.971782,30.071300,11.568047,7.318797,377.960972,19.835909,300414.944409,0.891903,19.280091,2.180197,4.354770,0.074449,0.051751,114.588339,91.757725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822805,70.804193,108.452665,111.100000,19.094624,0.000000,57.405814,51.430831,0.000000,54.367089,65.728919,0.212045,30.434414,92.779042,54.728779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.113875,59.579376,161.375305,157.578400,89.532182,90.154710,54.555148,14.452991,161.587730,4.190058,59.852351,37.166582,154.312072,162.169107,152.687456,161.205500,126.959139,159.761152,-0.063584,-1.480497,32.025740,-235.600871,162.490934,3.971271,30.041982,11.576630,15.088058,779.161724,19.842646,300464.871281,0.893050,19.347069,2.195565,4.356047,0.075357,0.052971,114.569909,91.776851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800846,70.787649,108.467069,111.100000,19.093304,0.000000,57.405814,51.423804,0.000000,54.367089,65.722436,0.213519,30.440833,93.436287,54.724973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.027849,59.592878,161.404018,157.589874,89.458157,90.150150,54.549793,14.449708,161.465629,4.189515,59.889397,37.097350,154.348032,162.199360,152.726524,161.150228,126.960237,159.678535,-0.063624,-1.480518,32.025740,-235.604970,162.629600,3.970843,30.081685,11.570229,25.026937,1292.541753,19.829934,300613.339986,0.892657,19.335007,2.236563,4.352209,0.074251,0.051970,114.634128,91.796198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828261,70.834515,108.488043,111.100000,19.087637,0.000000,57.405814,51.397571,0.000000,54.367089,65.716431,0.213658,30.448784,93.517635,54.725022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.082458,59.592878,161.305551,157.589874,89.416430,90.145620,54.554945,14.449851,161.553864,4.188648,59.900190,37.155971,154.367133,162.241380,152.716095,161.169765,126.910769,159.666108,-0.063443,-1.480521,32.025740,-235.601887,162.474089,3.970365,30.039079,11.555660,-3.151311,-162.737326,19.812624,300421.809958,0.891053,19.261293,2.157427,4.348112,0.075949,0.052600,114.654194,91.801003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815184,70.780828,108.508641,111.100000,19.090552,0.000000,57.405814,51.446048,0.000000,54.367089,65.710745,0.211680,30.398245,92.791057,54.734719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.998921,59.614097,161.486800,157.588475,89.408680,90.144074,54.551135,14.448567,161.508779,4.188062,59.903898,37.139417,154.357318,162.200017,152.709292,161.117632,126.908002,159.709062,-0.063440,-1.480549,32.025740,-235.603988,162.617690,3.969897,30.129700,11.602594,27.950928,1443.518784,19.852246,300483.735744,0.893363,19.392635,2.118860,4.358990,0.075218,0.051906,114.670321,91.782753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822262,70.807796,108.518921,111.100000,19.066682,0.000000,57.405814,51.420980,0.000000,54.367089,65.705537,0.214170,30.447180,92.916040,54.735585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.107241,59.627876,161.371301,157.579799,89.434333,90.144169,54.589992,14.452134,161.536699,4.187189,59.904938,37.215107,154.387306,162.176594,152.735174,161.166507,126.949832,159.806656,-0.063346,-1.480526,32.025740,-235.602054,162.456141,3.969285,30.102023,11.579677,19.706911,1017.034101,19.819223,300509.624242,0.891812,19.317807,2.162691,4.349915,0.074917,0.052957,114.671698,91.784166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832751,70.787596,108.513558,111.100000,19.077871,0.000000,57.405814,51.469288,0.000000,54.367089,65.699711,0.211816,30.446350,93.628407,54.731926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.089852,59.640276,161.487111,157.571684,89.439869,90.146586,54.549984,14.454418,161.523946,4.186587,59.943748,37.211380,154.388978,162.166117,152.731162,161.135543,127.038571,159.724055,-0.063196,-1.480489,32.025740,-235.599281,162.579325,3.968527,30.084588,11.532149,28.456784,1469.674574,19.871245,300597.157356,0.894082,19.453527,2.184941,4.364635,0.078615,0.052808,114.702087,91.822217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841640,70.802694,108.528668,111.100000,19.060155,0.000000,57.405814,51.414308,0.000000,54.367089,65.692760,0.212228,30.404700,92.782609,54.734591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.958895,59.652126,161.369543,157.566087,89.450142,90.144297,54.549994,14.449851,161.413962,4.185768,59.935469,37.200479,154.407452,162.200647,152.737545,161.114353,127.052637,159.642765,-0.063194,-1.480475,32.025740,-235.601397,162.593195,3.967565,30.130584,11.589576,24.160445,1247.786291,19.815704,300464.599378,0.890659,19.318874,2.187364,4.348782,0.075198,0.052140,114.688738,91.795173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846967,70.790604,108.568035,111.100000,19.069021,0.000000,57.405814,51.431374,0.000000,54.367089,65.687815,0.214217,30.390474,93.551313,54.727894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.098072,59.652126,161.336924,157.566087,89.465509,90.143555,54.537213,14.449851,161.474434,4.184805,59.907994,37.209737,154.399418,162.206700,152.729494,161.130976,127.024281,159.770746,-0.063207,-1.481625,32.025740,-235.596496,163.154461,3.966658,30.101465,11.615954,57.482329,2969.418495,19.833887,300351.778509,0.891815,19.355080,2.061172,4.353943,0.074872,0.053221,114.717576,91.801291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826118,70.772680,108.558555,111.100000,19.050719,0.000000,57.405814,51.505393,0.000000,54.367089,65.682967,0.212182,30.448640,93.455570,54.729369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.029195,59.666731,161.334489,157.564128,89.464439,90.145821,54.613065,14.454988,161.486436,4.184182,59.960904,37.144539,154.406351,162.105507,152.739475,161.153389,127.021504,159.735726,-0.063194,-1.481599,32.025740,-235.592666,162.558848,3.965959,30.077610,11.543490,17.168818,885.673913,19.881321,300431.215432,0.895233,19.546488,2.010233,4.366190,0.075252,0.052542,114.781801,91.821059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824179,70.770328,108.560089,111.100000,19.037611,0.000000,57.405814,51.434690,0.000000,54.367089,65.678361,0.210817,30.410902,92.809428,54.708736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.960325,59.681336,161.275305,157.569725,89.462410,90.145811,54.548570,14.454846,161.461287,4.183511,59.955254,37.248357,154.427782,162.195663,152.744651,161.211430,127.003392,159.712076,-0.063002,-1.481592,32.025740,-235.595422,162.386899,3.965169,30.091404,11.548484,14.320964,739.637420,19.817870,300373.919592,0.891806,19.355674,2.096634,4.348930,0.075197,0.052420,114.798936,91.843088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836901,70.790084,108.598383,111.100000,19.025687,0.000000,57.405814,51.474322,0.000000,54.367089,65.673330,0.214217,30.444619,93.400259,54.730628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.062268,59.692910,161.448211,157.574203,89.453560,90.145820,54.568139,14.454988,161.526478,4.182462,59.985926,37.201555,154.411056,162.167997,152.741915,161.082494,126.998547,159.691487,-0.062900,-1.481583,32.025740,-235.593319,162.107551,3.964051,30.057741,11.589810,31.294848,1615.711066,19.848888,300454.133798,0.892412,19.464642,2.083531,4.356954,0.075592,0.052454,114.818080,91.852209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852996,70.771338,108.581132,111.100000,19.013994,0.000000,57.405814,51.515018,0.000000,54.367089,65.669091,0.213056,30.442888,94.152185,54.722190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.063102,59.692910,161.429392,157.574203,89.449738,90.144297,54.572779,14.452134,161.443866,4.181816,59.966948,37.183919,154.406867,162.178720,152.740371,161.170582,126.966053,159.657291,-0.063167,-1.481581,32.025740,-235.602871,163.006639,3.963406,30.088392,11.573096,-1.173565,-60.584436,19.874976,300552.618599,0.895298,19.573736,2.090919,4.363471,0.074965,0.053066,114.817486,91.837036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830970,70.762188,108.594826,111.100000,19.019882,0.000000,57.405814,51.467024,0.000000,54.367089,65.664850,0.213241,30.396442,92.779809,54.725996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
