OSU 80 Ton Compressor Load Stand
37.062630,59.723499,161.285357,157.586516,89.434849,90.142773,54.686633,14.452277,161.523930,4.180218,59.998545,37.199168,154.402851,162.196530,152.759470,161.137151,126.935999,159.687960,-0.063267,-1.481589,32.025740,-235.601258,162.565437,3.962201,30.132315,11.554615,28.116256,1448.459322,19.845505,300497.399679,0.892344,19.445494,2.086426,4.356134,0.074454,0.053095,114.793340,91.836133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844824,70.748251,108.661034,111.100000,18.997803,0.000000,57.405814,51.428760,0.000000,54.367089,65.657781,0.212182,30.399705,93.146931,54.732536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.135740,59.723499,161.379005,157.586516,89.451830,90.138970,54.552742,14.444856,161.502453,4.179282,60.007994,37.187200,154.429646,162.163427,152.747277,161.088986,126.976724,159.595981,-0.063181,-1.481631,32.025740,-235.603124,162.109493,3.961675,30.094036,11.622517,23.010847,1188.354524,19.843250,300544.612079,0.892231,19.444351,2.103408,4.355528,0.075293,0.053333,114.765601,91.828712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849322,70.755645,108.697818,111.100000,19.000723,0.000000,57.405814,51.474236,0.000000,54.367089,65.654236,0.213565,30.413246,93.055607,54.719328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.108911,59.730663,161.341296,157.590713,89.436340,90.135990,54.668764,14.449994,161.467058,4.178382,60.011239,37.252276,154.417342,162.108365,152.758070,161.138942,126.975082,159.773010,-0.063086,-1.481621,32.025740,-235.602234,162.341094,3.960826,30.114645,11.597960,19.602821,1010.204534,19.832847,300626.046499,0.890438,19.475587,2.147374,4.351698,0.074658,0.052482,114.718192,91.769557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828352,70.742160,108.699716,111.100000,18.984891,0.000000,57.405814,51.432767,0.000000,54.367089,65.649023,0.209782,30.418223,93.470848,54.726438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.059609,59.744718,161.339657,157.590154,89.460765,90.136767,54.540189,14.449994,161.444504,4.178353,60.010165,37.198834,154.411586,162.215676,152.763674,160.967326,127.006377,159.794721,-0.063036,-1.481606,32.025740,-235.601908,162.445353,3.960810,30.102186,11.546555,20.937939,1081.551716,19.808053,300489.521950,0.890687,19.375498,2.064919,4.345652,0.077674,0.052866,114.728218,91.792789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834487,70.765286,108.707824,111.100000,18.979493,0.000000,57.405814,51.453348,0.000000,54.367089,65.645578,0.210998,30.443988,92.749502,54.725337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.085685,59.757945,161.406552,157.597989,89.497625,90.138592,54.603808,14.451849,161.406644,4.177531,60.029399,37.157481,154.421772,162.097297,152.774260,161.111461,127.032495,159.710222,-0.062921,-1.481638,32.025740,-235.600216,162.227923,3.960180,30.088194,11.595976,-1.303785,-67.268693,19.816251,300513.885137,0.889477,19.419374,2.146861,4.347778,0.076680,0.052435,114.725901,91.826418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864753,70.770230,108.737645,111.100000,18.976670,0.000000,57.405814,51.481840,0.000000,54.367089,65.641724,0.213983,30.435586,94.461010,54.726576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.985648,59.769244,161.240665,157.611142,89.530078,90.138579,54.532060,14.447711,161.400544,4.177345,60.059023,37.181769,154.427535,162.219446,152.778899,160.993238,127.011110,159.709349,-0.062753,-1.481646,32.025740,-235.607621,162.673939,3.959917,30.022005,11.598771,33.704295,1741.258857,19.838445,300518.276059,0.892894,19.500944,2.125409,4.353517,0.076364,0.053036,114.728283,91.834121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857381,70.804322,108.772990,111.100000,18.974266,0.000000,57.405814,51.469985,0.000000,54.367089,65.638588,0.212779,30.407044,94.021928,54.728386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.084337,59.769244,161.445822,157.611142,89.563328,90.137823,54.526652,14.450993,161.474758,4.177339,60.049061,37.158574,154.449385,162.118034,152.792456,161.087136,126.995977,159.760624,-0.062850,-1.481652,32.025740,-235.601562,162.231961,3.959382,30.127266,11.548484,20.004657,1033.599435,19.833759,300475.777226,0.891224,19.478455,2.060976,4.352260,0.076009,0.052082,114.697960,91.854393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848982,70.803809,108.772636,111.100000,18.961647,0.000000,57.405814,51.527006,0.000000,54.367089,65.635490,0.213565,30.407062,92.688281,54.723085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.071195,59.779716,161.382638,157.624854,89.581786,90.135512,54.535582,14.448424,161.392105,4.176832,60.060571,37.151457,154.444970,162.149491,152.800919,161.175672,127.009442,159.668925,-0.062785,-1.481645,32.025740,-235.604294,162.362693,3.958466,30.099319,11.556057,17.912366,925.343527,19.864361,300599.526446,0.895029,19.626886,2.081964,4.359547,0.075390,0.053090,114.729353,91.869604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827537,70.785705,108.747868,111.100000,18.964160,0.000000,57.405814,51.478960,0.000000,54.367089,65.632469,0.212182,30.449722,93.356678,54.735722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.152924,59.792392,161.489602,157.634929,89.583896,90.134620,54.572137,14.454418,161.359528,4.176474,60.045908,37.194649,154.455493,162.205050,152.810326,161.137336,127.035837,159.734012,-0.062848,-1.481632,32.025740,-235.595687,162.178770,3.958066,30.053558,11.587141,58.991241,3045.415595,19.838051,300548.760059,0.892537,19.491598,2.120350,4.353477,0.074373,0.052150,114.753344,91.876415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823311,70.777753,108.755742,111.100000,18.951005,0.000000,57.405814,51.488706,0.000000,54.367089,65.629143,0.210276,30.445629,92.889961,54.722396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.118429,59.809478,161.296098,157.638007,89.543296,90.136769,54.530125,14.452134,161.424417,4.176166,60.065569,37.149970,154.452693,162.189353,152.816998,161.052911,127.029670,159.762418,-0.062905,-1.481636,32.025740,-235.599930,162.581936,3.957382,30.089655,11.617108,33.236214,1717.137406,19.838614,300539.297443,0.892733,19.520070,2.065296,4.353316,0.074314,0.052063,114.745516,91.846945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833106,70.788366,108.745481,111.100000,18.958097,0.000000,57.405814,51.445180,0.000000,54.367089,65.626505,0.212457,30.405223,93.498025,54.729300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.000711,59.818572,161.285706,157.643044,89.540771,90.135258,54.579633,14.447282,161.472192,4.175353,60.084557,37.237707,154.429970,162.150148,152.801808,161.083589,126.997582,159.757566,-0.062653,-1.481651,32.025740,-235.605762,162.394020,3.956616,30.077953,11.561033,-2.578454,-133.094097,19.812516,300447.332967,0.890034,19.420889,2.068423,4.346619,0.074690,0.052869,114.638456,91.895300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813985,70.742319,108.691705,111.100000,18.923683,0.000000,57.405814,51.408970,0.000000,54.367089,65.623253,0.210231,30.420440,94.221509,54.715128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.167364,59.818572,161.443975,157.643044,89.526256,90.137326,54.541236,14.455702,161.427658,4.174570,60.073555,37.238655,154.442618,162.141555,152.814862,161.056805,126.934005,159.768271,-0.062889,-1.481643,32.025740,-235.596526,162.078733,3.955901,30.068180,11.589918,28.862938,1490.889825,19.813076,300511.324282,0.891673,19.485164,2.087471,4.345445,0.075557,0.053399,114.624106,91.842151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804205,70.737525,108.705447,111.100000,18.917486,0.000000,57.405814,51.526956,0.000000,54.367089,65.620825,0.213241,30.475884,93.256735,54.719603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.072578,59.830422,161.269045,157.638287,89.553347,90.138087,54.534669,14.450422,161.367953,4.174223,60.112563,37.285842,154.468931,162.169483,152.826826,161.094062,126.928381,159.734587,-0.062879,-1.481629,32.025740,-235.597396,162.190111,3.955396,30.082316,11.612907,22.924466,1184.285846,19.863333,300658.130442,0.893931,19.655547,2.117357,4.358989,0.074701,0.052584,114.632999,91.835091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822700,70.763047,108.740995,111.100000,18.926167,0.000000,57.405814,51.441234,0.000000,54.367089,65.618609,0.209962,30.408090,94.483383,54.721944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.068398,59.845027,161.354877,157.641645,89.560515,90.141871,54.591646,14.442430,161.289357,4.174057,60.133365,37.240327,154.469681,162.099820,152.847666,161.020227,126.922890,159.700151,-0.062766,-1.481615,32.025740,-235.606204,162.371384,3.955446,30.066017,11.552271,27.279015,1407.772538,19.804566,300645.962488,0.890248,19.427325,2.185789,4.343703,0.075254,0.052792,114.713805,91.838687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841784,70.738995,108.768341,111.100000,18.902799,0.000000,57.405814,51.492359,0.000000,54.367089,65.616049,0.208448,30.484106,92.874198,54.722249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.062694,59.858806,161.323514,157.641085,89.578244,90.144125,54.575684,14.451849,161.406971,4.173566,60.140539,37.249096,154.501220,162.144245,152.851602,161.059634,126.922970,159.636437,-0.062643,-1.481605,32.025740,-235.604136,162.869463,3.954906,30.079377,11.544572,64.174510,3312.785890,19.832197,300741.750798,0.892849,19.568883,2.176138,4.350090,0.075679,0.052362,114.756871,91.786987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858958,70.708059,108.794620,111.100000,18.901262,0.000000,57.405814,51.494984,0.000000,54.367089,65.614282,0.210998,30.444655,94.456325,54.729546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.059322,59.858806,161.303571,157.641085,89.574846,90.144122,54.544251,14.454132,161.366924,4.173269,60.142504,37.261126,154.490327,162.120355,152.855089,161.047738,126.927917,159.676756,-0.062368,-1.481589,32.025740,-235.597442,162.277359,3.954833,30.089637,11.619091,15.988110,825.806216,19.842645,300783.651191,0.892095,19.589214,2.166012,4.352896,0.074695,0.052140,114.840750,91.729015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834555,70.731774,108.804032,111.100000,18.890891,0.000000,57.405814,51.501296,0.000000,54.367089,65.612620,0.211999,30.395757,95.192376,54.727579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.112481,59.867349,161.257172,157.649201,89.548663,90.144116,54.594383,14.449138,161.438745,4.173166,60.160318,37.247034,154.474447,162.144315,152.847136,161.048937,126.942209,159.703756,-0.062229,-1.481592,32.025740,-235.602437,162.588076,3.954761,30.055054,11.596301,14.535735,750.099736,19.843702,300810.295888,0.892557,19.610807,2.137029,4.352720,0.074575,0.051799,114.923050,91.734568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837883,70.706076,108.822976,111.100000,18.876754,0.000000,57.405814,51.502864,0.000000,54.367089,65.610866,0.212917,30.382504,94.046844,54.705500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.100410,59.877546,161.393731,157.664593,89.549133,90.144104,54.550953,14.453419,161.423086,4.173523,60.159090,37.242869,154.471545,162.116206,152.851808,161.101296,126.932112,159.699059,-0.062139,-1.481624,32.025740,-235.597502,162.471457,3.954751,30.063276,11.546555,20.306190,1048.711669,19.843547,300805.071411,0.893159,19.615427,2.150374,4.352578,0.075737,0.051228,114.944363,91.760080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820173,70.699993,108.848004,111.100000,18.854809,0.000000,57.405814,51.477500,0.000000,54.367089,65.608863,0.209738,30.406287,93.602019,54.736135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.118644,59.890774,161.441327,157.669070,89.540639,90.141068,54.642458,14.450136,161.453145,4.173311,60.141664,37.187931,154.489612,162.054524,152.854751,161.022392,126.851637,159.693981,-0.062006,-1.481638,32.025740,-235.598661,162.263900,3.954127,30.098886,11.591126,28.707946,1480.136889,19.817265,300751.995127,0.890977,19.551175,2.148328,4.345093,0.076202,0.053457,114.910536,91.780796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813849,70.673361,108.840544,111.100000,18.866874,0.000000,57.405814,51.484254,0.000000,54.367089,65.606798,0.213983,30.419232,93.074860,54.728317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.138028,59.897388,161.338496,157.672988,89.530396,90.139532,54.531530,14.454275,161.472811,4.173326,60.160313,37.247948,154.493951,162.107575,152.860995,161.097915,126.786147,159.660738,-0.061809,-1.481627,32.025740,-235.597136,162.615240,3.953969,30.055649,11.598807,14.398057,743.851408,19.834280,300789.720384,0.892022,19.577893,2.156295,4.350187,0.076053,0.052048,114.882039,91.781495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810310,70.693872,108.846786,111.100000,18.868552,0.000000,57.405814,51.477179,0.000000,54.367089,65.605667,0.211725,30.409135,94.567128,54.728022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.075913,59.897388,161.224771,157.672988,89.594469,90.140282,54.499841,14.451421,161.342475,4.173090,60.153727,37.222028,154.503387,162.101940,152.878031,161.098158,126.811525,159.689226,-0.061699,-1.481609,32.025740,-235.599500,162.534559,3.953774,30.083308,11.545329,19.772751,1022.119949,19.830252,300915.028876,0.890055,19.566164,2.234466,4.349333,0.074027,0.052629,114.855307,91.788860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804477,70.701727,108.844883,111.100000,18.843371,0.000000,57.405814,51.467894,0.000000,54.367089,65.604343,0.211543,30.407116,92.671894,54.735437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.244435,59.905104,161.166829,157.664033,89.647875,90.142520,54.495094,14.443144,161.361329,4.173336,60.168926,37.291071,154.492961,162.134559,152.876301,161.070812,126.839722,159.647974,-0.061793,-1.481613,32.025740,-235.608104,163.006459,3.954102,30.004984,11.528452,14.380004,743.415479,19.813379,301010.928549,0.891362,19.546257,2.284878,4.344294,0.075786,0.051841,114.902407,91.808867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796357,70.689056,108.867686,111.100000,18.825048,0.000000,57.405814,51.499325,0.000000,54.367089,65.603135,0.209202,30.366349,93.580647,54.720469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.157697,59.920812,161.227664,157.661234,89.647687,90.144807,54.537352,14.450707,161.378699,4.173660,60.189812,37.327386,154.500966,162.087321,152.875984,161.050506,126.898912,159.659292,-0.061791,-1.481609,32.025740,-235.598580,162.087933,3.954335,30.025322,11.583067,61.586545,3181.425702,19.831258,301018.610962,0.893502,19.631280,2.272422,4.348504,0.074780,0.053029,114.965135,91.847338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800991,70.694099,108.883203,111.100000,18.812600,0.000000,57.405814,51.410234,0.000000,54.367089,65.601702,0.213658,30.386435,93.745786,54.725386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.190658,59.931835,161.323867,157.675227,89.663539,90.147055,54.555322,14.452562,161.436613,4.174037,60.186014,37.259068,154.519899,162.122711,152.877521,161.140696,126.963856,159.620664,-0.061704,-1.481603,32.025740,-235.599829,162.349863,3.954875,30.081631,11.601097,32.950489,1701.589242,19.754343,300861.353630,0.889250,19.408578,2.225512,4.327273,0.074693,0.052508,115.009248,91.866307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823010,70.700755,108.916101,111.100000,18.804556,0.000000,57.405814,51.454310,0.000000,54.367089,65.601122,0.212274,30.452913,94.427141,54.728356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.079206,59.931835,161.360095,157.675227,89.664074,90.146119,54.573295,14.448567,161.414639,4.174428,60.197294,37.213326,154.526975,162.102684,152.872862,161.066782,126.966990,159.628911,-0.061520,-1.481623,32.025740,-235.599741,162.960976,3.955129,30.064538,11.538135,19.734661,1018.777820,19.798213,300854.092561,0.890860,19.542782,2.171457,4.339011,0.076181,0.052218,115.071163,91.845697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826625,70.720120,108.930014,111.100000,18.804758,0.000000,57.405814,51.436005,0.000000,54.367089,65.600469,0.211999,30.380070,92.663145,54.730126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.202986,59.936520,161.364386,157.680264,89.657055,90.143775,54.559925,14.450136,161.437782,4.174574,60.183970,37.242673,154.528653,162.113088,152.880229,161.039016,126.945215,159.603709,-0.061337,-1.481637,32.025740,-235.600131,162.807219,3.955139,30.073373,11.535502,32.382007,1672.091324,19.793145,300741.405353,0.889760,19.508751,2.088987,4.337752,0.075226,0.052069,115.065660,91.800404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818505,70.716984,108.961383,111.100000,18.806034,0.000000,57.405814,51.492580,0.000000,54.367089,65.599647,0.212411,30.398732,93.243463,54.735516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.126833,59.942032,161.211899,157.679704,89.665029,90.143555,54.543051,14.451564,161.479252,4.174412,60.206484,37.291044,154.540606,162.051207,152.866433,160.979326,126.930039,159.753849,-0.060980,-1.480496,32.025740,-235.598704,162.447738,3.955217,30.076745,11.615629,32.999342,1704.495441,19.844055,300816.557185,0.892347,19.661217,2.089595,4.351768,0.074844,0.053089,115.061324,91.804450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832035,70.709771,108.985988,111.100000,18.792019,0.000000,57.405814,51.415626,0.000000,54.367089,65.598613,0.210862,30.441229,93.604413,54.732123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.183659,59.955260,161.357592,157.687260,89.619414,90.138198,54.517331,14.450850,161.497824,4.174026,60.197745,37.220320,154.539739,162.007962,152.882621,161.158867,126.913322,159.603117,-0.060655,-1.480500,32.025740,-235.595824,162.391225,3.955090,30.045751,11.556436,25.028915,1293.413613,19.790596,300757.720154,0.889345,19.496592,2.099934,4.337404,0.076293,0.051852,115.091695,91.800016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816974,70.707577,108.980051,111.100000,18.777453,0.000000,57.405814,51.465935,0.000000,54.367089,65.597738,0.213241,30.371163,93.171058,54.741171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.143653,59.964078,161.318599,157.682223,89.664786,90.134375,54.533467,14.452277,161.465419,4.173812,60.214182,37.161483,154.548603,162.183607,152.888472,161.092006,126.939948,159.619562,-0.060587,-1.480512,32.025740,-235.600114,162.264735,3.955075,30.072418,11.523710,45.257057,2338.046793,19.811354,300848.168270,0.891602,19.606217,2.183216,4.342194,0.074823,0.051522,115.104082,91.831339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816325,70.731804,108.972283,111.100000,18.777940,0.000000,57.405814,51.434059,0.000000,54.367089,65.597580,0.212917,30.404087,93.953992,54.748271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.108712,59.964078,161.340621,157.682223,89.664446,90.132094,54.534701,14.452991,161.420043,4.173539,60.202606,37.293608,154.533749,162.088132,152.886094,161.048715,126.925641,159.632682,-0.060490,-1.480495,32.025740,-235.598421,162.330223,3.954973,30.061870,11.582796,-1.949078,-100.689980,19.798235,300828.452783,0.890526,19.541739,2.131560,4.339476,0.075460,0.053216,115.043859,91.821319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838623,70.727131,108.929513,111.100000,18.769067,0.000000,57.405814,51.454569,0.000000,54.367089,65.597339,0.213797,30.378303,92.844505,54.716761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.171955,59.973724,161.246845,157.686980,89.697738,90.131328,54.528623,14.451564,161.430384,4.173465,60.204981,37.250922,154.557461,162.200724,152.894695,161.067986,126.908401,159.623582,-0.060209,-1.480495,32.025740,-235.602298,162.307096,3.954838,30.017317,11.589954,35.156224,1816.384097,19.812011,300812.057717,0.891280,19.605255,2.112396,4.343100,0.076688,0.053246,115.008653,91.819174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835590,70.724515,108.897643,111.100000,18.760087,0.000000,57.405814,51.471001,0.000000,54.367089,65.597222,0.212182,30.405313,93.050186,54.735880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.133336,59.981716,161.243677,157.696495,89.727542,90.126951,54.600860,14.454132,161.396506,4.172579,60.233868,37.311968,154.553362,162.056557,152.916740,160.982873,126.950930,159.714954,-0.060002,-1.480475,32.025740,-235.600546,162.486039,3.954219,30.044344,11.521240,25.709358,1326.544280,19.828524,300854.471605,0.892144,19.653063,2.132656,4.347783,0.074651,0.052450,114.994574,91.835068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864709,70.751531,108.869181,111.100000,18.739962,0.000000,57.405814,51.438214,0.000000,54.367089,65.596826,0.211179,30.443573,92.744500,54.736509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.240015,59.988054,161.406296,157.707129,89.732735,90.123913,54.523521,14.445855,161.488089,4.172069,60.212857,37.315387,154.542765,162.143650,152.920144,161.105142,126.981905,159.763485,-0.059727,-1.480479,32.025740,-235.602942,162.752521,3.953665,30.041009,11.528092,30.200616,1560.493288,19.793561,300844.294296,0.890617,19.576202,2.145766,4.337863,0.075212,0.053144,114.988898,91.819939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848931,70.745305,108.865451,111.100000,18.729434,0.000000,57.405814,51.458442,0.000000,54.367089,65.596863,0.211089,30.375905,93.285695,54.728081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.186979,59.988054,161.342086,157.707129,89.697357,90.121606,54.502827,14.450850,161.471020,4.171777,60.229345,37.191569,154.528874,162.207045,152.905466,161.088949,126.955658,159.612422,-0.059706,-1.480442,32.025740,-235.597294,161.945638,3.953067,30.024493,11.559645,56.464994,2918.705325,19.809673,300798.883129,0.890412,19.637004,2.144687,4.342289,0.075246,0.052511,114.982806,91.859806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878095,70.732151,108.854555,111.100000,18.753762,0.000000,57.405814,51.400818,0.000000,54.367089,65.596899,0.212733,30.367341,93.804962,54.736017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.220308,59.994393,161.310962,157.713846,89.700187,90.120582,54.534367,14.452705,161.491180,4.171476,60.233212,37.243455,154.546775,162.112058,152.884365,161.091782,126.912181,159.632886,-0.059580,-1.480443,32.025740,-235.601810,162.701776,3.952684,30.052494,11.595435,6.047665,312.426188,19.776623,300665.422870,0.888899,19.497562,2.135718,4.334217,0.075399,0.053401,114.922985,91.858704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874495,70.708241,108.884432,111.100000,18.729859,0.000000,57.405814,51.429279,0.000000,54.367089,65.596998,0.210366,30.408270,93.688694,54.742518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.128311,60.000456,161.265664,157.725320,89.679486,90.117538,54.513108,14.447140,161.483163,4.170266,60.232721,37.242600,154.565328,162.172417,152.915465,161.095832,127.017565,159.705186,-0.059779,-1.480454,32.025740,-235.606395,162.730964,3.951414,30.068162,11.531554,24.430899,1262.607905,19.793571,300738.667973,0.890585,19.569998,2.093446,4.338672,0.074381,0.051411,114.982449,91.879263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905228,70.724847,108.958577,111.100000,18.705376,0.000000,57.405814,51.423113,0.000000,54.367089,65.597153,0.212045,30.446801,93.044118,54.723773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.160920,60.008172,161.396955,157.726999,89.657610,90.112911,54.562275,14.453561,161.507399,4.169925,60.253194,37.364677,154.555549,162.203703,152.918173,161.172661,126.971303,159.725647,-0.059884,-1.480426,32.025740,-235.594909,162.486284,3.950920,30.041459,11.578343,63.927977,3300.870475,19.776902,300790.053373,0.889212,19.530805,2.146208,4.333950,0.074927,0.052510,115.069619,91.924613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870013,70.685521,108.984417,111.100000,18.721432,0.000000,57.405814,51.456726,0.000000,54.367089,65.597160,0.210546,30.392025,94.011904,54.734395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.154560,60.017817,161.353026,157.740152,89.671825,90.108339,54.555246,14.451135,161.491735,4.168951,60.247512,37.407734,154.587196,162.242010,152.952918,161.170887,127.004133,159.667556,-0.059910,-1.480413,32.025740,-235.598806,162.167493,3.950301,30.075861,11.578829,33.048928,1706.675090,19.812517,300682.192877,0.891924,19.662620,2.073622,4.343469,0.076196,0.052538,115.086321,91.944179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898512,70.687044,109.037740,111.100000,18.710396,0.000000,57.405814,51.437843,0.000000,54.367089,65.597586,0.212366,30.404159,93.435495,54.741122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.109713,60.017817,161.308446,157.740152,89.664682,90.106632,54.539422,14.449566,161.542792,4.168157,60.251378,37.299280,154.564606,162.202325,152.917016,161.139329,126.954821,159.720835,-0.059816,-1.480401,32.025740,-235.604133,162.148628,3.949776,30.056190,11.527461,24.572092,1269.292162,19.808551,300728.824947,0.890247,19.625734,2.129163,4.343190,0.075341,0.052858,115.155019,91.937413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877046,70.688815,109.055706,111.100000,18.693095,0.000000,57.405814,51.440989,0.000000,54.367089,65.598184,0.211361,30.392421,94.081753,54.727097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.188265,60.024156,161.301633,157.735954,89.668929,90.106628,54.537084,14.455702,161.548438,4.167602,60.264462,37.334980,154.584982,162.221221,152.952215,161.191914,126.977929,159.775291,-0.059643,-1.480407,32.025740,-235.595383,162.754047,3.949509,30.092305,11.545437,51.606005,2665.866024,19.807286,300674.130569,0.890502,19.644077,2.069984,4.342752,0.075193,0.053426,115.217449,91.947276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876993,70.706590,109.073318,111.100000,18.684425,0.000000,57.405814,51.463225,0.000000,54.367089,65.598733,0.213241,30.426751,93.269784,54.729212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.167006,60.032424,161.441182,157.750506,89.643768,90.103551,54.566748,14.449566,161.486897,4.167052,60.289127,37.282874,154.581344,162.272340,152.987228,161.186267,126.991223,159.736016,-0.059598,-1.480400,32.025740,-235.600049,162.381130,3.948742,30.047193,11.581029,7.849689,405.279241,19.822696,300784.572209,0.891907,19.705432,2.143463,4.346799,0.075819,0.051474,115.256928,91.966759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888772,70.706334,109.075367,111.100000,18.703548,0.000000,57.405814,51.422045,0.000000,54.367089,65.599097,0.213102,30.423704,93.785971,54.725356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.215167,60.037660,161.319040,157.762540,89.649860,90.100511,54.566355,14.448424,161.529720,4.165896,60.246090,37.234300,154.581000,162.223758,152.970966,161.203705,126.949496,159.801803,-0.059354,-1.480383,32.025740,-235.606254,162.485225,3.947851,30.080748,11.559663,14.429767,745.013888,19.788380,300695.810164,0.889923,19.604341,2.145048,4.337434,0.076759,0.052146,115.120455,91.940372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864739,70.696421,109.067735,111.100000,18.689508,0.000000,57.405814,51.431732,0.000000,54.367089,65.599911,0.212182,30.446603,92.798289,54.717115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.175130,60.037660,161.464778,157.762540,89.623760,90.101120,54.540391,14.447853,161.552847,4.165134,60.291622,37.389832,154.607750,162.132561,152.977305,161.272888,126.955807,159.719775,-0.059451,-1.480362,32.025740,-235.604538,162.276627,3.947276,30.101447,11.513758,21.404990,1105.673166,19.809034,300688.532180,0.889977,19.641666,2.113946,4.343669,0.075865,0.054702,115.055497,91.920640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857986,70.722013,109.068616,111.100000,18.674676,0.000000,57.405814,51.404622,0.000000,54.367089,65.600658,0.212917,30.392385,92.955601,54.736824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.131013,60.047581,161.415479,157.762820,89.610928,90.100474,54.558539,14.451564,161.530081,4.164437,60.300011,37.347735,154.613437,162.130055,152.956474,161.213689,126.955077,159.702917,-0.059498,-1.480372,32.025740,-235.597887,162.362080,3.946297,30.132297,11.585717,34.089298,1760.294459,19.777639,300718.859644,0.888720,19.581094,2.185501,4.334766,0.074579,0.052489,115.047661,91.934848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877506,70.742343,109.084934,111.100000,18.672899,0.000000,57.405814,51.423329,0.000000,54.367089,65.601904,0.210456,30.450695,93.210654,54.727392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.314741,60.053368,161.291023,157.760301,89.582431,90.098969,54.541399,14.450993,161.571840,4.163662,60.275752,37.203894,154.600936,162.344108,152.956074,161.226157,126.956559,159.721446,-0.059438,-1.480398,32.025740,-235.601399,162.409641,3.945476,30.067856,11.573474,29.366576,1516.900305,19.807176,300738.547997,0.890184,19.635798,2.141996,4.343355,0.075964,0.053431,115.006979,91.932748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863789,70.715372,109.101524,111.100000,18.664736,0.000000,57.405814,51.446822,0.000000,54.367089,65.602878,0.212549,30.426481,93.027478,54.717823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.137060,60.059707,161.411558,157.770935,89.590672,90.092140,54.574020,14.447282,161.478893,4.162946,60.300811,37.238844,154.602923,162.203968,152.979669,161.158885,126.979949,159.758382,-0.059601,-1.480426,32.025740,-235.604129,162.525526,3.944635,30.128600,11.518464,61.253581,3162.099479,19.822526,300782.290171,0.891046,19.706046,2.135080,4.347188,0.074998,0.052485,115.058667,91.929556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878835,70.760667,109.138072,111.100000,18.645454,0.000000,57.405814,51.347310,0.000000,54.367089,65.603684,0.214310,30.400643,94.188453,54.722770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.120822,60.063565,161.448676,157.778771,89.574029,90.085298,54.540196,14.448995,161.559873,4.162235,60.268471,37.218952,154.597415,162.226619,152.994236,161.266370,127.008908,159.604853,-0.059669,-1.480413,32.025740,-235.601926,162.729392,3.943947,30.101735,11.538063,16.048810,829.003035,19.732853,300644.252437,0.886582,19.460951,2.142002,4.322448,0.075930,0.054001,115.030844,91.934177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869886,70.749240,109.154508,111.100000,18.650634,0.000000,57.405814,51.438982,0.000000,54.367089,65.604833,0.213797,30.438525,92.838992,54.741967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.222541,60.063565,161.436433,157.778771,89.581778,90.080688,54.614885,14.452848,161.596903,4.161707,60.307915,37.264065,154.611237,162.239960,152.971703,161.233879,127.021211,159.820756,-0.059577,-1.480399,32.025740,-235.596930,162.558339,3.943384,30.074257,11.571022,13.851045,714.498800,19.818414,300723.503362,0.890581,19.709901,2.135361,4.346374,0.075150,0.052660,115.052770,91.903279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857247,70.749052,109.214664,111.100000,18.675320,0.000000,57.405814,51.448189,0.000000,54.367089,65.605925,0.212549,30.473828,92.475447,54.721432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.147113,60.069352,161.352939,157.786327,89.575827,90.076120,54.486019,14.448852,161.579996,4.161217,60.283896,37.260556,154.620561,162.287985,152.963234,161.255308,126.999570,159.812189,-0.059606,-1.480417,32.025740,-235.601579,162.112346,3.942554,30.075375,11.583752,19.916682,1029.821376,19.827271,300667.020853,0.891495,19.735975,2.036761,4.349275,0.074964,0.053435,115.027690,91.858532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852953,70.756371,109.217594,111.100000,18.644625,0.000000,57.405814,51.396289,0.000000,54.367089,65.607140,0.211680,30.396658,92.738641,54.725769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.221138,60.076242,161.395117,157.803118,89.553628,90.075371,54.536883,14.450707,161.564527,4.160230,60.301079,37.299122,154.644512,162.249925,152.965253,161.202891,127.023002,159.797394,-0.059378,-1.480389,32.025740,-235.600541,162.387166,3.941663,30.065133,11.537684,13.288371,686.453981,19.781173,300558.822224,0.887602,19.596928,2.122377,4.337061,0.075799,0.053280,115.081785,91.806434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870935,70.791330,109.261719,111.100000,18.659922,0.000000,57.405814,51.434502,0.000000,54.367089,65.608187,0.212136,30.482375,93.066331,54.724530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.129547,60.084234,161.470578,157.803678,89.518827,90.079177,54.560732,14.449851,161.613683,4.159286,60.283119,37.317434,154.623793,162.277696,152.963441,161.283035,127.001569,159.798496,-0.059312,-1.480405,32.025740,-235.602867,163.325289,3.940916,30.126419,11.543508,60.155223,3106.155151,19.806401,300642.205095,0.891621,19.705796,2.140136,4.343620,0.074567,0.051182,115.056523,91.827033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853180,70.754110,109.241850,111.100000,18.629573,0.000000,57.405814,51.394832,0.000000,54.367089,65.609608,0.212274,30.441157,93.567836,54.716908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.184555,60.090022,161.503338,157.803958,89.549022,90.080704,54.507008,14.451992,161.610757,4.157910,60.318576,37.320711,154.664700,162.256117,152.982832,161.279472,126.998866,159.795740,-0.059522,-1.480413,32.025740,-235.597459,162.704652,3.939600,30.108352,11.587682,33.849060,1749.541524,19.778050,300553.746241,0.888883,19.611522,2.109995,4.336114,0.078086,0.054053,115.042747,91.862655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877318,70.788172,109.291462,111.100000,18.631959,0.000000,57.405814,51.377199,0.000000,54.367089,65.611576,0.211588,30.430700,93.232710,54.716574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.223180,60.090022,161.476140,157.803958,89.528965,90.080743,54.574474,14.452134,161.631983,4.157009,60.316166,37.343433,154.673316,162.313187,153.033154,161.198614,126.978717,159.882074,-0.059386,-1.480421,32.025740,-235.598787,162.601026,3.938707,30.108623,11.521655,-1.460716,-75.406050,19.825159,300679.744383,0.890918,19.744706,2.131929,4.348843,0.074655,0.052047,115.035737,91.871643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886358,70.791398,109.314559,111.100000,18.635062,0.000000,57.405814,51.409627,0.000000,54.367089,65.613132,0.212320,30.441482,93.394276,54.748389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.145574,60.095258,161.500561,157.803958,89.538873,90.080786,54.543097,14.449280,161.621937,4.155992,60.321540,37.269593,154.647248,162.339288,152.972544,161.251336,126.934314,159.841184,-0.059228,-1.480397,32.025740,-235.601968,162.597356,3.937533,30.111742,11.531968,27.192864,1404.575719,19.804574,300655.008842,0.890399,19.675277,2.133382,4.343291,0.074786,0.052591,115.086548,91.884139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869373,70.751215,109.347045,111.100000,18.624523,0.000000,57.405814,51.388464,0.000000,54.367089,65.614723,0.212871,30.441175,93.599497,54.732673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.242953,60.100770,161.491378,157.804518,89.523541,90.082264,54.551516,14.448424,161.645270,4.154588,60.306870,37.349794,154.662170,162.297371,153.004172,161.254717,126.936963,159.872976,-0.059249,-1.480395,32.025740,-235.607234,162.339362,3.936301,30.121496,11.618839,20.992934,1084.167295,19.785696,300661.121967,0.888301,19.622514,2.192663,4.338053,0.074677,0.052987,115.194874,91.917232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872467,70.762597,109.358473,111.100000,18.642068,0.000000,57.405814,51.427832,0.000000,54.367089,65.616161,0.210456,30.450155,93.188246,54.727687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.192891,60.106281,161.541784,157.814033,89.496470,90.080731,54.620009,14.452705,161.563256,4.153263,60.302107,37.324349,154.646128,162.358253,153.018036,161.224772,126.903721,159.856199,-0.059260,-1.480413,32.025740,-235.600013,162.397159,3.934689,30.115168,11.567542,25.926848,1337.297215,19.821468,300798.266952,0.890831,19.733806,2.218535,4.347774,0.076603,0.052278,115.237275,91.894003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871048,70.721795,109.367825,111.100000,18.620766,0.000000,57.405814,51.376348,0.000000,54.367089,65.617898,0.213565,30.475613,93.114764,54.741741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.094373,60.106281,161.495507,157.814033,89.470875,90.081507,54.536391,14.447996,161.548904,4.151539,60.304620,37.305345,154.652179,162.293835,153.009320,161.240436,126.885052,159.878915,-0.059257,-1.480426,32.025740,-235.605866,163.093053,3.933264,30.123191,11.532870,62.086152,3207.290872,19.779420,300733.060211,0.888204,19.606267,2.230293,4.336159,0.075071,0.052378,115.257781,91.962780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868973,70.715991,109.376166,111.100000,18.611603,0.000000,57.405814,51.399868,0.000000,54.367089,65.619690,0.212733,30.431709,93.983635,54.723665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.166045,60.112344,161.436599,157.812074,89.487809,90.082314,54.564044,14.453276,161.621193,4.150030,60.333086,37.348960,154.655624,162.329051,153.011635,161.265436,126.899952,159.875217,-0.059255,-1.480433,32.025740,-235.599279,163.043186,3.932061,30.104620,11.564459,32.972642,1702.461102,19.805048,300826.597967,0.888377,19.680147,2.255932,4.343351,0.075038,0.052696,115.264989,91.998491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870679,70.678722,109.397304,111.100000,18.612785,0.000000,57.405814,51.450235,0.000000,54.367089,65.621563,0.213287,30.472043,92.735430,54.717970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
