OSU 80 Ton Compressor Load Stand
37.108073,60.120612,161.457778,157.811234,89.499581,90.082498,54.558088,14.453704,161.575205,4.148586,60.336067,37.302119,154.673288,162.298889,153.030474,161.229846,126.889892,159.903722,-0.059265,-1.480515,32.025740,-235.595584,162.454284,3.930638,30.107595,11.579983,30.202879,1559.621428,19.844005,300933.772019,0.892300,19.814895,2.284897,4.353639,0.075186,0.051069,115.203561,92.013517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868068,70.704722,109.422750,111.100000,18.597746,0.000000,57.405814,51.413307,0.000000,54.367089,65.623259,0.211771,30.505111,93.281195,54.712571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.242749,60.121714,161.592399,157.806757,89.506449,90.087857,54.647178,14.452277,161.572961,4.146707,60.349378,37.284611,154.667568,162.309077,153.031562,161.303226,126.898038,159.893480,-0.059302,-1.480520,32.025740,-235.597337,162.618137,3.928916,30.138373,11.526253,14.231290,733.679712,19.808633,300865.488507,0.890011,19.722901,2.268320,4.343658,0.074585,0.052433,115.223636,92.003782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886275,70.707157,109.456042,111.100000,18.608651,0.000000,57.405814,51.442490,0.000000,54.367089,65.626010,0.212595,30.488469,92.873118,54.729310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.155987,60.134116,161.538888,157.798641,89.478479,90.088626,54.551161,14.452562,161.736194,4.145245,60.358851,37.289932,154.693449,162.452499,153.026801,161.271242,126.926728,159.805289,-0.059108,-1.480521,32.025740,-235.596235,162.380211,3.927706,30.113978,11.517760,39.340578,2031.733433,19.835982,300936.522571,0.891631,19.810471,2.291298,4.351015,0.074731,0.051858,115.227470,91.963628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895171,70.701533,109.468229,111.100000,18.609822,0.000000,57.405814,51.370453,0.000000,54.367089,65.627891,0.211634,30.439336,93.667225,54.729910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.186105,60.134116,161.434224,157.798641,89.506902,90.086328,54.561856,14.445427,161.664991,4.144326,60.343908,37.336076,154.675296,162.414446,153.046129,161.307296,126.946244,159.808111,-0.058958,-1.480531,32.025740,-235.605821,162.451392,3.926647,30.097300,11.582778,-0.193990,-10.016576,19.790175,300840.936315,0.886755,19.627491,2.278510,4.338896,0.074949,0.051975,115.155791,91.955599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896001,70.713971,109.500813,111.100000,18.618184,0.000000,57.405814,51.414038,0.000000,54.367089,65.630339,0.211816,30.476407,93.088551,54.721580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.127924,60.138525,161.473783,157.797801,89.477320,90.085552,54.572986,14.450565,161.644142,4.143172,60.346454,37.308888,154.673523,162.381305,153.053067,161.315530,126.924106,159.944331,-0.059013,-1.480538,32.025740,-235.603460,162.635841,3.925350,30.142916,11.591108,16.672078,860.680603,19.824092,300873.779829,0.890592,19.758424,2.209849,4.347587,0.075029,0.054282,115.120752,91.936228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898620,70.698345,109.521480,111.100000,18.585391,0.000000,57.405814,51.395444,0.000000,54.367089,65.632558,0.213565,30.489767,93.671576,54.726281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.169103,60.145966,161.546372,157.809555,89.420196,90.089913,54.541862,14.452277,161.763529,4.142385,60.360228,37.422358,154.672196,162.427021,153.050601,161.243739,126.970429,159.972652,-0.059045,-1.480525,32.025740,-235.599788,162.863854,3.924446,30.109650,11.542480,18.879344,975.184838,19.802037,300811.348283,0.889616,19.717253,2.191613,4.341251,0.074856,0.052336,115.117220,91.941907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880564,70.676575,109.513564,111.100000,18.564164,0.000000,57.405814,51.425646,0.000000,54.367089,65.634649,0.212411,30.418854,93.486791,54.727746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.210561,60.154234,161.537856,157.820749,89.393936,90.092943,54.551089,14.451564,161.701527,4.141359,60.381720,37.387857,154.691503,162.414203,153.041147,161.360044,126.995162,159.901908,-0.059029,-1.480524,32.025740,-235.598051,162.706182,3.923408,30.144467,11.563810,6.249288,322.743194,19.830393,300896.744661,0.890942,19.801217,2.275484,4.349120,0.074512,0.051542,115.087482,92.014537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899261,70.691938,109.553052,111.100000,18.587875,0.000000,57.405814,51.401761,0.000000,54.367089,65.637144,0.212411,30.473973,92.854105,54.727786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.113972,60.154234,161.560098,157.820749,89.402148,90.097539,54.608303,14.450136,161.722000,4.140043,60.372150,37.358166,154.695340,162.395272,153.045750,161.244858,126.979613,159.911255,-0.059050,-1.480514,32.025740,-235.597191,162.472417,3.922070,30.123281,11.588404,46.834490,2416.223542,19.819958,300812.482748,0.890443,19.752341,2.241990,4.346254,0.075697,0.052787,115.039798,92.001206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897662,70.697802,109.528875,111.100000,18.584612,0.000000,57.405814,51.378238,0.000000,54.367089,65.639755,0.211634,30.463443,93.309289,54.718964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.255566,60.162778,161.419797,157.816551,89.435008,90.098485,54.584210,14.454275,161.737743,4.137921,60.414295,37.440599,154.702230,162.368984,153.082592,161.334071,126.992886,159.863156,-0.059037,-1.480464,32.025740,-235.593706,163.033743,3.920197,30.113689,11.526036,56.808319,2932.073840,19.802537,300759.372482,0.889269,19.703960,2.185206,4.341183,0.075233,0.052463,115.059553,91.985880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915182,70.699137,109.570562,111.100000,18.566796,0.000000,57.405814,51.425117,0.000000,54.367089,65.643280,0.214872,30.452985,93.227276,54.730451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.157702,60.169116,161.609970,157.814313,89.467151,90.099216,54.532898,14.449851,161.696382,4.136480,60.379648,37.407262,154.698324,162.378628,153.078299,161.400869,126.966378,159.837837,-0.058856,-1.480433,32.025740,-235.600417,162.906950,3.918891,30.141005,11.541128,2.399426,123.959192,19.847028,300872.720707,0.890881,19.836018,2.204990,4.353080,0.075084,0.052245,115.093801,91.978550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932060,70.709781,109.575272,111.100000,18.557810,0.000000,57.405814,51.350620,0.000000,54.367089,65.646017,0.212549,30.401310,93.779954,54.722563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.171378,60.174904,161.642363,157.805637,89.481520,90.101513,54.584768,14.448281,161.762965,4.134843,60.398451,37.427134,154.701597,162.356610,153.087263,161.299393,126.912330,159.936498,-0.058612,-1.480446,32.025740,-235.604437,163.060217,3.917260,30.120270,11.600520,24.097015,1243.717612,19.774877,300757.503995,0.887642,19.651062,2.169921,4.332770,0.074719,0.052927,115.175835,92.014997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.911998,70.713783,109.586024,111.100000,18.589918,0.000000,57.405814,51.399837,0.000000,54.367089,65.648570,0.210908,30.420188,92.030907,54.720970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.261601,60.181794,161.569272,157.801999,89.488452,90.102293,54.541996,14.456130,161.692037,4.133734,60.395036,37.325337,154.709264,162.338776,153.084335,161.297463,126.886182,159.903699,-0.058525,-1.480443,32.025740,-235.593484,162.396015,3.916137,30.103123,11.543995,22.359285,1154.933237,19.833430,300883.697540,0.891028,19.791079,2.184954,4.349299,0.074167,0.051937,115.155657,92.053343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895096,70.718872,109.572463,111.100000,18.583905,0.000000,57.405814,51.388461,0.000000,54.367089,65.651437,0.212091,30.451669,93.312187,54.737886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.160881,60.181794,161.473872,157.801999,89.486999,90.100932,54.542356,14.453276,161.673166,4.132531,60.389155,37.434240,154.702326,162.374365,153.081173,161.337961,126.902873,159.828203,-0.058573,-1.480431,32.025740,-235.598299,162.796327,3.914926,30.171621,11.519257,27.257199,1407.917848,19.830960,300979.541267,0.889862,19.778170,2.283710,4.348571,0.075022,0.053052,115.197395,92.067050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867563,70.746091,109.571627,111.100000,18.578088,0.000000,57.405814,51.338296,0.000000,54.367089,65.654417,0.210727,30.483547,94.026799,54.728985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.243199,60.190061,161.483379,157.815992,89.488962,90.102902,54.644489,14.448424,161.651971,4.131340,60.396167,37.349631,154.693711,162.444107,153.102476,161.305566,126.899302,159.903502,-0.058730,-1.480424,32.025740,-235.602497,162.835527,3.913482,30.119441,11.570391,63.212587,3259.021211,19.786635,300965.464475,0.888253,19.661841,2.294997,4.336080,0.076802,0.054227,115.165003,92.031790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865994,70.743694,109.567194,111.100000,18.556329,0.000000,57.405814,51.388463,0.000000,54.367089,65.657527,0.213195,30.488613,93.293309,54.722062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.174482,60.195298,161.503363,157.820190,89.515504,90.109783,54.562420,14.450279,161.741919,4.130263,60.383645,37.485172,154.711540,162.489640,153.101016,161.450190,126.906679,159.940618,-0.058662,-1.480404,32.025740,-235.605216,162.943109,3.912373,30.130548,11.555264,34.094537,1760.439769,19.822014,301007.061562,0.890835,19.799410,2.244092,4.345265,0.078817,0.053152,115.161440,92.011146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847794,70.745827,109.538225,111.100000,18.561218,0.000000,57.405814,51.343070,0.000000,54.367089,65.660396,0.214919,30.491643,94.065041,54.725297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.302481,60.199432,161.597370,157.817671,89.525530,90.115120,54.575540,14.452134,161.661728,4.129691,60.409688,37.389565,154.721310,162.428842,153.108912,161.425643,126.935274,159.888930,-0.058798,-1.480422,32.025740,-235.596990,162.527278,3.911505,30.137435,11.547078,28.185810,1454.998269,19.788034,300968.969010,0.887084,19.695222,2.281789,4.335916,0.075036,0.051682,115.165176,92.018620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865571,70.773950,109.555469,111.100000,18.552163,0.000000,57.405814,51.377201,0.000000,54.367089,65.663549,0.212274,30.448352,92.816798,54.718915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.220561,60.199432,161.564599,157.817671,89.524429,90.119813,54.548339,14.447425,161.654077,4.129035,60.429718,37.340348,154.720609,162.417589,153.108209,161.257140,126.933738,160.010569,-0.058625,-1.480419,32.025740,-235.603986,162.501685,3.910884,30.101987,11.547222,61.418888,3172.125865,19.821291,301037.769906,0.890273,19.794320,2.291227,4.344468,0.075008,0.053033,115.156920,92.018238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851521,70.784789,109.522573,111.100000,18.562846,0.000000,57.405814,51.306408,0.000000,54.367089,65.666701,0.211225,30.483619,92.226749,54.731257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.203331,60.206046,161.600380,157.830264,89.507999,90.123701,54.574321,14.450850,161.706370,4.127900,60.399376,37.428728,154.695141,162.393695,153.083068,161.426477,126.926814,159.862670,-0.058329,-1.480400,32.025740,-235.601051,163.175855,3.910071,30.118089,11.549332,24.418925,1260.573566,19.774974,300917.162063,0.886820,19.623726,2.239213,4.332081,0.075526,0.053162,115.073037,91.995267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813196,70.763918,109.496080,111.100000,18.555842,0.000000,57.405814,51.345139,0.000000,54.367089,65.671041,0.212503,30.449632,93.157863,54.738269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.196656,60.216518,161.618580,157.856291,89.517063,90.124456,54.538881,14.449708,161.728109,4.127010,60.394145,37.364235,154.705895,162.489887,153.109759,161.333416,126.935551,159.910010,-0.058247,-1.480370,32.025740,-235.602030,162.894570,3.909208,30.149822,11.583031,-2.776253,-143.411103,19.808680,300998.469707,0.889420,19.735500,2.295854,4.340735,0.074258,0.051750,115.005802,91.993023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802586,70.791045,109.468495,111.100000,18.556558,0.000000,57.405814,51.352587,0.000000,54.367089,65.674614,0.212687,30.456123,93.780108,54.816298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.272967,60.218999,161.636522,157.866086,89.524177,90.132057,54.539377,14.449423,161.729295,4.125771,60.420999,37.340884,154.732621,162.358570,153.102057,161.348125,126.957119,160.062845,-0.058027,-1.480358,32.025740,-235.601988,162.913374,3.908031,30.126383,11.574304,20.892619,1079.226757,19.820345,301041.106695,0.889494,19.765648,2.235771,4.343707,0.075099,0.052473,114.965756,92.028383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.860554,70.829048,109.478183,111.100000,18.557974,0.000000,57.405814,51.354032,0.000000,54.367089,65.677883,0.213565,30.451164,93.270787,54.721934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.283725,60.222030,161.635010,157.864407,89.516107,90.138168,54.548886,14.453419,161.683115,4.124910,60.429084,37.320514,154.747342,162.428654,153.112639,161.425787,126.923418,159.924331,-0.057802,-1.480361,32.025740,-235.598809,162.698411,3.906976,30.126743,11.580560,19.118112,987.390873,19.825502,301046.686740,0.890275,19.785239,2.248489,4.344976,0.076293,0.052487,114.928063,92.022881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829397,70.816996,109.457319,111.100000,18.558042,0.000000,57.405814,51.311321,0.000000,54.367089,65.681286,0.210546,30.436271,93.214384,54.732516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.339660,60.222030,161.609777,157.864407,89.487171,90.144270,54.555861,14.450707,161.675501,4.123695,60.440281,37.381965,154.739400,162.440992,153.103166,161.420467,126.904686,159.947739,-0.057980,-1.480347,32.025740,-235.602991,162.963932,3.906145,30.117872,11.579641,10.574780,546.084576,19.795734,300985.090993,0.888378,19.683541,2.296147,4.336562,0.074982,0.053884,114.915786,92.032128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827322,70.836065,109.446952,111.100000,18.556169,0.000000,57.405814,51.300522,0.000000,54.367089,65.684742,0.209648,30.471448,92.691815,54.715600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.206538,60.236086,161.635510,157.868605,89.511026,90.147307,54.540637,14.452705,161.726367,4.122870,60.442667,37.445365,154.743595,162.455586,153.115327,161.476574,126.934154,159.960837,-0.057964,-1.480333,32.025740,-235.602137,162.395201,3.905675,30.127771,11.523386,52.247941,2698.851381,19.792425,301054.613123,0.888013,19.671899,2.267110,4.335270,0.074933,0.052553,114.879403,91.977414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804948,70.838175,109.421060,111.100000,18.552032,0.000000,57.405814,51.267299,0.000000,54.367089,65.688714,0.213426,30.445773,94.005160,54.730844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.271081,60.247110,161.571653,157.883997,89.536214,90.151073,54.545800,14.453561,161.812374,4.122239,60.427171,37.332027,154.737331,162.398533,153.126102,161.343136,126.935642,159.924964,-0.058190,-1.480342,32.025740,-235.597523,162.700185,3.904958,30.149353,11.567542,33.138860,1711.615629,19.767634,301064.934851,0.886522,19.595658,2.296446,4.328100,0.075702,0.054779,114.851732,91.999588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829616,70.832553,109.439633,111.100000,18.534410,0.000000,57.405814,51.332306,0.000000,54.367089,65.692279,0.215060,30.445845,94.289585,54.733323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.289401,60.250141,161.707438,157.901348,89.586148,90.153375,54.527369,14.453561,161.696660,4.121903,60.440578,37.380271,154.745630,162.395098,153.116229,161.345092,126.959054,159.871421,-0.058116,-1.480342,32.025740,-235.594093,162.699369,3.904520,30.073049,11.575440,30.315244,1566.305686,19.828704,301141.794336,0.890259,19.791307,2.272912,4.344277,0.074942,0.052949,114.857317,91.969319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821293,70.855329,109.433748,111.100000,18.540895,0.000000,57.405814,51.294153,0.000000,54.367089,65.696441,0.211134,30.447468,92.906708,54.720734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.321123,60.257582,161.677313,157.919819,89.576400,90.159621,54.524224,14.449138,161.730480,4.121417,60.474795,37.405411,154.796501,162.407360,153.124008,161.469584,126.918621,159.883974,-0.058069,-1.480338,32.025740,-235.604724,163.048674,3.904526,30.113292,11.528110,30.302247,1565.724446,19.797065,301116.526478,0.888571,19.714224,2.255173,4.335041,0.076295,0.052751,114.832119,92.004143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850149,70.878346,109.423076,111.100000,18.538913,0.000000,57.405814,51.263586,0.000000,54.367089,65.701579,0.212825,30.460216,92.053615,54.719800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.375348,60.257582,161.661337,157.919819,89.546959,90.161876,54.572316,14.456273,161.694795,4.121173,60.449690,37.413521,154.777594,162.392575,153.123250,161.293043,126.947326,159.925390,-0.058169,-1.480336,32.025740,-235.591381,162.670917,3.904070,30.125824,11.538766,26.104055,1347.614221,19.800846,301074.063835,0.888428,19.692270,2.207499,4.336552,0.076597,0.052370,114.883681,92.002026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.833963,70.829018,109.399977,111.100000,18.546465,0.000000,57.405814,51.253861,0.000000,54.367089,65.705722,0.211953,30.406503,93.783302,54.729369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.227876,60.263094,161.688316,157.931853,89.524096,90.165694,54.521084,14.451421,161.804513,4.120809,60.459231,37.487451,154.774376,162.445305,153.117373,161.359086,126.955066,159.971469,-0.058158,-1.480352,32.025740,-235.605708,162.393753,3.903600,30.088879,11.583626,30.393301,1570.519674,19.786444,301147.157528,0.887741,19.656468,2.253620,4.332059,0.075409,0.053138,114.883244,91.987421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858238,70.825905,109.371373,111.100000,18.547543,0.000000,57.405814,51.220151,0.000000,54.367089,65.709854,0.213333,30.446693,92.970363,54.732034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.311158,60.271913,161.542513,157.934091,89.539879,90.164192,54.523164,14.454418,161.788224,4.120640,60.453293,37.431970,154.767858,162.449774,153.145325,161.418963,126.948744,159.990137,-0.057972,-1.480375,32.025740,-235.595360,163.302771,3.903154,30.115096,11.536061,64.897357,3353.327364,19.762304,301067.773703,0.885590,19.582614,2.243681,4.325347,0.076815,0.052989,114.885512,91.975187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857725,70.795960,109.341127,111.100000,18.544514,0.000000,57.405814,51.291623,0.000000,54.367089,65.713826,0.212274,30.440977,93.238898,54.732565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.234469,60.274394,161.523210,157.936610,89.556799,90.167265,54.534847,14.448424,161.682207,4.120284,60.474743,37.425002,154.777896,162.505452,153.106880,161.392923,126.959432,160.043400,-0.058017,-1.480370,32.025740,-235.603641,163.086629,3.902955,30.110570,11.540785,26.595250,1373.915321,19.829266,301184.712352,0.890268,19.789173,2.256817,4.343205,0.074573,0.052050,114.874656,92.003689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863762,70.797016,109.327031,111.100000,18.530647,0.000000,57.405814,51.243235,0.000000,54.367089,65.718276,0.213010,30.439120,92.949683,54.734640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.361553,60.274394,161.455454,157.936610,89.584458,90.171055,54.579906,14.456986,161.852572,4.119933,60.479574,37.436001,154.789887,162.556546,153.167399,161.379646,126.976005,159.983564,-0.058077,-1.480356,32.025740,-235.594915,163.071859,3.902768,30.127158,11.563990,19.616001,1012.529493,19.781408,301138.864448,0.888091,19.684380,2.271594,4.329603,0.075441,0.052656,114.851624,92.014443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855756,70.781142,109.281643,111.100000,18.557816,0.000000,57.405814,51.278621,0.000000,54.367089,65.722503,0.211134,30.519896,93.188173,54.721137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.200549,60.279354,161.808137,157.934651,89.585640,90.173307,54.587617,14.453847,161.762484,4.119524,60.506989,37.406871,154.790011,162.521835,153.130388,161.472338,126.986426,159.954633,-0.057980,-1.480338,32.025740,-235.595114,162.650707,3.902332,30.186316,11.586763,41.348999,2134.031633,19.813963,301192.474397,0.889913,19.791471,2.285028,4.338002,0.074685,0.052617,114.829456,92.020826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865852,70.776718,109.256959,111.100000,18.515287,0.000000,57.405814,51.206146,0.000000,54.367089,65.726864,0.212457,30.484971,93.019040,54.723114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.267079,60.287622,161.726065,157.935771,89.572492,90.174812,54.572208,14.454846,161.753513,4.119513,60.505688,37.432074,154.799258,162.531013,153.147612,161.451008,127.046689,160.034314,-0.058040,-1.480243,32.025740,-235.596565,162.977045,3.901925,30.126563,11.543814,-2.741358,-141.522074,19.754163,301081.254642,0.885948,19.618204,2.241356,4.321433,0.074689,0.052717,114.802593,92.041808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873925,70.759494,109.254133,111.100000,18.549335,0.000000,57.405814,51.285453,0.000000,54.367089,65.731082,0.210862,30.471214,93.562198,54.718974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.299162,60.292583,161.632087,157.945286,89.584953,90.175568,54.533154,14.452134,161.745245,4.119537,60.503581,37.413118,154.782867,162.487078,153.177416,161.503221,127.044333,160.043029,-0.058127,-1.480250,32.025740,-235.595683,162.628437,3.901674,30.103574,11.545113,23.891404,1234.272466,19.853469,301197.312883,0.889999,19.842756,2.217830,4.349617,0.075567,0.052671,114.783644,92.041381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.865482,70.766813,109.231894,111.100000,18.534596,0.000000,57.405814,51.241136,0.000000,54.367089,65.737195,0.210772,30.445358,93.446858,54.726723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.293954,60.299749,161.659801,157.945566,89.576292,90.177847,54.547180,14.452705,161.766736,4.119466,60.510564,37.525934,154.787522,162.488630,153.176397,161.460765,127.052019,159.909742,-0.058190,-1.480247,32.025740,-235.597726,163.057299,3.901208,30.168880,11.592767,45.676387,2359.116734,19.818917,301063.517270,0.888566,19.760196,2.193656,4.339650,0.075430,0.052024,114.838358,92.070402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.868931,70.771502,109.222671,111.100000,18.536199,0.000000,57.405814,51.218299,0.000000,54.367089,65.741806,0.213056,30.487928,93.989859,54.715345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.364142,60.299749,161.600515,157.945566,89.559767,90.183150,54.549401,14.451706,161.703304,4.119119,60.495354,37.485300,154.805459,162.527056,153.165195,161.510127,126.951047,159.948574,-0.058255,-1.480244,32.025740,-235.600358,162.988426,3.900623,30.135939,11.565235,-2.112789,-109.117957,19.797804,301051.782601,0.888395,19.721403,2.199959,4.333397,0.074411,0.051419,114.911503,92.039464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857077,70.767537,109.189148,111.100000,18.541093,0.000000,57.405814,51.215132,0.000000,54.367089,65.746576,0.212091,30.418385,93.930011,54.723891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.186812,60.306914,161.709494,157.956760,89.534862,90.188498,54.554478,14.451421,161.825596,4.118766,60.490439,37.447329,154.789069,162.526443,153.170748,161.586767,126.933227,160.035296,-0.058169,-1.480239,32.025740,-235.600807,162.970193,3.900245,30.216535,11.498125,35.316398,1823.794905,19.803079,301056.825660,0.888338,19.735669,2.131898,4.334746,0.075051,0.052228,114.969937,92.006382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856933,70.757859,109.149949,111.100000,18.531424,0.000000,57.405814,51.170903,0.000000,54.367089,65.751418,0.213844,30.450876,92.947800,54.727176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.306991,60.314356,161.709725,157.964876,89.576792,90.190034,54.582061,14.451849,161.795952,4.118304,60.517135,37.403412,154.812383,162.585925,153.187668,161.475555,126.952316,159.926026,-0.058101,-1.480236,32.025740,-235.600052,162.442313,3.900192,30.252018,11.550341,23.560925,1216.108723,19.769191,301190.801477,0.886551,19.640035,2.250465,4.325016,0.075355,0.052263,114.980209,92.059388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883350,70.780932,109.123386,111.100000,18.542728,0.000000,57.405814,51.258971,0.000000,54.367089,65.756051,0.210908,30.452390,93.211061,54.740207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.380529,60.320694,161.712691,157.962917,89.595326,90.190033,54.521624,14.452848,161.896648,4.117852,60.510370,37.439822,154.792363,162.539648,153.196025,161.501490,126.933547,159.951512,-0.058090,-1.480234,32.025740,-235.606078,162.908804,3.899939,30.101951,11.584816,30.205190,1560.783908,19.856369,301380.411971,0.891106,19.889087,2.307564,4.348571,0.075172,0.052172,114.975780,92.043116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890013,70.794635,109.107422,111.100000,18.544442,0.000000,57.405814,51.188198,0.000000,54.367089,65.761088,0.212182,30.418151,92.854543,54.736558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.271018,60.320694,161.710522,157.962917,89.573811,90.191483,54.562403,14.453990,161.835846,4.117839,60.527251,37.487258,154.804188,162.530647,153.196128,161.549243,126.956703,160.096795,-0.057886,-1.480241,32.025740,-235.599219,162.805035,3.899786,30.244752,11.510999,64.361518,3323.248206,19.805003,301270.947501,0.887587,19.732503,2.238979,4.334569,0.075128,0.053466,114.963758,92.084574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877261,70.791431,109.064371,111.100000,18.525840,0.000000,57.405814,51.141715,0.000000,54.367089,65.766146,0.212825,30.482429,93.903728,54.712856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.304453,60.329514,161.702696,157.961238,89.540326,90.197514,54.540810,14.451278,161.820550,4.117887,60.520155,37.388221,154.809956,162.528427,153.206077,161.509862,126.974982,160.085758,-0.057702,-1.480265,32.025740,-235.599153,163.205652,3.899617,30.167798,11.544770,29.602560,1529.106340,19.773905,301255.224660,0.886696,19.638673,2.269295,4.326121,0.076822,0.053756,114.979123,92.082945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890647,70.778271,109.044916,111.100000,18.542772,0.000000,57.405814,51.191288,0.000000,54.367089,65.771377,0.212411,30.477056,93.193057,54.723026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.421490,60.331718,161.788004,157.972152,89.472257,90.203627,54.561304,14.452991,161.758522,4.117441,60.530780,37.472452,154.808464,162.601135,153.191699,161.506196,126.923419,160.032622,-0.057497,-1.480298,32.025740,-235.599891,162.318475,3.899524,30.134370,11.576359,2.791845,144.157274,19.821301,301305.544097,0.888861,19.787895,2.311933,4.338774,0.076087,0.053235,114.995482,92.132484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870750,70.792803,109.018127,111.100000,18.545309,0.000000,57.405814,51.117640,0.000000,54.367089,65.778107,0.211725,30.470944,93.134143,54.725406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.396422,60.339711,161.589757,157.975231,89.421024,90.206680,54.571546,14.450422,161.843229,4.116985,60.546964,37.484016,154.853248,162.604619,153.210431,161.458319,126.914404,160.018953,-0.057529,-1.480296,32.025740,-235.594945,162.446107,3.899167,30.147731,11.518392,53.169810,2744.914633,19.808144,301280.716169,0.888431,19.751120,2.288657,4.334675,0.073860,0.051722,115.009216,92.086718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877156,70.797544,109.022030,111.100000,18.528357,0.000000,57.405814,51.093399,0.000000,54.367089,65.783115,0.212733,30.501902,93.253674,54.719928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.304846,60.344947,161.633664,157.978030,89.374706,90.212772,54.524581,14.450565,161.819510,4.116624,60.537630,37.451346,154.823975,162.574499,153.176928,161.499043,126.886620,160.064639,-0.057587,-1.480305,32.025740,-235.599050,162.974232,3.898997,30.101284,11.523548,34.315561,1773.081734,19.766032,301301.159291,0.885160,19.593969,2.316161,4.323398,0.075492,0.052791,114.962538,92.064718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873248,70.791567,109.026635,111.100000,18.526647,0.000000,57.405814,51.100457,0.000000,54.367089,65.788556,0.211862,30.475884,93.357023,54.721767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.346301,60.344947,161.712545,157.978030,89.377552,90.220116,54.532632,14.454275,161.777294,4.116334,60.537168,37.325756,154.823954,162.603565,153.201158,161.561100,126.913429,160.047128,-0.057587,-1.480312,32.025740,-235.594359,162.940416,3.898712,30.119098,11.582562,25.300332,1307.072747,19.761599,301354.262196,0.885683,19.636061,2.318986,4.320995,0.074018,0.051450,115.032276,92.077616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886505,70.801080,109.070639,111.100000,18.527916,0.000000,57.405814,51.140441,0.000000,54.367089,65.793942,0.211725,30.474153,92.893830,54.724993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.216585,60.348254,161.801166,157.979989,89.360247,90.220911,54.523955,14.451564,161.822634,4.116125,60.552531,37.519594,154.848587,162.596927,153.215233,161.550892,126.905204,160.040336,-0.057434,-1.480293,32.025740,-235.600501,162.805383,3.898415,30.193005,11.572465,47.605822,2459.816525,19.806495,301495.542657,0.888869,19.766018,2.367457,4.332779,0.074858,0.051988,115.085836,92.078774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906070,70.814820,109.100345,111.100000,18.538768,0.000000,57.405814,51.113648,0.000000,54.367089,65.799296,0.211953,30.474496,93.487689,54.717557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.326257,60.352113,161.708655,157.990623,89.354721,90.220913,54.554233,14.447140,161.830631,4.115891,60.512505,37.444185,154.800758,162.656302,153.218078,161.538971,126.923477,160.083905,-0.057358,-1.480300,32.025740,-235.605905,162.669779,3.898228,30.115600,11.518500,-1.817527,-93.860413,19.796589,301444.576915,0.887744,19.709530,2.332719,4.330082,0.075790,0.052699,115.137854,92.060961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850671,70.783111,109.078504,111.100000,18.543086,0.000000,57.405814,51.176563,0.000000,54.367089,65.804553,0.210998,30.491264,93.501346,54.725445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.306172,60.358452,161.596643,157.998739,89.345113,90.220886,54.582457,14.455702,161.810265,4.115226,60.537391,37.462818,154.810837,162.660774,153.206201,161.482831,126.911691,160.094916,-0.057235,-1.480278,32.025740,-235.595709,162.834811,3.897823,30.128348,11.549151,48.963182,2527.240338,19.860278,301561.487114,0.891245,19.889752,2.337870,4.347555,0.075955,0.053247,115.162574,92.108973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843473,70.826495,109.072835,111.100000,18.542030,0.000000,57.405814,51.112018,0.000000,54.367089,65.810020,0.212366,30.444241,93.701139,54.745400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.313248,60.358452,161.632305,157.998739,89.345221,90.222374,54.549232,14.454418,161.794598,4.114878,60.584985,37.448864,154.893602,162.585877,153.288000,161.511045,126.949907,160.050699,-0.057306,-1.480276,32.025740,-235.597484,163.218744,3.897271,30.113004,11.593146,33.757112,1743.438506,19.805450,301454.435283,0.887931,19.744003,2.339323,4.332303,0.075258,0.052410,115.239517,92.137770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875383,70.868731,109.127278,111.100000,18.529073,0.000000,57.405814,51.115775,0.000000,54.367089,65.815648,0.211680,30.467752,93.865551,54.720390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.400062,60.363688,161.730575,157.995941,89.367270,90.223149,54.521835,14.451849,161.699687,4.114493,60.557988,37.490641,154.853592,162.546501,153.260032,161.547591,126.993185,160.078983,-0.057267,-1.480266,32.025740,-235.598255,162.908132,3.896784,30.111850,11.549187,11.268405,582.266752,19.805293,301496.800621,0.888002,19.777715,2.356095,4.331633,0.075478,0.052765,115.229355,92.070724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838108,70.838547,109.005940,111.100000,18.526592,0.000000,57.405814,51.101467,0.000000,54.367089,65.823121,0.210006,30.418746,93.260400,54.733136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.300690,60.367822,161.758172,158.004337,89.360772,90.223911,54.507566,14.457843,161.847708,4.114163,60.525265,37.463822,154.843761,162.514052,153.243361,161.465251,126.944731,160.042044,-0.057115,-1.480267,32.025740,-235.593079,163.078752,3.896502,30.112986,11.526704,64.802883,3349.403996,19.805608,301431.857670,0.888375,19.768069,2.297860,4.331767,0.074641,0.052027,115.275264,92.046651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822752,70.834402,108.972398,111.100000,18.539762,0.000000,57.405814,51.045921,0.000000,54.367089,65.828794,0.213983,30.449542,93.564089,54.730303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.351182,60.371956,161.674823,158.006016,89.357562,90.226208,54.537151,14.449566,161.890260,4.114284,60.581132,37.531728,154.882617,162.665435,153.279265,161.574481,127.011681,160.082413,-0.056892,-1.480257,32.025740,-235.600049,163.015002,3.896583,30.113545,11.595742,4.669642,241.224316,19.776670,301304.764568,0.886611,19.655086,2.267387,4.324340,0.074798,0.053030,115.296963,92.030090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845895,70.860833,108.959323,111.100000,18.546555,0.000000,57.405814,51.090139,0.000000,54.367089,65.834347,0.212871,30.483673,94.171743,54.729320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.241875,60.382429,161.852868,158.005736,89.392219,90.228491,54.490879,14.454846,161.890964,4.114483,60.551052,37.442795,154.854493,162.611170,153.260934,161.488982,127.013947,160.161478,-0.056763,-1.480269,32.025740,-235.600976,162.641427,3.896872,30.082352,11.586096,30.854254,1595.222364,19.822093,301465.758257,0.889414,19.794559,2.299115,4.336600,0.075776,0.051988,115.249991,92.044983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822911,70.838705,108.923534,111.100000,18.535037,0.000000,57.405814,51.056041,0.000000,54.367089,65.840124,0.214217,30.437551,92.633762,54.733598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.272181,60.382429,161.712136,158.005736,89.448325,90.229297,54.543002,14.450850,161.790050,4.114820,60.578163,37.433763,154.867404,162.573475,153.231815,161.472600,127.012412,160.134465,-0.056671,-1.482044,32.025740,-235.603502,162.985612,3.896763,30.131828,11.549115,30.228286,1561.365148,19.794256,301330.092524,0.887664,19.729892,2.250444,4.328506,0.074599,0.052614,115.235035,92.055521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837497,70.849958,108.887439,111.100000,18.541346,0.000000,57.405814,51.107574,0.000000,54.367089,65.846255,0.210998,30.446080,92.986933,54.723262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.397329,60.385185,161.727096,158.020289,89.464507,90.233135,54.559362,14.453419,161.890027,4.114974,60.573733,37.487987,154.879517,162.545617,153.251532,161.522107,127.036680,160.134912,-0.056532,-1.482617,32.025740,-235.596196,162.870380,3.896640,30.116033,11.548250,25.872733,1335.989426,19.857213,301429.019878,0.891282,19.889397,2.283968,4.345991,0.075531,0.052752,115.192613,92.052031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843323,70.840025,108.909812,111.100000,18.541938,0.000000,57.405814,51.084920,0.000000,54.367089,65.852150,0.213751,30.486324,92.696889,54.738899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.267992,60.396760,161.733838,158.043797,89.466789,90.235471,54.551324,14.460554,161.883924,4.115023,60.583969,37.487163,154.882906,162.554388,153.228784,161.538532,126.993319,160.112174,-0.056422,-1.482578,32.025740,-235.592001,163.454608,3.896857,30.143602,11.599637,43.817218,2262.921552,19.832637,301411.659490,0.889656,19.848042,2.273277,4.338682,0.076296,0.053831,115.231461,92.059538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842477,70.836279,108.898128,111.100000,18.545882,0.000000,57.405814,51.011644,0.000000,54.367089,65.857965,0.211771,30.436938,93.994400,54.733686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.394762,60.401721,161.687740,158.059190,89.441920,90.236232,54.529632,14.454418,161.827286,4.115012,60.591122,37.477290,154.884412,162.617121,153.240902,161.533536,127.010114,160.074859,-0.056349,-1.482570,32.025740,-235.599444,163.246644,3.896912,30.149353,11.591288,-2.663281,-137.598706,19.780960,301293.612954,0.886216,19.680302,2.249211,4.324563,0.076106,0.051594,115.263057,92.093982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852015,70.849536,108.897400,111.100000,18.544316,0.000000,57.405814,51.070207,0.000000,54.367089,65.864408,0.214497,30.483276,92.542151,54.730952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.232068,60.401721,161.912896,158.059190,89.454341,90.234632,54.583503,14.453276,161.843959,4.115489,60.587549,37.408087,154.895521,162.615816,153.256960,161.569228,127.002497,160.177865,-0.056370,-1.482591,32.025740,-235.596338,162.414372,3.897097,30.147586,11.564081,29.608841,1528.234481,19.838431,301483.248045,0.889720,19.868089,2.282280,4.339752,0.075847,0.052148,115.285296,92.120845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845534,70.835601,108.891615,111.100000,18.551679,0.000000,57.405814,50.996370,0.000000,54.367089,65.870642,0.212182,30.493896,93.678787,54.731946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
