OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 29, 2020
9:48:38 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
37.052458,59.008429,150.600532,151.880718,91.108520,91.685630,54.568450,14.457843,150.342203,3.715554,59.131605,37.379029,149.605957,150.975086,148.273144,150.031822,122.011482,148.578464,-0.064542,-1.597269,32.025740,-235.593405,153.886224,3.511886,28.527879,11.101817,30.197357,1559.040188,19.226525,313010.513226,0.907576,18.813788,1.795496,4.067773,0.074774,0.051406,114.263291,91.230003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041001,70.771777,105.246111,111.100000,23.048459,0.000000,57.405814,60.896255,0.000000,55.245219,67.963421,0.212182,28.972238,90.574176,54.734395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.045402,59.019175,150.408188,151.887148,91.101096,91.683944,54.579055,14.451278,150.300827,3.714951,59.159639,37.387409,149.639171,151.065854,148.286999,149.984676,122.012325,148.570920,-0.064563,-1.597296,32.025740,-235.602583,154.416289,3.511431,28.510101,11.117522,28.995555,1496.702223,19.212426,313038.992971,0.907984,18.842763,1.855535,4.063484,0.074865,0.051839,114.284658,91.198487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039915,70.773179,105.219472,111.100000,23.050046,0.000000,57.405814,60.871782,0.000000,55.245219,67.945957,0.212917,29.032099,91.054987,54.734699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.047167,59.023033,150.593659,151.894977,91.105269,91.682272,54.534886,14.450707,150.411230,3.713996,59.130297,37.327061,149.608742,150.926073,148.289263,150.051415,122.018863,148.577532,-0.064778,-1.597321,32.025740,-235.602501,153.443944,3.510468,28.511255,11.122011,60.745544,3138.123339,19.211425,313044.343888,0.906307,18.774455,1.895724,4.064522,0.074781,0.052281,114.263633,91.231568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060223,70.782277,105.215373,111.100000,23.039275,0.000000,57.405814,60.874044,0.000000,55.245219,67.929173,0.211771,29.000889,90.542125,54.733077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.017618,59.023033,150.660346,151.894977,91.123562,91.677659,54.567022,14.454846,150.304068,3.713186,59.143913,37.432074,149.619801,150.956712,148.277494,150.072341,122.063307,148.533351,-0.064689,-1.597297,32.025740,-235.597709,153.731326,3.509770,28.501140,11.137355,27.852119,1437.997006,19.197588,313054.650071,0.906325,18.794871,1.891271,4.060104,0.074722,0.052752,114.237834,91.245986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084742,70.781072,105.212032,111.100000,23.045757,0.000000,57.405814,60.877185,0.000000,55.245219,67.912120,0.213333,28.928244,90.164453,54.732949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.059330,59.025513,150.669132,151.900009,91.092438,91.674590,54.591706,14.452420,150.274021,3.711702,59.140963,37.393586,149.603560,150.908482,148.279502,149.985492,122.069930,148.454855,-0.064497,-1.597278,32.025740,-235.595888,154.454304,3.508602,28.515745,11.098788,-2.652234,-136.872156,19.213206,313041.724251,0.907005,18.796309,1.887897,4.064917,0.074294,0.051396,114.210977,91.228956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112238,70.765017,105.196463,111.100000,23.023048,0.000000,57.405814,60.896011,0.000000,55.245219,67.889319,0.211816,29.002079,90.726421,54.732024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.034703,59.032677,150.428169,151.894138,91.082444,91.668460,54.609032,14.471685,150.316984,3.710726,59.166725,37.389948,149.613906,150.986474,148.276919,150.014047,122.083118,148.470202,-0.064652,-1.597244,32.025740,-235.578909,153.784387,3.507635,28.509326,11.085229,16.409877,846.585538,19.231066,312972.441319,0.907207,18.836818,1.822298,4.069963,0.074857,0.052084,114.157199,91.249486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085775,70.746867,105.213884,111.100000,23.047994,0.000000,57.405814,60.874114,0.000000,55.245219,67.872525,0.213519,28.991855,90.145620,54.731356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.070920,59.043974,150.385260,151.893858,91.110670,91.667084,54.559519,14.457985,150.338424,3.709866,59.167927,37.473548,149.618544,150.922063,148.283470,149.970848,122.086199,148.478214,-0.064678,-1.597222,32.025740,-235.594243,153.568207,3.506838,28.511958,11.130738,31.334930,1618.036025,19.213236,312921.484650,0.905669,18.782121,1.778076,4.065619,0.074886,0.053493,114.189902,91.245794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118221,70.754413,105.229775,111.100000,23.023812,0.000000,57.405814,60.891396,0.000000,55.245219,67.855488,0.210772,28.951648,90.707021,54.739597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.964926,59.054720,150.514508,151.898891,91.085596,91.659509,54.560833,14.452562,150.292305,3.709051,59.184973,37.396816,149.630514,150.845972,148.263856,149.898115,122.095523,148.431981,-0.064689,-1.597198,32.025740,-235.598685,154.695106,3.505894,28.527500,11.150842,5.788884,298.912363,19.201373,312905.059221,0.905988,18.823037,1.772241,4.061816,0.074016,0.052514,114.232847,91.242488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113032,70.734303,105.255612,111.100000,22.993870,0.000000,57.405814,60.875219,0.000000,55.245219,67.839166,0.214077,28.951161,89.928305,54.734414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.907633,59.054720,150.437043,151.898891,91.120550,91.654936,54.634404,14.452562,150.252263,3.707678,59.182647,37.273201,149.623376,150.952302,148.294402,149.970640,122.078479,148.442755,-0.064487,-1.597193,32.025740,-235.593458,154.896118,3.504968,28.523570,11.150517,17.446049,899.623667,19.182056,312881.684391,0.905864,18.784704,1.772997,4.056691,0.074409,0.051377,114.257874,91.280309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152950,70.741441,105.281684,111.100000,22.989571,0.000000,57.405814,60.936352,0.000000,55.245219,67.822944,0.212091,28.975051,91.008615,54.730303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.159757,59.064640,150.571033,151.912031,91.121203,91.651654,54.560841,14.456701,150.325862,3.706691,59.193986,37.310314,149.640329,150.807905,148.274069,149.946258,122.010479,148.346500,-0.064264,-1.597175,32.025740,-235.594057,154.601349,3.503794,28.501104,11.118297,55.140538,2847.212833,19.239096,312930.927158,0.908599,18.940802,1.741523,4.071819,0.074567,0.051505,114.279245,91.297782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133286,70.747080,105.301275,111.100000,22.982215,0.000000,57.405814,60.967952,0.000000,55.245219,67.806807,0.212964,28.971715,89.870126,54.737689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.136814,59.076763,150.449163,151.916784,91.124746,91.646643,54.611364,14.455274,150.322310,3.705845,59.190064,37.309049,149.630737,150.944217,148.283880,149.834331,122.011106,148.451832,-0.064411,-1.597132,32.025740,-235.595811,154.740076,3.502727,28.498147,11.085752,29.116939,1502.078691,19.256110,312986.774092,0.908852,19.019504,1.763729,4.076042,0.076466,0.051100,114.271986,91.305313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131529,70.730814,105.300718,111.100000,22.966246,0.000000,57.405814,60.840100,0.000000,55.245219,67.790333,0.212733,28.993118,90.791902,54.737119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.064426,59.080346,150.588795,151.920977,91.159699,91.641344,54.570055,14.445713,150.283004,3.704728,59.195417,37.321417,149.644414,150.836668,148.279685,149.811732,122.032552,148.505119,-0.064306,-1.597101,32.025740,-235.607005,154.020284,3.501462,28.521298,11.097580,29.455186,1520.678363,19.157889,312913.121980,0.903395,18.683793,1.785601,4.051992,0.075976,0.051958,114.327153,91.299979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128618,70.752365,105.301445,111.100000,22.965777,0.000000,57.405814,60.857434,0.000000,55.245219,67.774626,0.212182,29.039870,89.958513,54.740758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.145839,59.083101,150.408260,151.915665,91.165413,91.635183,54.566313,14.457414,150.247635,3.703363,59.239842,37.375028,149.648699,150.793405,148.288166,149.940289,122.079269,148.459197,-0.064101,-1.597118,32.025740,-235.596610,153.944370,3.499863,28.492720,11.130035,20.095197,1037.522803,19.156551,312928.093382,0.903140,18.727294,1.835451,4.051214,0.074682,0.051722,114.319431,91.251980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130806,70.760356,105.309186,111.100000,22.940907,0.000000,57.405814,60.920991,0.000000,55.245219,67.753171,0.210998,28.924746,90.049663,54.733686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.995885,59.083101,150.496208,151.915665,91.150242,91.632114,54.561342,14.453276,150.292038,3.702007,59.216090,37.370564,149.613765,150.768164,148.276017,149.825814,122.042537,148.330832,-0.064117,-1.597114,32.025740,-235.596502,153.431992,3.498562,28.491241,11.113068,50.376653,2601.203099,19.199771,312933.127262,0.905688,18.829974,1.839531,4.062893,0.075059,0.052084,114.285933,91.250805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095994,70.774489,105.276948,111.100000,22.927083,0.000000,57.405814,60.858698,0.000000,55.245219,67.737132,0.211316,28.956173,90.487202,54.729615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.157135,59.093296,150.531999,151.909794,91.152015,91.624465,54.539950,14.456416,150.324433,3.700509,59.209645,37.327247,149.633331,150.926219,148.275436,149.870839,122.029065,148.475175,-0.064054,-1.597106,32.025740,-235.595322,154.854613,3.497532,28.471624,11.111662,12.231405,631.817442,19.146897,312775.654512,0.903550,18.721286,1.770816,4.049128,0.074393,0.051662,114.279053,91.276130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101585,70.773028,105.229751,111.100000,22.939258,0.000000,57.405814,60.941047,0.000000,55.245219,67.721508,0.211862,28.941983,90.744420,54.727048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.082106,59.096878,150.434374,151.913429,91.139740,91.617621,54.551823,14.454418,150.217835,3.699297,59.235869,37.345229,149.634492,150.837357,148.276980,149.839505,122.003569,148.404616,-0.063844,-1.597095,32.025740,-235.592746,153.276664,3.496417,28.450222,11.059968,14.079841,727.140765,19.219692,312936.059974,0.907561,18.926696,1.746031,4.067917,0.074851,0.051734,114.230057,91.299537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128575,70.785073,105.233666,111.100000,22.905352,0.000000,57.405814,60.859160,0.000000,55.245219,67.705539,0.212045,28.956786,90.952563,54.725533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.120165,59.107073,150.297567,151.917343,91.125391,91.610775,54.625109,14.453133,150.298433,3.698176,59.234497,37.417204,149.632924,150.751172,148.276552,149.855660,121.992112,148.494420,-0.063776,-1.597076,32.025740,-235.596154,154.810541,3.495415,28.511183,11.087555,48.350610,2493.673742,19.151309,312827.477732,0.903606,18.716035,1.828675,4.051227,0.073566,0.052212,114.185355,91.283634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123545,70.816527,105.220003,111.100000,22.911003,0.000000,57.405814,60.898441,0.000000,55.245219,67.689796,0.212045,28.939874,90.395175,54.730579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.026820,59.107073,150.521894,151.917343,91.106163,91.606244,54.622700,14.454703,150.141795,3.696779,59.230089,37.321149,149.638834,150.747344,148.269905,149.809477,122.034141,148.369641,-0.063632,-1.597074,32.025740,-235.596381,154.078059,3.494239,28.510173,11.127492,19.622929,1012.093563,19.173990,312905.915977,0.905326,18.822289,1.820364,4.056791,0.077429,0.052658,114.234852,91.284622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110495,70.820070,105.253253,111.100000,22.892412,0.000000,57.405814,60.880406,0.000000,55.245219,67.674475,0.212779,28.990052,90.424211,54.734513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.164736,59.110931,150.426950,151.921536,91.137675,91.603207,54.563929,14.460697,150.137002,3.695577,59.228465,37.320320,149.627175,150.806666,148.256702,149.830138,122.034575,148.388368,-0.063613,-1.597040,32.025740,-235.592185,153.976857,3.493083,28.468325,11.122678,15.940407,823.045327,19.144291,312886.811532,0.903065,18.780381,1.874846,4.048947,0.074226,0.051921,114.182810,91.316240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104408,70.823107,105.241342,111.100000,22.900582,0.000000,57.405814,60.933425,0.000000,55.245219,67.658947,0.212091,28.963421,90.284150,54.730126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.159179,59.116166,150.270020,151.917343,91.098099,91.600907,54.553361,14.453419,150.224354,3.694085,59.228226,37.241569,149.637093,150.810676,148.257119,149.811941,122.008533,148.361338,-0.063550,-1.597083,32.025740,-235.597176,153.948695,3.491427,28.471696,11.089268,36.511523,1885.551630,19.204263,312867.709289,0.905521,18.908243,1.773030,4.065213,0.074109,0.051619,114.242166,91.286053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126435,70.831437,105.224377,111.100000,22.882379,0.000000,57.405814,60.863206,0.000000,55.245219,67.643288,0.210908,28.924277,90.254410,54.729713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.085613,59.120851,150.372708,151.924332,91.053552,91.597964,54.570911,14.453990,150.167231,3.692238,59.258211,37.330831,149.640369,150.748103,148.265350,149.852278,122.031157,148.298408,-0.063553,-1.597068,32.025740,-235.597912,154.382942,3.489626,28.472886,11.073473,22.058711,1138.803833,19.135049,312759.764501,0.902839,18.723277,1.781573,4.047572,0.074468,0.052568,114.212902,91.313108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132500,70.852834,105.264161,111.100000,22.850374,0.000000,57.405814,60.869209,0.000000,55.245219,67.622772,0.213333,28.952351,90.221103,54.729182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.185227,59.131872,150.419990,151.921536,91.028233,91.594326,54.533198,14.448852,150.143953,3.690889,59.255467,37.410324,149.623935,150.800384,148.250029,149.909236,122.046580,148.374074,-0.063598,-1.597055,32.025740,-235.601579,152.880007,3.488329,28.481739,11.077007,18.713207,966.756861,19.123122,312805.545846,0.903149,18.736110,1.794659,4.043954,0.075535,0.051983,114.203995,91.262681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110829,70.854809,105.240820,111.100000,22.845545,0.000000,57.405814,60.912055,0.000000,55.245219,67.607501,0.211588,28.948276,90.670645,54.727923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.126820,59.131872,150.441465,151.921536,91.020702,91.588208,54.564442,14.454132,150.165086,3.689809,59.259527,37.379867,149.642664,150.740393,148.263080,149.833841,122.067596,148.304101,-0.063495,-1.597020,32.025740,-235.599893,153.690965,3.487209,28.466990,11.115466,52.495892,2710.476177,19.164149,312816.176169,0.904777,18.841459,1.741866,4.054745,0.075383,0.051791,114.199547,91.238280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108868,70.898861,105.259440,111.100000,22.827260,0.000000,57.405814,60.860237,0.000000,55.245219,67.592650,0.213937,28.958643,89.831948,54.735948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.078690,59.136006,150.258924,151.912590,91.030785,91.583645,54.618989,14.457272,150.143056,3.688710,59.245399,37.322905,149.630073,150.849700,148.238661,149.774560,122.066874,148.291406,-0.063325,-1.597011,32.025740,-235.590546,153.763284,3.486304,28.505251,11.155584,24.303689,1253.598688,19.124843,312718.216812,0.902769,18.716210,1.762717,4.045155,0.075252,0.052400,114.153439,91.229436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083092,70.876840,105.261095,111.100000,22.832569,0.000000,57.405814,60.893805,0.000000,55.245219,67.577573,0.210772,28.997138,90.386985,54.726242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.084311,59.136006,150.263880,151.922655,91.047982,91.577570,54.607872,14.456130,150.150250,3.687390,59.253513,37.338657,149.659845,150.781488,148.281816,149.811556,122.092080,148.323565,-0.063320,-1.597013,32.025740,-235.594138,154.226655,3.484981,28.500166,11.117720,22.124350,1141.419412,19.150978,312704.478144,0.903726,18.796076,1.708158,4.052097,0.074175,0.052272,114.159926,91.263214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094015,70.894799,105.292351,111.100000,22.807815,0.000000,57.405814,60.921086,0.000000,55.245219,67.562356,0.212182,28.955524,89.516954,54.730785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.071665,59.133526,150.210068,151.930763,91.032090,91.574498,54.548039,14.452705,150.191770,3.685990,59.265498,37.268470,149.623246,150.710666,148.240580,149.786292,122.060283,148.291410,-0.063466,-1.597005,32.025740,-235.597073,153.650054,3.483687,28.511796,11.095308,48.985764,2530.001227,19.154807,312730.114728,0.904055,18.866095,1.702793,4.052433,0.075736,0.051512,114.139293,91.225045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056139,70.842865,105.256772,111.100000,22.784653,0.000000,57.405814,60.920824,0.000000,55.245219,67.547138,0.211953,28.997679,90.879333,54.736155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.143804,59.133526,150.230158,151.930763,91.006822,91.571484,54.566477,14.458699,150.122419,3.684059,59.243907,37.391581,149.629770,150.755429,148.242927,149.720738,122.033791,148.285324,-0.063343,-1.597008,32.025740,-235.594346,154.247008,3.482054,28.510840,11.109444,23.081373,1191.696653,19.151572,312663.247344,0.904031,18.858396,1.693006,4.051953,0.074177,0.053440,114.136639,91.215440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046249,70.820548,105.214640,111.100000,22.792742,0.000000,57.405814,60.930406,0.000000,55.245219,67.531779,0.212549,28.989998,90.260042,54.726753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.071597,59.138486,150.403950,151.931881,91.030981,91.566929,54.546080,14.453990,150.118364,3.682124,59.246480,37.310689,149.644525,150.749084,148.270657,149.686855,122.024858,148.330076,-0.063047,-1.597006,32.025740,-235.599709,152.975045,3.480180,28.453449,11.105856,18.914565,976.928557,19.151399,312712.282568,0.905320,18.873238,1.709385,4.051884,0.075436,0.052187,114.150515,91.216316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049909,70.830422,105.202751,111.100000,22.755543,0.000000,57.405814,60.895551,0.000000,55.245219,67.516773,0.210456,28.928605,90.356636,54.723586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.015919,59.139588,150.351876,151.927128,91.052622,91.562378,54.545993,14.450565,150.114122,3.680145,59.248379,37.404564,149.635002,150.698710,148.269494,149.699728,122.068493,148.175654,-0.062774,-1.597076,32.025740,-235.599050,153.953346,3.478467,28.467261,11.136670,28.747293,1484.786808,19.121155,312693.161482,0.903085,18.774495,1.732960,4.044555,0.075055,0.052111,114.183484,91.216539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041173,70.824182,105.179457,111.100000,22.734614,0.000000,57.405814,60.940051,0.000000,55.245219,67.496599,0.212320,28.953847,89.961082,54.724747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.039501,59.142619,150.308358,151.929644,91.048423,91.555537,54.570315,14.459270,150.161071,3.678803,59.257672,37.367624,149.616599,150.678952,148.278094,149.697025,122.111232,148.210151,-0.062853,-1.597072,32.025740,-235.594919,154.765935,3.476998,28.460608,11.100230,61.623768,3181.425702,19.167583,312752.691114,0.905291,18.878291,1.763348,4.057121,0.075035,0.052219,114.181615,91.231219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069215,70.837689,105.176373,111.100000,22.731695,0.000000,57.405814,60.970193,0.000000,55.245219,67.481445,0.210908,28.958679,91.076435,54.727048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.046880,59.145925,150.326292,151.923773,91.078733,91.547195,54.562652,14.454846,150.103857,3.677512,59.255121,37.251443,149.625529,150.631341,148.248960,149.733019,122.050168,148.183526,-0.062680,-1.597080,32.025740,-235.596729,153.779458,3.475727,28.485129,11.085049,32.783247,1692.725336,19.186182,312703.688778,0.906722,18.955704,1.645656,4.061817,0.074283,0.052278,114.245099,91.208099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064025,70.826701,105.168359,111.100000,22.721781,0.000000,57.405814,60.956882,0.000000,55.245219,67.466482,0.212595,28.921970,90.364609,54.728061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.049813,59.145925,150.218657,151.923773,91.109775,91.544862,54.597549,14.450279,150.044866,3.676001,59.259336,37.307628,149.634838,150.662436,148.270472,149.760560,122.045512,148.275925,-0.062714,-1.597089,32.025740,-235.604726,153.890245,3.474240,28.456461,11.067163,28.169017,1453.545170,19.170711,312595.668909,0.905633,18.926404,1.619466,4.058056,0.074158,0.052118,114.287751,91.210163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075846,70.818199,105.176767,111.100000,22.694785,0.000000,57.405814,60.957490,0.000000,55.245219,67.451571,0.211043,28.917660,90.896284,54.726812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.079349,59.150885,150.266385,151.914267,91.118763,91.542639,54.598111,14.456701,150.114701,3.674325,59.277885,37.381299,149.625606,150.582649,148.273027,149.673921,121.997177,148.278918,-0.062648,-1.597082,32.025740,-235.593403,154.067168,3.472349,28.527086,11.128971,56.279286,2904.029021,19.167654,312667.881746,0.905490,18.919596,1.667757,4.057732,0.073920,0.052233,114.231501,91.209936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084854,70.841293,105.165385,111.100000,22.686300,0.000000,57.405814,60.957244,0.000000,55.245219,67.436784,0.210456,28.994776,90.160352,54.736460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.009372,59.155018,150.257260,151.909515,91.113067,91.535780,54.590931,14.456558,150.035618,3.672639,59.269743,37.366050,149.629552,150.593630,148.267842,149.705885,121.982896,148.290366,-0.062808,-1.597065,32.025740,-235.590442,155.487322,3.470572,28.467603,11.159136,24.116631,1244.589472,19.156178,312666.912926,0.904811,18.915576,1.716731,4.054505,0.073999,0.051163,114.230118,91.233616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086673,70.812020,105.159205,111.100000,22.684639,0.000000,57.405814,60.945107,0.000000,55.245219,67.421829,0.212641,28.936376,90.768919,54.734375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.053965,59.158325,150.122830,151.903923,91.076914,91.531949,54.600633,14.451849,150.013421,3.671286,59.253717,37.285644,149.613650,150.640286,148.242010,149.728556,121.939708,148.152452,-0.062622,-1.596996,32.025740,-235.603319,154.264306,3.468929,28.463565,11.114150,11.800055,608.858471,19.147296,312724.608038,0.904012,18.880072,1.766503,4.052563,0.074817,0.051387,114.250874,91.199854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077198,70.802968,105.170605,111.100000,22.663835,0.000000,57.405814,60.984128,0.000000,55.245219,67.407135,0.211043,28.953505,90.980040,54.731995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.038273,59.160805,150.220765,151.903643,91.049471,91.527424,54.564422,14.454846,150.056133,3.669210,59.248377,37.415830,149.625276,150.619399,148.258988,149.628550,121.926096,148.333544,-0.062832,-1.596983,32.025740,-235.597546,155.091255,3.467036,28.480747,11.076827,27.735404,1432.039298,19.175931,312782.156542,0.905920,18.980113,1.786272,4.059979,0.073646,0.051861,114.211893,91.199533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074536,70.796578,105.149964,111.100000,22.642274,0.000000,57.405814,60.975452,0.000000,55.245219,67.387501,0.212182,28.953036,90.179779,54.728494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.072200,59.160805,150.129009,151.903643,91.056008,91.521318,54.584740,14.460126,150.149016,3.667329,59.293199,37.381963,149.635137,150.702546,148.274199,149.692992,121.948155,148.227168,-0.062798,-1.596962,32.025740,-235.590305,153.789470,3.465418,28.459381,11.088024,56.639949,2923.355243,19.143715,312810.079041,0.904550,18.922286,1.763310,4.051465,0.074569,0.051458,114.157196,91.216287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090280,70.781216,105.140552,111.100000,22.640306,0.000000,57.405814,60.979561,0.000000,55.245219,67.372820,0.210276,28.854301,90.709862,54.723980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.018081,59.171276,150.110703,151.898332,91.057521,91.518305,54.593609,14.464407,150.051966,3.665684,59.310403,37.284720,149.611799,150.547332,148.277474,149.687983,121.962716,148.253160,-0.062753,-1.596992,32.025740,-235.592232,154.313085,3.464008,28.431651,11.111553,22.935163,1183.559296,19.158524,312835.385951,0.905526,18.946271,1.863773,4.055825,0.073439,0.052053,114.153336,91.213542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094263,70.785197,105.133067,111.100000,22.598661,0.000000,57.405814,60.962391,0.000000,55.245219,67.358579,0.209291,28.929578,90.292806,54.731651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.962887,59.178440,150.173284,151.893858,91.035374,91.514349,54.594101,14.454703,150.057134,3.663859,59.309609,37.399931,149.627018,150.627600,148.263780,149.696858,122.001483,148.135880,-0.062559,-1.597032,32.025740,-235.592298,153.397524,3.462235,28.463420,11.134686,7.946547,410.074469,19.134097,312750.097213,0.904233,18.899782,1.790706,4.049638,0.073473,0.052165,114.111150,91.209939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089301,70.784798,105.125932,111.100000,22.604749,0.000000,57.405814,60.995429,0.000000,55.245219,67.343983,0.213426,28.955578,90.995181,54.723694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.081540,59.187809,150.385143,151.893579,91.020778,91.510522,54.567186,14.460982,150.032524,3.662159,59.302280,37.400200,149.629955,150.558466,148.273577,149.741111,121.964099,148.245817,-0.062438,-1.597061,32.025740,-235.592226,154.441166,3.460715,28.499084,11.125239,21.007407,1084.603225,19.156148,312768.728299,0.905508,18.984426,1.788610,4.055064,0.075678,0.051677,114.114086,91.192303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090847,70.764786,105.113752,111.100000,22.576260,0.000000,57.405814,61.027473,0.000000,55.245219,67.329840,0.215013,28.964323,91.528757,54.822721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.021278,59.187809,150.153590,151.893579,90.982704,91.508994,54.574516,14.456416,150.014719,3.660899,59.316310,37.364932,149.624752,150.619170,148.246659,149.726440,121.932261,148.217418,-0.062255,-1.597075,32.025740,-235.597936,153.515569,3.459246,28.487797,11.068767,34.451138,1778.458202,19.185412,312737.156213,0.906939,19.067323,1.693582,4.062813,0.075622,0.051585,114.142742,91.173120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108817,70.775694,105.128345,111.100000,22.562082,0.000000,57.405814,60.970376,0.000000,55.245219,67.315908,0.210772,28.961889,89.892585,54.816653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.000957,59.189186,150.150153,151.893020,91.001607,91.504644,54.596770,14.455274,150.010799,3.659661,59.301023,37.331303,149.642430,150.598071,148.284932,149.652610,121.900326,148.169263,-0.062260,-1.597121,32.025740,-235.597444,154.703365,3.458054,28.526833,11.083696,24.043178,1240.666103,19.152389,312712.194009,0.904231,18.913995,1.783706,4.055526,0.075895,0.052228,114.144073,91.157481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115251,70.808654,105.135269,111.100000,22.546130,0.000000,57.405814,61.007726,0.000000,55.245219,67.301674,0.213890,28.969335,89.075443,54.820911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.979726,59.196351,150.272750,151.896374,90.974736,91.499445,54.593863,14.455559,150.032821,3.658583,59.306723,37.255893,149.625272,150.561386,148.270789,149.689403,121.866545,148.241211,-0.062197,-1.597124,32.025740,-235.593565,153.958178,3.457217,28.551228,11.128754,29.848176,1540.295206,19.157450,312804.623371,0.905686,18.996576,1.801924,4.055873,0.073721,0.051419,114.114341,91.131431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110628,70.804035,105.133937,111.100000,22.536563,0.000000,57.405814,61.023988,0.000000,55.245219,67.287394,0.210186,28.901036,90.891874,54.829566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.084506,59.197728,150.059471,151.908396,90.946324,91.493406,54.593267,14.453990,150.069659,3.657254,59.299274,37.337978,149.616301,150.600058,148.262944,149.607648,121.843130,148.136310,-0.062339,-1.597114,32.025740,-235.593011,153.956608,3.456080,28.522181,11.154538,28.760945,1484.205568,19.165149,312859.487662,0.905814,19.025824,1.810758,4.058007,0.073342,0.052502,114.040998,91.109225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103741,70.802543,105.126027,111.100000,22.513926,0.000000,57.405814,61.041041,0.000000,55.245219,67.268848,0.212549,28.943263,89.602687,54.820577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.014275,59.207097,150.274397,151.915665,90.907763,91.488119,54.585076,14.447568,150.036761,3.656117,59.365218,37.309627,149.634160,150.650564,148.282739,149.676359,121.886167,148.148497,-0.062501,-1.597081,32.025740,-235.606621,153.997992,3.455043,28.502330,11.105243,56.496712,2915.944436,19.184656,312923.576956,0.906389,19.062118,1.879052,4.063652,0.073296,0.051420,114.046129,91.119347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116180,70.849793,105.155519,111.100000,22.482957,0.000000,57.405814,60.993444,0.000000,55.245219,67.254781,0.210411,28.945734,91.274656,54.806749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.097190,59.207097,150.110492,151.915665,90.870763,91.483529,54.593497,14.454132,150.056727,3.655010,59.340406,37.292476,149.631306,150.655493,148.271122,149.751374,121.848039,148.202891,-0.062525,-1.597043,32.025740,-235.595809,154.134920,3.453925,28.504403,11.055245,19.874310,1025.607388,19.118668,312865.042552,0.903574,18.919852,1.852141,4.046420,0.074716,0.052784,114.076339,91.121594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108087,70.854557,105.144181,111.100000,22.501194,0.000000,57.405814,61.034369,0.000000,55.245219,67.241189,0.212825,28.915082,89.949380,54.728563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.963622,59.217843,150.325754,151.927687,90.809186,91.480495,54.567734,14.459127,150.068259,3.653892,59.355288,37.325897,149.632101,150.694513,148.254783,149.725729,121.868251,148.269754,-0.062480,-1.596982,32.025740,-235.593264,153.253147,3.453020,28.470398,11.067541,2.201129,113.642186,19.167991,312837.991755,0.905532,19.025469,1.814952,4.059904,0.074226,0.051995,114.101856,91.103641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081572,70.825578,105.143248,111.100000,22.461799,0.000000,57.405814,60.996290,0.000000,55.245219,67.227777,0.210321,28.910646,91.097875,54.722524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.035083,59.226937,150.302424,151.932440,90.813088,91.475920,54.575354,14.449566,150.088934,3.652860,59.385726,37.402590,149.633159,150.727157,148.293922,149.721709,121.802493,148.192285,-0.062588,-1.596965,32.025740,-235.601519,153.450308,3.451970,28.461437,11.105892,21.973245,1134.299225,19.116249,312825.827530,0.903160,18.911855,1.879176,4.046411,0.073963,0.051208,114.088806,91.066768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098907,70.849116,105.144815,111.100000,22.464609,0.000000,57.405814,61.071428,0.000000,55.245219,67.214002,0.212733,28.932030,89.821324,54.732300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.972867,59.237683,150.255705,151.943064,90.812117,91.470054,54.579829,14.458413,150.040579,3.652006,59.356558,37.390321,149.623941,150.646687,148.267552,149.703828,121.835402,148.139264,-0.062612,-1.596927,32.025740,-235.592998,154.007043,3.450798,28.485021,11.139086,25.761389,1329.741098,19.193766,312893.611096,0.907110,19.105717,1.891033,4.066857,0.074168,0.052067,114.033993,91.043733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088846,70.836162,105.118156,111.100000,22.461022,0.000000,57.405814,61.040052,0.000000,55.245219,67.200801,0.214403,28.956570,91.259422,54.724019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.972103,59.237683,150.297862,151.943064,90.832521,91.463920,54.589566,14.455559,150.055376,3.651148,59.369234,37.321842,149.640520,150.603755,148.277687,149.700648,121.886802,148.155509,-0.062777,-1.596921,32.025740,-235.596832,153.602165,3.450092,28.491872,11.102430,10.665782,550.443874,19.159964,312945.236992,0.905067,19.016777,1.919636,4.058380,0.074195,0.052307,114.071632,91.050767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099889,70.850097,105.144210,111.100000,22.430516,0.000000,57.405814,61.078647,0.000000,55.245219,67.187802,0.213519,28.935619,90.065707,54.758057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.057016,59.248981,150.138323,151.953688,90.821644,91.459303,54.572344,14.456130,150.073107,3.650396,59.384561,37.328098,149.654598,150.660762,148.265136,149.641406,121.913690,148.188728,-0.062711,-1.596949,32.025740,-235.591687,153.783843,3.449416,28.518810,11.086581,28.026534,1446.860912,19.182301,312928.302504,0.906605,19.112865,1.861287,4.063945,0.075479,0.052046,114.054554,91.077380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100735,70.871253,105.140514,111.100000,22.431521,0.000000,57.405814,61.084649,0.000000,55.245219,67.174958,0.210411,28.985707,89.468233,54.823537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.972764,59.248981,150.263880,151.957882,90.807704,91.454747,54.641755,14.458556,150.066871,3.649545,59.353352,37.320778,149.613755,150.661062,148.261155,149.657522,121.922383,148.241596,-0.062669,-1.596911,32.025740,-235.592038,153.956117,3.448769,28.633068,11.054758,23.417594,1207.390126,19.185187,312821.477078,0.906402,19.113914,1.817683,4.065169,0.074212,0.051971,114.027015,91.061677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100547,70.873138,105.148572,111.100000,22.403622,0.000000,57.405814,61.047008,0.000000,55.245219,67.157322,0.209336,28.981812,89.852498,54.819298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.999653,59.247603,150.237600,151.962075,90.801481,91.453219,54.599310,14.453847,150.015582,3.648933,59.369995,37.459339,149.619050,150.648500,148.250847,149.699914,121.907077,148.117721,-0.062601,-1.596926,32.025740,-235.596094,155.362241,3.448450,28.510317,11.128700,61.895882,3193.777047,19.133315,312711.781460,0.904423,19.008761,1.806732,4.051549,0.075168,0.052159,114.078272,91.099688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101347,70.879741,105.205114,111.100000,22.370140,0.000000,57.405814,61.096571,0.000000,55.245219,67.144094,0.214077,28.922763,90.933073,54.817941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.009111,59.252838,150.151127,151.968506,90.801457,91.450175,54.580982,14.455559,150.068124,3.648388,59.364633,37.387630,149.636935,150.692090,148.252391,149.778715,121.901269,148.235171,-0.062417,-1.596894,32.025740,-235.590788,154.193942,3.448008,28.473229,11.106289,31.251540,1613.095487,19.180474,312744.781313,0.905454,19.124304,1.823397,4.064178,0.075261,0.053417,114.106351,91.107848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098051,70.859452,105.229484,111.100000,22.375370,0.000000,57.405814,61.087994,0.000000,55.245219,67.130779,0.214077,28.958066,91.625475,54.753867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.023726,59.252838,150.186254,151.968506,90.824585,91.453985,54.607642,14.454560,150.086901,3.647587,59.372334,37.414083,149.628968,150.695999,148.284773,149.706006,121.867798,148.194668,-0.062593,-1.596918,32.025740,-235.594891,154.927974,3.447352,28.469929,11.100068,23.059354,1189.662313,19.165873,312741.585542,0.905428,19.086030,1.779274,4.060514,0.073421,0.051303,114.071801,91.120582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106365,70.866515,105.259153,111.100000,22.365350,0.000000,57.405814,61.088831,0.000000,55.245219,67.117828,0.212091,28.923304,89.528084,54.726979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.019653,59.250909,150.193739,151.968506,90.853006,91.450170,54.600638,14.461553,150.067253,3.646802,59.353062,37.447552,149.636825,150.663077,148.255327,149.716421,121.848167,148.217168,-0.062842,-1.596906,32.025740,-235.589858,153.892708,3.446610,28.483614,11.122462,41.218052,2126.766136,19.153620,312742.176369,0.905463,19.078291,1.841430,4.057140,0.079096,0.051776,114.027925,91.111603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085484,70.851456,105.263067,111.100000,22.339358,0.000000,57.405814,61.086788,0.000000,55.245219,67.104569,0.210953,28.951449,89.470849,54.727077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
36.995310,59.253665,150.070123,151.965151,90.871065,91.447854,54.605946,14.453561,149.978850,3.646353,59.389086,37.396028,149.643343,150.613862,148.277469,149.632970,121.849856,148.149267,-0.062703,-1.596904,32.025740,-235.604057,153.490851,3.446116,28.470939,11.063070,17.372183,896.281539,19.151270,312800.040423,0.904673,19.058248,1.855473,4.056487,0.074850,0.052757,114.017789,91.112541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110024,70.849860,105.271562,111.100000,22.315625,0.000000,57.405814,61.094087,0.000000,55.245219,67.091376,0.211452,28.960248,90.297584,54.730107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
