OSU 80 Ton Compressor Load Stand
37.341234,59.260003,150.374008,151.971022,90.881191,91.445592,54.560200,14.451421,150.057775,3.646119,59.368127,37.318029,149.648982,150.673393,148.281215,149.663099,121.832554,148.247356,-0.062632,-1.596874,32.025740,-235.598030,153.831997,3.445940,28.485129,11.072067,2.786160,143.866654,19.152776,312821.094132,0.904854,19.061905,1.885898,4.057135,0.074778,0.051480,113.918635,91.085730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085892,70.853522,105.286218,111.100000,22.294848,0.000000,57.405814,61.110243,0.000000,55.245219,67.078357,0.211179,28.893319,90.791765,54.725592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.108299,59.263034,150.304748,151.972699,90.865294,91.440770,54.560670,14.453561,149.986859,3.646177,59.396639,37.387256,149.659170,150.738187,148.308938,149.581795,121.885889,148.174733,-0.062790,-1.596837,32.025740,-235.593439,154.863343,3.445886,28.481649,11.143107,29.036442,1499.317802,19.151946,312830.517514,0.905393,19.098050,1.851634,4.056463,0.073518,0.051898,113.952310,91.097195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120247,70.876654,105.310652,111.100000,22.286571,0.000000,57.405814,61.065584,0.000000,55.245219,67.061231,0.210411,28.882447,90.573525,54.731523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.125162,59.263034,150.025773,151.972699,90.804325,91.438480,54.604872,14.461696,149.947596,3.645882,59.416202,37.326517,149.670442,150.726200,148.298525,149.673863,121.842021,148.247510,-0.062981,-1.596817,32.025740,-235.592983,153.819266,3.445772,28.491764,11.120749,58.437996,3015.045817,19.028922,312606.013153,0.897072,18.631487,1.915989,4.027023,0.075336,0.052684,113.930553,91.138039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134210,70.896822,105.314588,111.100000,22.282421,0.000000,57.405814,61.051409,0.000000,55.245219,67.048372,0.214217,28.953415,90.107861,54.731897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.072931,59.269371,150.292603,151.971581,90.783381,91.439230,54.582409,14.457414,150.004441,3.645435,59.378014,37.395657,149.631120,150.684131,148.266747,149.759872,121.778046,148.183320,-0.063162,-1.596745,32.025740,-235.591710,155.017791,3.445480,28.508064,11.074555,27.874049,1438.723556,19.122728,312673.704533,0.903114,18.952583,1.827819,4.050435,0.077079,0.051684,113.832462,91.093297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123650,70.873836,105.294463,111.100000,22.239321,0.000000,57.405814,61.042087,0.000000,55.245219,67.035718,0.211680,28.944219,90.882755,54.736981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.041492,59.275709,150.203035,151.966828,90.778463,91.439963,54.557717,14.458556,150.071938,3.645120,59.404998,37.503358,149.648052,150.640123,148.290564,149.716683,121.763435,148.118512,-0.063170,-1.596760,32.025740,-235.599226,154.205913,3.445345,28.522506,11.072085,23.105808,1193.149752,19.089946,312728.061655,0.901917,18.929505,1.906596,4.041081,0.073757,0.051098,113.837064,91.084252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126366,70.875721,105.286756,111.100000,22.239012,0.000000,57.405814,61.071689,0.000000,55.245219,67.022850,0.211634,28.896529,89.115156,54.718708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.107890,59.276811,150.210180,151.960398,90.745283,91.440718,54.536573,14.453276,149.987717,3.644309,59.372653,37.374625,149.630244,150.632552,148.272343,149.639204,121.723324,148.200403,-0.063430,-1.596739,32.025740,-235.601076,153.841357,3.444767,28.475573,11.073545,53.490159,2763.223686,19.137058,312883.407672,0.903684,19.007348,1.939781,4.053971,0.074188,0.051829,113.758306,91.075139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082449,70.850082,105.305681,111.100000,22.232519,0.000000,57.405814,61.092028,0.000000,55.245219,67.010383,0.214450,28.948979,90.405778,54.724796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.153796,59.276811,150.125188,151.960398,90.731144,91.439168,54.549293,14.456273,149.989734,3.643557,59.402421,37.372262,149.644584,150.660741,148.295467,149.667136,121.780191,148.225600,-0.063472,-1.596688,32.025740,-235.595138,153.293040,3.444075,28.478115,11.119000,26.171821,1351.682900,19.143242,312940.224321,0.904944,19.056763,1.923297,4.054994,0.073991,0.052438,113.817651,91.097542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128388,70.894322,105.333704,111.100000,22.227056,0.000000,57.405814,61.060151,0.000000,55.245219,66.997689,0.212503,28.924295,90.454466,54.729330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.164446,59.279567,150.279843,151.953408,90.731156,91.436069,54.532245,14.453276,149.916786,3.642736,59.390107,37.367965,149.642235,150.643349,148.275217,149.696083,121.828511,148.155838,-0.063493,-1.596708,32.025740,-235.596665,154.636593,3.443318,28.505611,11.136255,23.021890,1189.371694,19.115118,312963.853598,0.903554,18.966921,2.002698,4.047931,0.073865,0.051750,113.961526,91.086000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115867,70.869791,105.322346,111.100000,22.194642,0.000000,57.405814,61.037835,0.000000,55.245219,66.985094,0.211089,28.947465,89.135437,54.726556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.101829,59.282322,150.104788,151.948096,90.711698,91.434244,54.557893,14.456558,149.961417,3.641643,59.410671,37.409420,149.642609,150.535557,148.274449,149.633848,121.862658,148.199767,-0.063566,-1.596678,32.025740,-235.593873,153.537738,3.442159,28.491620,11.098175,25.981782,1341.656514,19.087304,312829.111496,0.902121,18.904115,1.957918,4.040642,0.074447,0.052517,114.050436,91.069915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131211,70.878489,105.321260,111.100000,22.183390,0.000000,57.405814,61.065943,0.000000,55.245219,66.968318,0.213519,28.955993,89.821236,54.720980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.053659,59.288660,150.231921,151.946419,90.669495,91.433457,54.567062,14.459412,150.008073,3.640715,59.394904,37.503727,149.644696,150.653902,148.287202,149.584712,121.874482,148.182216,-0.063550,-1.596662,32.025740,-235.593469,153.461460,3.441320,28.497462,11.082849,62.188617,3210.778310,19.096099,312732.086027,0.902099,18.892308,1.876130,4.043645,0.076281,0.052277,114.061178,91.045304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127681,70.873719,105.312183,111.100000,22.175770,0.000000,57.405814,61.066937,0.000000,55.245219,66.955678,0.214591,28.960356,90.464818,54.731818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.150441,59.297478,150.293172,151.946699,90.645149,91.429621,54.574038,14.455131,149.927466,3.639982,59.445023,37.450552,149.657385,150.591712,148.315526,149.664691,121.840481,148.167814,-0.063577,-1.596680,32.025740,-235.596933,154.105735,3.440292,28.502871,11.099058,31.678233,1635.327908,19.107254,312718.356538,0.903308,18.980728,1.863059,4.045752,0.074241,0.052066,114.058454,91.075307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135723,70.893360,105.344099,111.100000,22.157899,0.000000,57.405814,61.095177,0.000000,55.245219,66.943438,0.210096,28.903957,89.487507,54.725494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.104035,59.297478,150.340439,151.946699,90.643876,91.431138,54.566298,14.453847,149.969003,3.639524,59.408689,37.408333,149.651407,150.646864,148.288214,149.679215,121.779025,148.196729,-0.063569,-1.596681,32.025740,-235.597564,154.496521,3.439714,28.543133,11.149814,24.744623,1277.574829,19.139837,312738.472473,0.904432,19.053039,1.842816,4.054442,0.074616,0.052437,114.038695,91.110506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110113,70.877307,105.334908,111.100000,22.133472,0.000000,57.405814,61.046355,0.000000,55.245219,66.931416,0.209782,28.956516,89.192293,54.728730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.132721,59.302713,150.162806,151.948656,90.648593,91.429590,54.547701,14.462124,149.974338,3.638790,59.440776,37.440814,149.635437,150.497609,148.307247,149.635828,121.735939,148.215780,-0.063320,-1.596646,32.025740,-235.588144,153.435455,3.438836,28.515023,11.112725,49.365278,2549.618070,19.102963,312721.340629,0.901752,18.929370,1.869906,4.045529,0.074247,0.052383,114.033916,91.125037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149520,70.897197,105.325699,111.100000,22.146415,0.000000,57.405814,61.076710,0.000000,55.245219,66.919313,0.213010,28.936033,90.924848,54.728907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.127883,59.310153,150.249438,151.956204,90.647086,91.431824,54.595800,14.454703,149.994374,3.637866,59.426629,37.349900,149.626252,150.591611,148.301092,149.618303,121.708194,148.231540,-0.063511,-1.596589,32.025740,-235.596381,154.273360,3.438314,28.587451,11.032995,17.199998,887.562942,19.127784,312864.846962,0.903114,18.992863,1.945235,4.051862,0.074302,0.052151,113.979095,91.106857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102985,70.900859,105.278719,111.100000,22.094787,0.000000,57.405814,61.062985,0.000000,55.245219,66.907031,0.211316,28.928082,91.179194,54.733883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.199460,59.314838,150.203843,151.965990,90.626566,91.434069,54.611959,14.458413,149.969810,3.636789,59.467171,37.387560,149.653723,150.600883,148.277587,149.667647,121.761080,148.226272,-0.063813,-1.596547,32.025740,-235.592508,152.931500,3.437604,28.508821,11.077656,-0.267404,-13.794634,19.099306,312917.278193,0.902664,18.958842,1.997459,4.043948,0.075861,0.052722,114.026911,91.156313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128407,70.906361,105.292726,111.100000,22.104095,0.000000,57.405814,61.066857,0.000000,55.245219,66.895221,0.212320,28.992577,89.663997,54.822947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.167349,59.314838,150.192003,151.965990,90.627797,91.435377,54.566027,14.454703,149.940767,3.635846,59.452194,37.355098,149.660876,150.584413,148.287419,149.602983,121.793209,148.227785,-0.064151,-1.596508,32.025740,-235.599975,153.726126,3.436842,28.493783,11.111860,17.443916,900.640837,19.109980,312983.806726,0.902035,18.972903,2.032764,4.046809,0.074475,0.051840,114.028927,91.118705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101365,70.894266,105.319069,111.100000,22.083227,0.000000,57.405814,61.028601,0.000000,55.245219,66.883340,0.212964,28.944796,90.433377,54.814223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.203221,59.322002,150.006024,151.961237,90.615121,91.432978,54.568999,14.456273,149.998396,3.634582,59.427591,37.399389,149.624022,150.603977,148.264967,149.592492,121.774836,148.087988,-0.064243,-1.596505,32.025740,-235.594485,154.783006,3.435606,28.520072,11.142422,13.262422,684.710262,19.075570,312855.283939,0.899925,18.879728,1.977351,4.037796,0.074061,0.052063,113.989082,91.114674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076487,70.865681,105.312312,111.100000,22.049860,0.000000,57.405814,61.044394,0.000000,55.245219,66.867661,0.212964,28.954713,89.843639,54.819514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.121123,59.323931,150.268577,151.967667,90.652310,91.432093,54.556390,14.458271,149.974897,3.633556,59.421657,37.396514,149.629441,150.579147,148.269635,149.598891,121.752055,148.241310,-0.064133,-1.596526,32.025740,-235.594937,153.980958,3.434135,28.537940,11.148011,53.653106,2770.634493,19.088698,312829.720585,0.901536,18.923612,1.945947,4.040966,0.075564,0.051280,113.997679,91.104463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072030,70.902264,105.360836,111.100000,22.020947,0.000000,57.405814,61.033124,0.000000,55.245219,66.855819,0.212091,28.952585,89.633614,54.818364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.097477,59.332749,150.286224,151.979130,90.653248,91.430168,54.586454,14.457985,150.025114,3.632513,59.423578,37.404350,149.625536,150.668343,148.251633,149.649943,121.730378,148.157446,-0.064109,-1.596552,32.025740,-235.591302,154.456607,3.433084,28.504566,11.096895,31.691070,1635.618528,19.056134,312832.408995,0.900540,18.881754,1.897246,4.032071,0.074634,0.053098,113.991602,91.124546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071086,70.909197,105.407295,111.100000,22.019958,0.000000,57.405814,61.075846,0.000000,55.245219,66.843912,0.213426,28.921789,89.480706,54.820301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.123946,59.337158,150.056092,151.981926,90.682619,91.433180,54.623576,14.451135,149.962205,3.632134,59.473650,37.356079,149.657927,150.616834,148.284465,149.671452,121.760112,148.258171,-0.064096,-1.596562,32.025740,-235.598806,154.120339,3.432563,28.459904,11.078864,25.235465,1301.550969,19.115445,312932.759114,0.902897,18.995930,1.993589,4.048061,0.074554,0.052467,114.082764,91.146809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110592,70.925868,105.445539,111.100000,22.026571,0.000000,57.405814,61.089120,0.000000,55.245219,66.832563,0.215013,28.905977,90.128670,54.723832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.142070,59.337158,150.154581,151.981926,90.746096,91.435480,54.579081,14.453276,149.976440,3.631765,59.469546,37.406138,149.665502,150.609323,148.281011,149.636107,121.774263,148.238438,-0.063925,-1.596580,32.025740,-235.592745,155.345681,3.432400,28.543133,11.125491,38.313501,1977.678134,19.127430,312988.772981,0.903023,19.037112,1.975036,4.051117,0.074368,0.051877,114.149126,91.152139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086914,70.927496,105.435644,111.100000,22.012088,0.000000,57.405814,61.076794,0.000000,55.245219,66.821064,0.212687,28.922907,89.620914,54.822829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.068971,59.348180,150.194975,151.982764,90.810471,91.437752,54.597551,14.454560,150.023977,3.631520,59.490588,37.398489,149.653125,150.600793,148.286508,149.680907,121.780300,148.197443,-0.064075,-1.596598,32.025740,-235.595871,153.943963,3.431648,28.518233,11.134813,24.716555,1275.395180,19.095921,312937.015909,0.901753,19.005292,1.993617,4.042030,0.073603,0.051627,114.120488,91.119923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092074,70.918973,105.453344,111.100000,21.980478,0.000000,57.405814,61.068413,0.000000,55.245219,66.809957,0.212045,28.963854,88.812814,54.823812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.129496,59.356998,150.111275,152.000658,90.839575,91.440801,54.611305,14.455702,150.007468,3.630896,59.484930,37.390859,149.666906,150.695996,148.296507,149.700791,121.750733,148.237436,-0.064093,-1.596578,32.025740,-235.598160,154.859936,3.431114,28.488410,11.107100,14.286733,737.021841,19.097479,312907.305969,0.902035,18.980499,1.970003,4.042709,0.074327,0.051340,114.111190,91.138725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100894,70.922810,105.481407,111.100000,21.973822,0.000000,57.405814,61.108623,0.000000,55.245219,66.798477,0.215437,28.953415,89.791411,54.821845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.094131,59.357824,150.342411,152.015755,90.885398,91.443612,54.591993,14.455131,150.092702,3.630076,59.476075,37.387201,149.663251,150.606762,148.305410,149.662246,121.767473,148.217766,-0.064080,-1.596617,32.025740,-235.596280,153.404478,3.430574,28.513996,11.122155,29.137584,1503.677100,19.133866,312970.965542,0.903699,19.091582,1.944302,4.051771,0.074996,0.052048,114.032569,91.114748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099808,70.917581,105.494068,111.100000,21.945254,0.000000,57.405814,61.077484,0.000000,55.245219,66.787555,0.213426,29.030531,90.234988,54.817793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.120644,59.357824,150.317510,152.015755,90.911890,91.446665,54.606900,14.455702,150.047346,3.629688,59.465197,37.370229,149.668442,150.733129,148.304137,149.727682,121.774099,148.366886,-0.064049,-1.596635,32.025740,-235.592279,153.511918,3.430080,28.504241,11.091468,54.446341,2808.996318,19.101186,312997.636056,0.901929,19.017540,1.993053,4.042912,0.074524,0.052013,114.027807,91.103789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107963,70.912464,105.490854,111.100000,21.939037,0.000000,57.405814,61.097567,0.000000,55.245219,66.776277,0.212641,28.927721,88.662428,54.812404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.174972,59.355895,150.303660,152.025261,90.907873,91.446723,54.621556,14.454703,150.041608,3.629447,59.498896,37.419423,149.681088,150.723788,148.300814,149.745589,121.810784,148.157265,-0.064235,-1.596577,32.025740,-235.600792,153.638020,3.429673,28.512427,11.114042,60.997035,3146.115386,19.137923,313006.167631,0.903208,19.066769,1.966877,4.052997,0.075045,0.052372,113.927855,91.126364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094800,70.921282,105.489164,111.100000,21.927096,0.000000,57.405814,61.084102,0.000000,55.245219,66.761086,0.211406,28.931454,89.670078,54.745488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.031909,59.361958,150.162744,152.035605,90.948650,91.443706,54.603600,14.453276,150.087087,3.629202,59.500382,37.305265,149.674538,150.653818,148.299582,149.714826,121.760919,148.185058,-0.064458,-1.596603,32.025740,-235.592254,154.338828,3.429653,28.574181,11.152537,25.234686,1301.986899,19.124808,312987.899928,0.902294,19.030479,2.031753,4.049432,0.075179,0.052137,113.892158,91.126591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094288,70.914553,105.498948,111.100000,21.924142,0.000000,57.405814,61.057943,0.000000,55.245219,66.750054,0.214497,28.998581,89.939360,54.825169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.061010,59.369949,150.179230,152.058811,90.951884,91.439915,54.610726,14.464550,150.098198,3.628868,59.498382,37.400031,149.667904,150.702062,148.296363,149.715506,121.723827,148.269790,-0.064599,-1.596588,32.025740,-235.586862,153.019705,3.429232,28.557882,11.135570,7.605327,392.346656,19.099975,312880.929755,0.900623,18.954250,1.894543,4.043141,0.076447,0.051867,113.912765,91.120197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084557,70.891982,105.522934,111.100000,21.913251,0.000000,57.405814,61.135056,0.000000,55.245219,66.738816,0.211452,28.995173,90.347170,54.827068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.335385,59.376838,150.175808,152.073349,90.932812,91.440638,54.561170,14.457129,150.048120,3.628859,59.488574,37.386275,149.676723,150.703803,148.278924,149.663755,121.714237,148.299752,-0.064547,-1.596615,32.025740,-235.595099,154.691678,3.429183,28.516538,11.090656,20.993835,1084.021985,19.149100,313067.803556,0.904666,19.156148,1.957742,4.054956,0.074785,0.052314,113.933090,91.102178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098747,70.872584,105.519147,111.100000,21.880083,0.000000,57.405814,61.120113,0.000000,55.245219,66.728084,0.211179,28.951143,89.274418,54.794033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.111377,59.376838,150.204331,152.073349,90.891803,91.438351,54.570256,14.452705,150.042715,3.628976,59.500070,37.384451,149.674015,150.755652,148.287635,149.759563,121.778626,148.276718,-0.064447,-1.596612,32.025740,-235.597889,153.821697,3.429469,28.554961,11.099419,30.944234,1597.547323,19.137591,313106.329048,0.903760,19.124257,2.035475,4.052216,0.074857,0.052254,114.013428,91.094707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109897,70.917298,105.542870,111.100000,21.883551,0.000000,57.405814,60.974071,0.000000,55.245219,66.717383,0.213333,29.000726,90.505636,54.736352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.227901,59.381247,150.477444,152.082296,90.840449,91.439289,54.559328,14.450707,150.032709,3.629115,59.509736,37.397884,149.666621,150.698853,148.296982,149.735889,121.805688,148.264273,-0.064327,-1.596643,32.025740,-235.603481,154.056769,3.429774,28.515204,11.101186,8.124400,419.519616,19.018809,312931.377272,0.897419,18.756290,2.059430,4.022345,0.074413,0.052643,114.036384,91.073719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104731,70.892655,105.580779,111.100000,21.855502,0.000000,57.405814,61.092835,0.000000,55.245219,66.706635,0.210591,28.983742,90.059973,54.736460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.093389,59.386207,150.299011,152.089286,90.846401,91.437031,54.622893,14.455987,150.077704,3.629529,59.474542,37.462941,149.655640,150.677796,148.292073,149.757141,121.796947,148.361458,-0.064314,-1.596627,32.025740,-235.596241,154.095170,3.430022,28.513148,11.135390,17.247977,889.597281,19.117951,312980.354857,0.903104,19.062173,1.983999,4.047393,0.073817,0.051389,114.061902,91.059409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085276,70.869488,105.599763,111.100000,21.849108,0.000000,57.405814,61.030836,0.000000,55.245219,66.695737,0.214030,28.951936,89.615394,54.726537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.211915,59.389513,150.193611,152.093759,90.835119,91.434747,54.544359,14.455131,150.080444,3.629754,59.516311,37.359749,149.671410,150.722416,148.310538,149.714562,121.807550,148.276206,-0.064127,-1.596646,32.025740,-235.598730,153.524726,3.430402,28.546090,11.163283,52.802912,2727.332130,19.092255,312857.111068,0.900248,18.907293,1.950968,4.042061,0.079477,0.052601,114.082462,91.072001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113693,70.886272,105.653577,111.100000,21.843624,0.000000,57.405814,61.101087,0.000000,55.245219,66.685153,0.213287,28.995065,90.660244,54.722731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.108562,59.391442,150.177266,152.103824,90.814261,91.431966,54.552813,14.458128,150.070202,3.630527,59.515728,37.432270,149.699786,150.810805,148.324115,149.770853,121.801917,148.261409,-0.063897,-1.596646,32.025740,-235.596550,153.014263,3.431109,28.541654,11.107767,21.497090,1110.177775,19.134623,312970.777152,0.902715,19.096166,2.006302,4.051908,0.074487,0.052134,114.085463,91.094515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098614,70.874938,105.690063,111.100000,21.849285,0.000000,57.405814,61.121506,0.000000,55.245219,66.670948,0.212045,28.991729,89.401576,54.737384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.077028,59.391442,150.337112,152.103824,90.846693,91.428774,54.602172,14.457700,150.035779,3.631984,59.493498,37.468877,149.712260,150.820355,148.344989,149.723813,121.829590,148.339174,-0.063731,-1.596636,32.025740,-235.594201,154.384368,3.432541,28.526437,11.082579,-2.542907,-131.205068,19.073237,312859.888578,0.900887,18.937390,1.954829,4.036170,0.076004,0.051554,114.044706,91.082257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094391,70.886470,105.717834,111.100000,21.801063,0.000000,57.405814,61.096065,0.000000,55.245219,66.660306,0.212320,28.962935,89.425202,54.731867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.251096,59.395300,150.220634,152.120599,90.828919,91.428798,54.569890,14.454846,150.128372,3.633574,59.503902,37.440683,149.709489,150.806868,148.323556,149.792833,121.827216,148.202462,-0.063393,-1.596655,32.025740,-235.594279,153.582362,3.433996,28.585252,11.098085,22.776024,1175.857869,19.116152,312937.991755,0.903436,19.080632,1.953366,4.046971,0.074203,0.051905,114.013501,91.045789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093856,70.901272,105.750068,111.100000,21.805175,0.000000,57.405814,61.113809,0.000000,55.245219,66.649787,0.211043,28.996381,90.151451,54.733057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.197605,59.399709,150.369376,152.133740,90.815626,91.428095,54.572859,14.456558,150.096744,3.635359,59.508533,37.397563,149.715992,150.708630,148.324740,149.759668,121.770519,148.267022,-0.063293,-1.596608,32.025740,-235.594526,153.975003,3.435723,28.586712,11.144152,17.119587,883.784883,19.143609,312905.164696,0.903418,19.123807,1.962978,4.054724,0.075002,0.052585,114.020644,91.028012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088507,70.888053,105.784358,111.100000,21.802703,0.000000,57.405814,61.021724,0.000000,55.245219,66.639136,0.212411,28.991188,90.164092,54.728002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.195471,59.403567,150.366275,152.151913,90.813015,91.427353,54.561352,14.457129,150.098622,3.637350,59.543469,37.495596,149.717361,150.731121,148.333726,149.653976,121.767673,148.172261,-0.062979,-1.596594,32.025740,-235.593629,153.989279,3.437737,28.521154,11.115430,-1.685498,-87.030846,19.057839,312783.518313,0.899396,18.889685,1.899794,4.032650,0.074370,0.051548,114.026061,91.053410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127756,70.903224,105.777080,111.100000,21.785344,0.000000,57.405814,61.050526,0.000000,55.245219,66.628765,0.208448,28.940901,90.302953,54.734306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.149923,59.403567,150.255364,152.151913,90.836052,91.426638,54.557132,14.460269,150.029195,3.639083,59.532450,37.431811,149.705890,150.749311,148.331754,149.738931,121.741296,148.327377,-0.062777,-1.596669,32.025740,-235.595063,154.675728,3.439282,28.570665,11.071652,26.997257,1394.113403,19.094325,312921.977865,0.900748,18.967134,1.987455,4.042448,0.074713,0.051530,114.061419,91.055675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094076,70.902321,105.811964,111.100000,21.774820,0.000000,57.405814,61.049799,0.000000,55.245219,66.618414,0.212457,28.989457,89.893123,54.735860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.138190,59.411283,150.310566,152.170925,90.830033,91.425895,54.574446,14.454560,150.201797,3.641046,59.555170,37.320843,149.700314,150.746874,148.324644,149.664935,121.745386,148.246089,-0.062921,-1.596682,32.025740,-235.596034,154.072859,3.441028,28.501122,11.062889,17.708388,914.154662,19.095083,312928.866862,0.900995,18.973906,1.944849,4.042596,0.073914,0.052470,114.064754,91.074483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092967,70.911161,105.825684,111.100000,21.747884,0.000000,57.405814,61.072691,0.000000,55.245219,66.608307,0.211634,28.947483,91.606050,54.733146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.257748,59.423132,150.322805,152.182668,90.805825,91.423192,54.563907,14.452277,150.098837,3.643073,59.591025,37.380611,149.701579,150.760786,148.338477,149.770706,121.793097,148.309102,-0.062764,-1.596685,32.025740,-235.600768,154.821106,3.443096,28.508713,11.093920,12.473179,644.023478,19.104862,313007.101355,0.902252,19.036168,2.045616,4.044567,0.073812,0.052383,114.041049,91.062309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076092,70.929120,105.827250,111.100000,21.724344,0.000000,57.405814,61.079086,0.000000,55.245219,66.597938,0.208581,28.978765,89.923294,54.728985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.287223,59.433327,150.307849,152.191056,90.839681,91.416396,54.519807,14.462695,150.058915,3.645417,59.568792,37.477770,149.719249,150.706260,148.339045,149.774279,121.800419,148.299767,-0.062638,-1.596738,32.025740,-235.589860,153.960092,3.445474,28.500635,11.130972,26.506366,1369.701333,19.115187,313013.857166,0.902284,19.059931,2.002549,4.047331,0.074583,0.052153,114.044093,91.069076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072977,70.925179,105.824747,111.100000,21.707048,0.000000,57.405814,61.014275,0.000000,55.245219,66.584932,0.212641,28.996020,90.321904,54.738092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.192046,59.442696,150.348360,152.190776,90.850077,91.417170,54.554996,14.453704,150.049761,3.647268,59.570016,37.432719,149.704821,150.728187,148.326875,149.729433,121.792959,148.364561,-0.062538,-1.596737,32.025740,-235.600974,153.624458,3.447225,28.553644,11.152212,57.478562,2968.256015,19.064407,312851.447533,0.899328,18.908437,1.985055,4.034672,0.075603,0.052207,114.078007,91.056497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080047,70.948406,105.793657,111.100000,21.708948,0.000000,57.405814,60.999806,0.000000,55.245219,66.575417,0.209469,28.990756,91.400705,54.739686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.197247,59.442696,150.375591,152.190776,90.834703,91.415691,54.550712,14.458413,150.075391,3.648970,59.565495,37.339966,149.702540,150.686111,148.337156,149.695191,121.726894,148.396205,-0.062598,-1.596722,32.025740,-235.590548,153.424729,3.448775,28.524237,11.100897,20.719703,1070.072230,19.049416,312806.193647,0.899242,18.878426,1.973256,4.031082,0.075388,0.051634,114.061102,91.059398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057642,70.938459,105.724424,111.100000,21.685568,0.000000,57.405814,61.046257,0.000000,55.245219,66.565974,0.212595,28.989854,89.584808,54.735034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.165731,59.447381,150.160192,152.190217,90.848535,91.418775,54.590458,14.454560,150.064346,3.650463,59.559768,37.434550,149.715291,150.795132,148.341172,149.768100,121.741480,148.277920,-0.062501,-1.596722,32.025740,-235.592440,154.616993,3.450554,28.548452,11.075799,20.979763,1082.714195,19.095042,312903.738178,0.901177,19.017715,2.011779,4.042487,0.075210,0.051809,114.085283,91.068822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064092,70.944488,105.688687,111.100000,21.693157,0.000000,57.405814,61.043490,0.000000,55.245219,66.556400,0.212228,28.998202,91.159090,54.742705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.202288,59.454270,150.396769,152.194131,90.827765,91.415054,54.636857,14.458413,150.145505,3.652323,59.598754,37.405103,149.729415,150.719810,148.354180,149.742943,121.762782,148.298261,-0.062331,-1.596784,32.025740,-235.592508,153.619704,3.452091,28.579085,11.112221,57.415452,2960.554588,19.094727,313006.138275,0.901097,19.010609,2.093008,4.042654,0.075472,0.053044,114.088219,91.079933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090714,70.961135,105.648633,111.100000,21.655072,0.000000,57.405814,61.058759,0.000000,55.245219,66.546667,0.212964,28.953324,89.817318,54.727176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.203798,59.458403,150.421219,152.190217,90.857470,91.410514,54.419529,14.459555,150.197639,3.653918,59.578928,37.439869,149.732278,150.792765,148.322398,149.825900,121.786840,148.423302,-0.062092,-1.596801,32.025740,-235.591529,154.103306,3.453284,28.550814,11.145090,29.999865,1553.082481,19.089975,313019.278722,0.901307,19.058367,2.021721,4.040286,0.074829,0.051545,114.110904,91.073649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088445,70.931513,105.599432,111.100000,21.667914,0.000000,57.405814,61.041463,0.000000,55.245219,66.537370,0.210546,28.992324,89.950324,54.740384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.103119,59.455923,150.260600,152.200003,90.864487,91.404602,54.591362,14.460554,150.105152,3.655196,59.586159,37.412279,149.708624,150.843330,148.335635,149.709392,121.745883,148.325377,-0.061979,-1.596855,32.025740,-235.590367,153.742419,3.454504,28.518323,11.107911,7.140853,368.515826,19.095046,312952.459328,0.899564,19.015296,2.010171,4.042675,0.076789,0.052075,114.154442,91.084715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091667,70.931001,105.568094,111.100000,21.659177,0.000000,57.405814,61.040710,0.000000,55.245219,66.528020,0.213565,28.930444,89.663426,54.727913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.170014,59.455923,150.275936,152.200003,90.862631,91.403094,54.564632,14.454418,150.198059,3.656171,59.592852,37.451463,149.748697,150.812656,148.371594,149.823696,121.746682,148.382089,-0.061932,-1.596816,32.025740,-235.593236,154.300485,3.455671,28.584927,11.051350,19.019500,982.014405,19.095925,312902.092312,0.903081,19.017366,2.046048,4.043168,0.073980,0.051504,114.152091,91.077849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091433,70.918333,105.558949,111.100000,21.619992,0.000000,57.405814,61.093605,0.000000,55.245219,66.518338,0.213148,28.993821,90.697098,54.735053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.127097,59.461710,150.217033,152.196927,90.845894,91.401530,54.592131,14.456130,150.223143,3.657238,59.579175,37.428810,149.736280,150.790322,148.355346,149.844314,121.771029,148.328136,-0.062024,-1.596838,32.025740,-235.589564,153.588052,3.457053,28.615200,11.086653,13.467962,695.027268,19.123831,313020.467332,0.902815,19.152563,2.040072,4.049810,0.074968,0.052635,114.105613,91.033398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065016,70.904791,105.516013,111.100000,21.631222,0.000000,57.405814,61.056933,0.000000,55.245219,66.505894,0.212136,28.995191,89.545690,54.733441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.088847,59.465017,150.525471,152.200003,90.872654,91.399572,54.621645,14.450707,150.182418,3.657838,59.582605,37.418189,149.750612,150.888939,148.351428,149.818193,121.833328,148.386377,-0.062045,-1.596849,32.025740,-235.598090,154.676609,3.457696,28.523660,11.113573,34.235785,1765.816237,19.095715,312965.379121,0.901486,19.061053,2.066456,4.042935,0.075735,0.052584,114.103726,90.998664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055353,70.895966,105.531239,111.100000,21.591638,0.000000,57.405814,61.083496,0.000000,55.245219,66.496583,0.210186,28.939585,89.588865,54.734434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.188193,59.466394,150.470327,152.198884,90.891615,91.394278,54.565144,14.449851,150.161132,3.657754,59.583366,37.469150,149.729412,150.908367,148.356081,149.898337,121.781610,148.456531,-0.062045,-1.596868,32.025740,-235.600253,154.053139,3.458045,28.521532,11.125509,4.598865,237.446257,19.109157,312956.618226,0.902155,19.125536,2.016247,4.046022,0.074221,0.051442,114.034199,91.027342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050049,70.889839,105.530770,111.100000,21.592070,0.000000,57.405814,61.105273,0.000000,55.245219,66.487161,0.213195,28.982552,90.079583,54.738220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.059723,59.470252,150.277093,152.194411,90.881744,91.390445,54.605644,14.451706,150.162823,3.657673,59.601141,37.409279,149.753792,150.807164,148.380125,149.876072,121.725891,148.514214,-0.062108,-1.596849,32.025740,-235.597091,154.709097,3.457820,28.536029,11.131225,14.288068,737.167151,19.153182,312878.641680,0.902660,19.181197,1.981866,4.058510,0.075093,0.051401,113.993392,91.035685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065463,70.861714,105.550132,111.100000,21.602437,0.000000,57.405814,61.056041,0.000000,55.245219,66.477826,0.213333,28.995948,91.124909,54.738781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.184627,59.470252,150.456911,152.194411,90.882446,91.386647,54.596316,14.457843,150.252640,3.657488,59.582829,37.422725,149.736413,150.967397,148.359668,149.899158,121.672323,148.441179,-0.061945,-1.596872,32.025740,-235.593405,154.002882,3.457779,28.493080,11.087970,29.995948,1547.851323,19.104033,312876.653441,0.900937,19.046678,2.067199,4.046186,0.075190,0.051409,113.952387,91.004145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044415,70.845661,105.530258,111.100000,21.591257,0.000000,57.405814,61.124597,0.000000,55.245219,66.468649,0.214591,28.988736,89.608454,54.730175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.122389,59.478795,150.393999,152.190776,90.877181,91.382093,54.571322,14.454988,150.365826,3.657093,59.624363,37.505963,149.771482,150.834166,148.364722,150.020982,121.704235,148.475217,-0.061796,-1.596895,32.025740,-235.599690,154.699653,3.457535,28.547604,11.086870,0.256326,13.233015,19.141836,313057.629919,0.903613,19.226323,2.150548,4.054998,0.073970,0.052078,113.900897,91.067940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051168,70.838313,105.547606,111.100000,21.580529,0.000000,57.405814,61.059124,0.000000,55.245219,66.459759,0.213241,28.971175,89.727357,54.736332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.191976,59.491195,150.461497,152.186862,90.844758,91.379040,54.578049,14.459412,150.260257,3.656384,59.599536,37.523382,149.760841,150.948192,148.371195,149.986291,121.667644,148.425282,-0.061785,-1.596874,32.025740,-235.591836,153.551523,3.456785,28.568033,11.135750,12.856441,663.640320,19.102967,313040.977554,0.900449,19.055409,2.169131,4.046213,0.075606,0.052378,113.908197,91.113488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038305,70.833753,105.501990,111.100000,21.567832,0.000000,57.405814,61.091679,0.000000,55.245219,66.450579,0.215013,28.977629,89.020481,54.727756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.177953,59.497257,150.521138,152.178195,90.804076,91.376013,54.576625,14.456701,150.309192,3.655304,59.628503,37.454396,149.772492,150.948916,148.369921,149.979831,121.772683,148.484438,-0.061825,-1.596882,32.025740,-235.594710,155.194758,3.455689,28.537976,11.152843,48.490668,2503.118888,19.123967,313028.319937,0.902469,19.149061,2.153525,4.051302,0.074949,0.052172,113.938759,91.147265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063472,70.836097,105.475070,111.100000,21.560982,0.000000,57.405814,61.053522,0.000000,55.245219,66.442184,0.211543,29.031035,89.682503,54.735103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.102432,59.497257,150.474982,152.162817,90.797562,91.373709,54.602068,14.454703,150.359003,3.653803,59.621896,37.512825,149.778759,151.038035,148.381531,150.047914,121.767269,148.533045,-0.061680,-1.596959,32.025740,-235.591317,154.051301,3.454261,28.583413,11.090260,27.624992,1425.355041,19.099609,313042.234899,0.900530,19.066311,2.166192,4.045537,0.073976,0.052541,113.820011,91.140044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042931,70.829254,105.476730,111.100000,21.561952,0.000000,57.405814,61.032393,0.000000,55.245219,66.430619,0.213937,28.995570,88.829971,54.751478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
