OSU 80 Ton Compressor Load Stand
37.172565,59.497257,150.548714,152.162817,90.791156,91.374183,54.600051,14.460411,150.444142,3.652703,59.631355,37.367953,149.783949,151.072207,148.396630,150.089152,121.800008,148.652532,-0.061408,-1.597008,32.025740,-235.593124,154.223921,3.452951,28.629715,11.062186,13.193932,680.786893,19.110876,312874.012115,0.900904,19.091536,2.089495,4.048667,0.075840,0.053071,113.771719,91.173515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011253,70.822065,105.457077,111.100000,21.581480,0.000000,57.405814,61.097842,0.000000,55.245219,66.421764,0.211452,28.963980,90.340413,54.825327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.234458,59.504698,150.757090,152.157784,90.801452,91.377677,54.700951,14.462552,150.477009,3.651896,59.626595,37.466907,149.761084,151.119824,148.397710,150.125844,121.783024,148.628717,-0.061366,-1.597043,32.025740,-235.585266,154.328362,3.452070,28.557882,11.083390,21.831960,1124.418149,19.139140,312931.542546,0.902443,19.194837,2.118189,4.055664,0.075562,0.051790,113.754978,91.167277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038156,70.837749,105.441775,111.100000,21.548624,0.000000,57.405814,61.058670,0.000000,55.245219,66.413293,0.211134,28.992396,89.461615,54.732536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.180412,59.506351,150.587228,152.166452,90.835116,91.377940,54.535117,14.456701,150.505480,3.650890,59.593451,37.440426,149.765024,151.151270,148.416506,150.118200,121.790677,148.686530,-0.061397,-1.595265,32.025740,-235.595690,154.835645,3.451382,28.533757,11.140871,54.836071,2832.827149,19.115167,312828.527961,0.900641,19.098900,2.142654,4.049995,0.077053,0.050906,113.730328,91.135115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014657,70.822563,105.440803,111.100000,21.565133,0.000000,57.405814,61.024189,0.000000,55.245219,66.404570,0.211543,29.021696,90.399591,54.736421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.185791,59.498635,150.581034,152.167570,90.852300,91.380441,54.590234,14.454703,150.443337,3.650257,59.601974,37.441840,149.795849,151.137331,148.419594,150.137226,121.787714,148.598505,-0.061442,-1.594663,32.025740,-235.599975,154.181176,3.450619,28.574199,11.184685,22.835197,1178.473448,19.108249,312831.932552,0.897415,19.021791,2.148241,4.048859,0.075599,0.052517,113.814188,91.137717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034204,70.819707,105.470057,111.100000,21.544974,0.000000,57.405814,61.048913,0.000000,55.245219,66.395951,0.210862,29.034299,90.502938,54.741053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.055704,59.498635,150.662350,152.167570,90.900252,91.381793,54.581315,14.448424,150.612917,3.650224,59.615834,37.369448,149.791360,151.188307,148.416619,150.194998,121.777236,148.764118,-0.061332,-1.594669,32.025740,-235.605928,154.572841,3.450183,28.544990,11.121254,23.222779,1198.671530,19.116584,312862.772215,0.901565,19.097269,2.168257,4.050176,0.074696,0.052467,113.899144,91.050754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026398,70.804861,105.471738,111.100000,21.561515,0.000000,57.405814,61.044803,0.000000,55.245219,66.386813,0.212091,28.984589,90.367397,54.737807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.154182,59.500289,150.837596,152.164215,90.896728,91.387874,54.587699,14.460839,150.570907,3.650612,59.628529,37.562007,149.775701,151.261903,148.406262,150.280753,121.798141,148.685282,-0.061400,-1.594662,32.025740,-235.585181,153.543324,3.450532,28.572811,11.081118,60.139907,3103.830192,19.113822,312861.485007,0.900521,19.082202,2.129088,4.049424,0.074911,0.052145,113.905233,91.019344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020920,70.814311,105.472307,111.100000,21.544829,0.000000,57.405814,61.112275,0.000000,55.245219,66.378068,0.213426,29.032298,90.645996,54.734178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.165654,59.502218,150.667352,152.185464,90.900763,91.390893,54.579321,14.457557,150.650978,3.651486,59.621019,37.515841,149.774091,151.204147,148.430540,150.243246,121.784837,148.791861,-0.061628,-1.594660,32.025740,-235.594017,154.337399,3.451365,28.595186,11.101114,30.819879,1590.863066,19.178081,312982.227066,0.904100,19.260213,2.218819,4.065834,0.075909,0.052271,113.897339,91.027442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010449,70.807581,105.464737,111.100000,21.541863,0.000000,57.405814,61.062400,0.000000,55.245219,66.369267,0.211816,29.035489,90.423998,54.735447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.131439,59.506351,150.908047,152.220972,90.928932,91.396930,54.587713,14.456416,150.641828,3.652562,59.611927,37.455085,149.808538,151.239648,148.435352,150.369390,121.724659,148.754969,-0.061678,-1.594656,32.025740,-235.600713,154.539879,3.452451,28.580077,11.147524,12.335029,636.612670,19.152217,312896.459927,0.901468,19.127065,2.160196,4.059774,0.075991,0.053515,113.847685,91.097980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997437,70.826086,105.481553,111.100000,21.544509,0.000000,57.405814,61.058395,0.000000,55.245219,66.357665,0.213195,29.014051,89.737052,54.799530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.142566,59.501942,150.851100,152.250888,90.947844,91.403938,54.584862,14.460411,150.658899,3.653236,59.600868,37.507487,149.811199,151.285685,148.454389,150.306565,121.717809,148.818874,-0.061736,-1.594676,32.025740,-235.592960,154.655639,3.452829,28.571657,11.166763,23.519904,1213.929074,19.132599,312924.202604,0.901340,19.113309,2.224486,4.053941,0.074627,0.051506,113.881038,91.088463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003661,70.823599,105.508840,111.100000,21.564441,0.000000,57.405814,61.072067,0.000000,55.245219,66.349159,0.214263,29.063923,90.326328,54.746688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.021162,59.501942,150.971447,152.250888,90.976847,91.409244,54.561375,14.451135,150.647498,3.653548,59.614243,37.508283,149.815925,151.380450,148.449225,150.340967,121.733483,148.920276,-0.061822,-1.594702,32.025740,-235.597989,154.715379,3.453112,28.586550,11.108020,59.989895,3097.581865,19.170673,313075.751442,0.902168,19.164235,2.267019,4.064158,0.076405,0.051919,113.826980,91.026534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997203,70.827511,105.525992,111.100000,21.539251,0.000000,57.405814,61.066747,0.000000,55.245219,66.340212,0.212411,29.004963,89.921036,54.797455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.217753,59.501942,150.868508,152.279407,91.005380,91.415308,54.552035,14.455559,150.703078,3.653661,59.572771,37.415894,149.823650,151.263657,148.447065,150.438615,121.744676,148.882420,-0.061733,-1.594711,32.025740,-235.595852,155.317943,3.453519,28.556601,11.096246,31.794891,1642.012166,19.161915,313098.765404,0.901982,19.144605,2.304434,4.061408,0.075519,0.053107,113.747870,90.988310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991945,70.833036,105.572841,111.100000,21.570609,0.000000,57.405814,61.130242,0.000000,55.245219,66.331440,0.211634,28.994037,89.431628,54.731356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.261623,59.496982,151.012352,152.298140,91.022465,91.420616,54.551358,14.451849,150.774386,3.653754,59.594445,37.434762,149.836289,151.336014,148.461631,150.365313,121.767349,148.929478,-0.061917,-1.594759,32.025740,-235.596949,154.752640,3.453205,28.588407,11.112852,29.324106,1514.430036,19.226592,313181.559186,0.905621,19.310867,2.337239,4.077977,0.074377,0.051664,113.755350,91.023922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031056,70.879984,105.617831,111.100000,21.566964,0.000000,57.405814,61.028058,0.000000,55.245219,66.322667,0.211634,29.025554,90.515815,54.737453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.190178,59.495053,150.945913,152.304850,91.012080,91.426688,54.606917,14.454418,150.800980,3.654062,59.617410,37.431970,149.828418,151.360830,148.458695,150.447252,121.754845,148.928945,-0.061903,-1.594764,32.025740,-235.593890,155.004516,3.453653,28.667272,11.141881,58.175432,3001.386682,19.133145,313038.519002,0.900666,19.041845,2.307951,4.053671,0.073957,0.052285,113.728916,91.033253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029101,70.859793,105.705875,111.100000,21.577061,0.000000,57.405814,61.006571,0.000000,55.245219,66.313581,0.211179,29.071983,90.406758,54.741308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.271736,59.495053,151.106731,152.304850,91.058057,91.435827,54.643951,14.453847,150.798448,3.655030,59.584701,37.490689,149.830410,151.426184,148.466021,150.439021,121.781689,148.979469,-0.061919,-1.594771,32.025740,-235.600995,154.369257,3.454446,28.645870,11.156071,27.440436,1414.747415,19.127854,312981.221500,0.899572,18.977000,2.307770,4.052758,0.076223,0.051888,113.781265,91.050099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026712,70.866110,105.719658,111.100000,21.558568,0.000000,57.405814,61.041064,0.000000,55.245219,66.304611,0.212964,29.017170,90.381754,54.744505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.234594,59.497533,150.909287,152.328895,91.127208,91.444153,54.541225,14.459983,150.785298,3.655687,59.594384,37.456541,149.832524,151.413344,148.446818,150.397568,121.785292,149.003888,-0.061914,-1.594785,32.025740,-235.589958,155.161003,3.455313,28.599586,11.104576,24.283152,1254.325238,19.153967,313073.224590,0.900579,19.072626,2.320021,4.058758,0.074144,0.050638,113.803849,91.049373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014912,70.855566,105.752798,111.100000,21.591519,0.000000,57.405814,60.996321,0.000000,55.245219,66.295845,0.211497,29.056260,90.699987,54.736450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.351608,59.494777,150.994890,152.333649,91.201340,91.457781,54.557474,14.454418,150.914895,3.656836,59.618978,37.453250,149.834288,151.463561,148.463053,150.443503,121.781358,148.913764,-0.062035,-1.594781,32.025740,-235.593890,153.989505,3.456146,28.616012,11.086401,25.176787,1300.097870,19.134977,312999.992126,0.897930,18.961275,2.317320,4.054191,0.074017,0.052560,113.787642,91.029105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016838,70.867853,105.799372,111.100000,21.580674,0.000000,57.405814,61.026409,0.000000,55.245219,66.283904,0.212733,29.029485,89.850926,54.736863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.312043,59.493675,151.108129,152.331412,91.216924,91.466151,54.562178,14.453704,150.793238,3.657546,59.566778,37.409653,149.834882,151.453360,148.451845,150.506840,121.790705,149.002343,-0.061966,-1.594797,32.025740,-235.597054,154.155540,3.456949,28.623819,11.135173,61.293759,3164.860368,19.135299,313053.520662,0.900679,19.014441,2.325385,4.052932,0.077805,0.052904,113.789573,91.034325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020391,70.878449,105.841542,111.100000,21.584244,0.000000,57.405814,60.944120,0.000000,55.245219,66.275005,0.211543,29.024040,90.475330,54.739135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.174368,59.486786,151.122981,152.329455,91.261605,91.476795,54.580152,14.456558,150.882551,3.658494,59.564338,37.439959,149.858588,151.486314,148.476738,150.572604,121.764158,148.956061,-0.061877,-1.594848,32.025740,-235.594690,154.931114,3.457907,28.563146,11.150084,30.890727,1594.495815,19.094912,313015.468275,0.897488,18.852131,2.286252,4.042527,0.074793,0.053301,113.728837,91.017785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030923,70.879436,105.885806,111.100000,21.598901,0.000000,57.405814,60.962667,0.000000,55.245219,66.266037,0.209202,29.070540,89.759916,54.738742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.248461,59.486786,150.990816,152.329455,91.271082,91.484400,54.573675,14.457129,150.879199,3.659828,59.571335,37.371981,149.841523,151.532525,148.439082,150.512547,121.728850,149.167213,-0.061935,-1.594855,32.025740,-235.594119,154.710604,3.458896,28.574397,11.136508,29.172844,1506.002059,19.123777,313058.113697,0.898520,18.904936,2.319233,4.049849,0.075975,0.051505,113.669920,90.967884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997352,70.887351,105.923941,111.100000,21.593462,0.000000,57.405814,61.031239,0.000000,55.245219,66.256724,0.211361,28.973284,90.401399,54.727658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.163272,59.491746,151.173140,152.330293,91.291111,91.494277,54.625972,14.454560,150.951321,3.661002,59.587332,37.457616,149.844792,151.537481,148.475860,150.632538,121.707461,149.100490,-0.062014,-1.594831,32.025740,-235.599465,154.837910,3.460124,28.577390,11.137607,59.167771,3051.518613,19.186846,313231.560981,0.901910,19.085965,2.323666,4.065247,0.074632,0.051545,113.696507,90.959923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009220,70.862729,105.963896,111.100000,21.590872,0.000000,57.405814,60.986880,0.000000,55.245219,66.247940,0.212779,29.027628,91.714469,54.739332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.150426,59.494226,151.323774,152.338681,91.296642,91.507253,54.575862,14.454132,150.880779,3.662435,59.589597,37.548965,149.877687,151.510716,148.498536,150.660794,121.709585,149.065455,-0.062145,-1.594841,32.025740,-235.594175,155.129373,3.461510,28.593347,11.104431,29.337278,1514.430036,19.144465,313265.292875,0.900153,18.984765,2.459826,4.053612,0.074369,0.051551,113.764580,91.019622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023976,70.894051,106.013837,111.100000,21.606017,0.000000,57.405814,61.029370,0.000000,55.245219,66.238989,0.211406,29.054872,90.577093,54.741072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.089312,59.489542,151.007004,152.342316,91.302798,91.519485,54.562935,14.455845,150.965354,3.663999,59.564631,37.559936,149.879471,151.483637,148.502608,150.552659,121.704171,149.152543,-0.062040,-1.594839,32.025740,-235.597854,153.767731,3.462922,28.636152,11.126447,23.065804,1190.970103,19.200176,313403.112795,0.901628,19.106093,2.449358,4.067810,0.074829,0.051597,113.822281,91.052082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026754,70.878173,106.042171,111.100000,21.643487,0.000000,57.405814,61.034297,0.000000,55.245219,66.230194,0.212825,29.039384,90.235203,54.747967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.130107,59.491195,151.088724,152.342596,91.336899,91.537781,54.589171,14.456558,150.960674,3.666718,59.565484,37.433786,149.855993,151.559600,148.476422,150.667295,121.713580,149.211860,-0.061736,-1.594831,32.025740,-235.593383,155.372784,3.465275,28.613541,11.166654,29.324724,1513.412866,19.221992,313455.387327,0.902927,19.126140,2.430501,4.073272,0.075086,0.052748,113.793875,91.037523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021865,70.848004,106.070058,111.100000,21.641256,0.000000,57.405814,60.947243,0.000000,55.245219,66.218020,0.213056,29.034335,90.924341,54.737089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.194972,59.491195,151.123857,152.342596,91.359896,91.552316,54.598278,14.454418,150.990077,3.668989,59.583728,37.509453,149.887825,151.514763,148.468718,150.686667,121.715038,149.178867,-0.061772,-1.594837,32.025740,-235.604018,156.089685,3.467615,28.636891,11.162183,59.196912,3054.570122,19.222648,313547.271038,0.904860,19.205085,2.477501,4.071443,0.073326,0.051403,113.772449,91.062516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023428,70.864902,106.093836,111.100000,21.629971,0.000000,57.405814,61.042536,0.000000,55.245219,66.209124,0.210953,29.105231,90.321260,54.800514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.205056,59.499462,151.094642,152.346510,91.339459,91.566884,54.557068,14.457985,150.971090,3.671388,59.568588,37.470625,149.875623,151.640038,148.487712,150.659595,121.742317,149.202186,-0.061631,-1.594818,32.025740,-235.592446,154.467538,3.469690,28.634385,11.096029,26.617342,1374.496561,19.216024,313567.407066,0.903535,19.150902,2.496406,4.069170,0.074247,0.052622,113.770757,91.040130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021308,70.853250,106.089741,111.100000,21.634302,0.000000,57.405814,61.004796,0.000000,55.245219,66.200589,0.214731,29.047876,90.192396,54.735830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.167788,59.498084,151.112599,152.352661,91.329873,91.582827,54.545194,14.448995,151.043164,3.673923,59.577996,37.427197,149.887522,151.528480,148.496588,150.765341,121.748793,149.137857,-0.061450,-1.594833,32.025740,-235.601436,155.404379,3.472142,28.633375,11.104612,23.038610,1189.952933,19.193911,313566.101770,0.901825,19.062216,2.479200,4.063018,0.073760,0.051683,113.776501,91.041567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030151,70.855038,106.107875,111.100000,21.657323,0.000000,57.405814,60.997434,0.000000,55.245219,66.191773,0.211089,29.059469,90.986762,54.778887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.318708,59.492297,151.273683,152.356576,91.384350,91.598796,54.576519,14.456558,150.980613,3.676429,59.568973,37.467086,149.898370,151.633704,148.504029,150.712277,121.800589,149.108202,-0.061400,-1.594884,32.025740,-235.596977,154.939272,3.474830,28.618590,11.142638,37.889460,1955.881643,19.190432,313573.156736,0.902404,19.056706,2.463052,4.061132,0.074826,0.052175,113.758093,91.060749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034112,70.846145,106.104440,111.100000,21.643660,0.000000,57.405814,61.014685,0.000000,55.245219,66.182870,0.212320,29.084568,89.369505,54.769947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.193436,59.492297,151.308583,152.356576,91.390364,91.615557,54.594400,14.458413,151.049151,3.678898,59.589000,37.501104,149.891357,151.655353,148.495481,150.758788,121.801372,149.175027,-0.061589,-1.594876,32.025740,-235.596265,156.234976,3.477518,28.649837,11.147560,17.402300,898.025258,19.211593,313641.127998,0.903733,19.106257,2.425868,4.065687,0.075126,0.052633,113.801913,91.071681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045127,70.849273,106.105635,111.100000,21.670571,0.000000,57.405814,60.931654,0.000000,55.245219,66.173698,0.213287,29.069657,91.011949,54.834867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.330059,59.489266,151.321700,152.356296,91.372428,91.630796,54.562735,14.456844,151.014730,3.681765,59.579073,37.429686,149.892836,151.747517,148.500769,150.618198,121.806931,149.325108,-0.061788,-1.594888,32.025740,-235.592934,155.335217,3.479988,28.652379,11.181169,-2.014807,-104.032109,19.163566,313490.471657,0.899410,18.894473,2.359913,4.053562,0.073746,0.051703,113.845812,91.056379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026825,70.843010,106.100940,111.100000,21.683171,0.000000,57.405814,60.993291,0.000000,55.245219,66.164600,0.211270,29.073317,90.258089,54.775101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.297252,59.488164,151.229978,152.355737,91.377358,91.646765,54.602522,14.464978,151.087586,3.684892,59.578770,37.486064,149.925592,151.696434,148.521404,150.824025,121.821124,149.169185,-0.061778,-1.594917,32.025740,-235.587414,156.662000,3.483213,28.624540,11.107587,13.938031,719.148718,19.224532,313640.151030,0.902555,19.065417,2.391034,4.068153,0.074162,0.053112,113.912235,91.093336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015706,70.867136,106.120159,111.100000,21.679900,0.000000,57.405814,60.917036,0.000000,55.245219,66.155604,0.210546,29.059650,90.134549,54.748625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.139297,59.493951,151.461201,152.360770,91.416660,91.666597,54.575989,14.454560,151.063113,3.689165,59.591911,37.477108,149.922885,151.774189,148.521357,150.733748,121.851053,149.239735,-0.061686,-1.594895,32.025740,-235.592114,155.143343,3.487380,28.608980,11.124445,26.927770,1390.044725,19.169412,313580.800113,0.899648,18.875975,2.457089,4.053615,0.076938,0.052252,113.924271,91.123093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001131,70.846358,106.125531,111.100000,21.689949,0.000000,57.405814,60.930674,0.000000,55.245219,66.143534,0.210772,29.044901,90.734123,54.743757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.179207,59.498360,151.109134,152.364125,91.426441,91.682553,54.574428,14.455987,151.169793,3.692200,59.579481,37.528404,149.899257,151.761384,148.494258,150.780483,121.858960,149.300582,-0.061688,-1.594885,32.025740,-235.592974,155.722026,3.490304,28.651766,11.147921,17.322748,894.247199,19.178601,313632.043367,0.900002,18.919588,2.368493,4.054722,0.074573,0.051611,113.890803,91.103338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991513,70.827215,106.098940,111.100000,21.729320,0.000000,57.405814,61.010816,0.000000,55.245219,66.134885,0.211134,29.025230,91.089770,54.732044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.247787,59.498360,151.462915,152.364125,91.431190,91.698870,54.563222,14.456701,151.136348,3.695296,59.603006,37.564041,149.927777,151.784181,148.556713,150.813140,121.956136,149.283012,-0.061715,-1.594826,32.025740,-235.593077,154.964541,3.493528,28.623242,11.177923,5.547111,286.415708,19.272464,313774.132675,0.904789,19.141085,2.372236,4.078192,0.077248,0.052704,113.943846,91.128596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025975,70.867032,106.123776,111.100000,21.726492,0.000000,57.405814,60.989546,0.000000,55.245219,66.126226,0.211361,29.081160,91.437552,54.751133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.238481,59.504422,151.251136,152.357414,91.444950,91.712058,54.543475,14.453419,151.073411,3.697936,59.582768,37.553612,149.926236,151.732314,148.513674,150.758194,121.964154,149.278424,-0.061552,-1.594820,32.025740,-235.599463,155.551567,3.496417,28.601082,11.144333,42.978192,2219.909809,19.227290,313792.040508,0.903933,19.090925,2.393360,4.064345,0.073826,0.052495,113.966144,91.107338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012260,70.857061,106.079384,111.100000,21.746906,0.000000,57.405814,60.949879,0.000000,55.245219,66.117703,0.211862,29.073930,91.066757,54.734709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.336984,59.503044,151.308937,152.352102,91.468709,91.726290,54.582572,14.457129,151.150832,3.700739,59.580916,37.489423,149.899417,151.772177,148.515358,150.756363,121.920948,149.331433,-0.061594,-1.596629,32.025740,-235.599836,154.333708,3.498942,28.616949,11.110976,21.055559,1086.782874,19.232556,313633.051963,0.902479,18.997258,2.287803,4.066360,0.074465,0.051606,113.975048,91.071529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993762,70.828634,106.024266,111.100000,21.754559,0.000000,57.405814,60.950992,0.000000,55.245219,66.108974,0.210321,29.063274,90.993876,54.747652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.223736,59.504146,151.435064,152.350145,91.479054,91.739045,54.533628,14.459698,151.148007,3.702951,59.617833,37.650044,149.918755,151.815642,148.526356,150.872202,121.902749,149.297762,-0.061505,-1.597255,32.025740,-235.592857,156.043080,3.501068,28.611306,11.103836,17.391367,898.461188,19.220679,313678.466411,0.903194,19.016023,2.277597,4.061689,0.075251,0.052589,114.036018,91.095209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006165,70.855118,106.020078,111.100000,21.746165,0.000000,57.405814,60.896170,0.000000,55.245219,66.100159,0.211043,29.071622,90.722608,54.742803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.286632,59.504146,151.244855,152.350145,91.443787,91.752006,54.608159,14.453990,151.196233,3.704767,59.615816,37.651483,149.913996,151.825801,148.522731,150.662444,121.931373,149.392121,-0.061576,-1.597243,32.025740,-235.599872,155.106878,3.503047,28.609791,11.158883,49.405909,2548.891520,19.185987,313727.046960,0.900109,18.880319,2.346089,4.052522,0.075623,0.052126,114.001353,91.081104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032918,70.858632,106.015366,111.100000,21.751573,0.000000,57.405814,60.950526,0.000000,55.245219,66.091469,0.211816,29.032045,91.222438,54.743177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.186570,59.515720,151.493849,152.358533,91.462149,91.760390,54.589779,14.458556,151.089990,3.706129,59.630202,37.528536,149.907474,151.822516,148.537135,150.798209,121.962077,149.407298,-0.061452,-1.597264,32.025740,-235.596286,155.726390,3.504244,28.635971,11.203094,22.832191,1178.328138,19.249210,313885.144175,0.904009,19.035879,2.348227,4.068239,0.074782,0.051730,113.973521,91.090612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026211,70.847786,106.002817,111.100000,21.755767,0.000000,57.405814,60.912340,0.000000,55.245219,66.083333,0.211270,29.057486,91.209737,54.729654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.168912,59.522334,151.389326,152.364964,91.428203,91.771847,54.554882,14.453561,151.219667,3.707016,59.612404,37.503399,149.905464,151.810160,148.526365,150.808208,121.886312,149.436257,-0.061287,-1.597290,32.025740,-235.594746,155.158660,3.505119,28.614154,11.158360,16.469579,850.508906,19.207492,313836.380696,0.901256,18.950051,2.364606,4.056276,0.075082,0.052299,113.954710,91.081033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007005,70.838547,105.978665,111.100000,21.785483,0.000000,57.405814,60.961466,0.000000,55.245219,66.074803,0.214684,29.114282,90.679901,54.743374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.302473,59.522609,151.227436,152.376427,91.426192,91.792437,54.579312,14.453847,151.153434,3.707724,59.607164,37.507420,149.898838,151.806846,148.500311,150.928771,121.847359,149.392141,-0.061130,-1.597344,32.025740,-235.597728,155.685133,3.505700,28.627046,11.123796,29.952824,1546.107604,19.275750,313901.537930,0.904291,19.098222,2.341140,4.073886,0.074480,0.052230,113.941464,91.055702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017196,70.824686,105.940614,111.100000,21.790149,0.000000,57.405814,60.966822,0.000000,55.245219,66.063888,0.211497,29.066826,91.237453,54.745193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.309369,59.530325,151.474774,152.369157,91.444415,91.806155,54.572557,14.447711,151.182763,3.707981,59.649343,37.537670,149.902012,151.883484,148.533946,150.786059,121.874003,149.413429,-0.061069,-1.597327,32.025740,-235.605008,154.467542,3.506007,28.718136,11.142908,60.914169,3144.662286,19.276900,314089.827893,0.905462,19.128970,2.430711,4.073009,0.074630,0.052085,113.956501,91.084894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000330,70.837267,105.952201,111.100000,21.786358,0.000000,57.405814,60.890525,0.000000,55.245219,66.055492,0.212091,29.103446,89.791794,54.750042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.266126,59.530325,151.440307,152.369157,91.461612,91.816076,54.681278,14.456844,151.255147,3.708273,59.641994,37.546316,149.924499,151.783670,148.559521,150.992559,121.890194,149.425501,-0.061193,-1.597350,32.025740,-235.598815,155.610792,3.506311,28.746624,11.157675,26.271810,1353.571929,19.208415,314127.032564,0.901757,18.946914,2.448631,4.054086,0.074174,0.051493,113.947180,91.115417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026130,70.872162,105.948770,111.100000,21.815508,0.000000,57.405814,60.880497,0.000000,55.245219,66.047527,0.211953,29.152705,90.821036,54.791682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.263011,59.536112,151.389010,152.364684,91.457805,91.827511,54.574334,14.460982,151.279224,3.708789,59.665311,37.584241,149.917695,151.832630,148.531005,150.902170,121.941011,149.403194,-0.061384,-1.597399,32.025740,-235.594023,154.483261,3.506617,28.654272,11.160794,17.975761,927.959106,19.230976,314133.375985,0.901840,18.945230,2.432138,4.059966,0.074219,0.052210,113.976344,91.111323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010402,70.855205,105.957885,111.100000,21.834433,0.000000,57.405814,60.896889,0.000000,55.245219,66.039553,0.211316,29.107106,90.673395,54.746590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.194604,59.545757,151.260658,152.361608,91.481890,91.839013,54.589380,14.454418,151.173780,3.709569,59.661369,37.503443,149.929620,151.898861,148.548662,150.896421,121.918144,149.397283,-0.061222,-1.597340,32.025740,-235.595687,154.953773,3.507503,28.680993,11.114799,42.420268,2189.249411,19.248820,314172.288991,0.901273,19.004200,2.421701,4.063752,0.074027,0.051960,113.989191,91.116404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998942,70.871530,105.977216,111.100000,21.853331,0.000000,57.405814,60.894017,0.000000,55.245219,66.031383,0.211634,29.117311,90.816270,54.745783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.374298,59.551268,151.477968,152.370276,91.498429,91.850481,54.606821,14.453133,151.275952,3.710368,59.676154,37.476493,149.938948,151.898886,148.573234,150.946474,121.954699,149.453622,-0.061101,-1.597303,32.025740,-235.593704,154.605776,3.508062,28.671131,11.122606,16.181075,834.815433,19.248201,314134.463932,0.903247,19.014237,2.360250,4.062715,0.074554,0.052518,113.924239,91.126704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988381,70.905746,105.995707,111.100000,21.833081,0.000000,57.405814,60.926605,0.000000,55.245219,66.023823,0.211908,29.112912,91.087477,54.749992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.224137,59.551268,151.539181,152.370276,91.486038,91.858275,54.556826,14.457272,151.286628,3.710340,59.674205,37.566074,149.934824,151.836445,148.569864,150.964629,121.939179,149.468535,-0.060920,-1.597256,32.025740,-235.591036,155.603226,3.508363,28.662656,11.152482,3.635797,187.750257,19.269541,314274.062948,0.904928,19.117282,2.380298,4.066737,0.074787,0.052350,113.904634,91.103759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979313,70.912025,106.007783,111.100000,21.858009,0.000000,57.405814,60.826652,0.000000,55.245219,66.016139,0.210096,29.077229,91.051247,54.746885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.258943,59.559259,151.439935,152.370555,91.443614,91.873621,54.549434,14.459127,151.259718,3.710534,59.704586,37.513675,149.957941,151.872489,148.586932,150.938778,121.961018,149.450311,-0.060639,-1.597266,32.025740,-235.592284,155.877066,3.508609,28.641362,11.167610,27.398600,1415.038035,19.213366,314126.572756,0.900062,18.877729,2.370602,4.052998,0.074113,0.051541,113.843381,91.089922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004142,70.898279,106.039963,111.100000,21.881219,0.000000,57.405814,60.901086,0.000000,55.245219,66.006060,0.210908,29.098271,90.668543,54.747229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.192145,59.566424,151.643591,152.373072,91.412273,91.884355,54.604929,14.454418,151.285735,3.711008,59.709518,37.552661,149.969147,151.937795,148.572273,150.975954,121.914785,149.491309,-0.060582,-1.597295,32.025740,-235.596994,155.918531,3.509139,28.681137,11.191717,52.092666,2687.662516,19.285794,314290.495136,0.904894,19.082453,2.393230,4.070992,0.076478,0.052633,113.839364,91.067176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984014,70.901384,106.047457,111.100000,21.892758,0.000000,57.405814,60.877647,0.000000,55.245219,65.998667,0.213148,29.126579,91.795075,54.736617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.179110,59.572486,151.581893,152.375588,91.443368,91.890479,54.586599,14.458842,151.248973,3.712007,59.704627,37.568294,149.962999,151.882673,148.570682,150.998306,121.839382,149.402686,-0.060527,-1.597245,32.025740,-235.593877,155.824407,3.509972,28.676828,11.139951,20.170239,1041.010242,19.265448,314289.947862,0.904271,19.042936,2.362704,4.064526,0.074879,0.050984,113.843815,91.085103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961532,70.894678,106.063492,111.100000,21.893254,0.000000,57.405814,60.909729,0.000000,55.245219,65.991030,0.212136,29.106168,91.345474,54.744033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.287427,59.583785,151.508886,152.385374,91.434690,91.894251,54.599691,14.458842,151.254530,3.712842,59.704508,37.520050,149.939675,151.844067,148.551883,150.865152,121.782144,149.498182,-0.060482,-1.597190,32.025740,-235.590609,154.705138,3.510609,28.762779,11.104089,10.924029,563.667079,19.315569,314462.960511,0.905228,19.141308,2.428478,4.077302,0.074476,0.051259,113.744221,91.048141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921121,70.868819,106.072137,111.100000,21.936647,0.000000,57.405814,60.911935,0.000000,55.245219,65.983777,0.212641,29.097928,90.620326,54.740748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.190448,59.583785,151.615275,152.385374,91.456851,91.901842,54.598773,14.453704,151.302182,3.713531,59.722400,37.551298,149.940865,151.970780,148.534802,150.955031,121.787188,149.484229,-0.060631,-1.597173,32.025740,-235.599831,154.852554,3.511168,28.759930,11.160163,33.745528,1741.258857,19.317341,314627.147039,0.905949,19.165183,2.461635,4.077072,0.074006,0.051595,113.729176,91.081298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896691,70.874263,106.098369,111.100000,21.927019,0.000000,57.405814,60.851663,0.000000,55.245219,65.976896,0.211725,29.109233,91.060951,54.748861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.281308,59.592603,151.469682,152.390127,91.455297,91.908683,54.595655,14.457272,151.301174,3.714024,59.700423,37.630237,149.965647,152.001993,148.548210,150.910357,121.859697,149.456128,-0.060655,-1.597216,32.025740,-235.594793,156.052565,3.511518,28.671329,11.192240,18.585395,959.055434,19.264752,314671.543881,0.902950,19.028606,2.564395,4.063270,0.075004,0.051762,113.707982,91.069280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892632,70.853213,106.108449,111.100000,21.966110,0.000000,57.405814,60.898120,0.000000,55.245219,65.970020,0.212549,29.137757,90.597483,54.741328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.203083,59.593430,151.410847,152.398236,91.487168,91.916242,54.587815,14.447282,151.343648,3.714524,59.729139,37.589059,149.959692,151.965666,148.572698,150.949261,121.872153,149.507517,-0.060513,-1.597228,32.025740,-235.606252,154.821658,3.512033,28.793034,11.121254,-1.711656,-88.338635,19.318312,314760.665709,0.905586,19.160989,2.552702,4.076726,0.074354,0.052258,113.713444,91.069213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895258,70.894386,106.129881,111.100000,21.965136,0.000000,57.405814,60.846924,0.000000,55.245219,65.962845,0.210591,29.186476,91.242392,54.830215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.346936,59.595910,151.527574,152.406065,91.507565,91.926901,54.590165,14.454418,151.358955,3.715024,59.714579,37.470306,149.954663,152.061956,148.553194,151.018328,121.859280,149.546648,-0.060697,-1.597195,32.025740,-235.597320,155.770872,3.512518,28.685158,11.122786,13.771568,710.720741,19.267476,314604.348126,0.903339,19.045767,2.466799,4.062885,0.074172,0.051189,113.701639,91.083425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852831,70.871491,106.157787,111.100000,21.964517,0.000000,57.405814,60.883101,0.000000,55.245219,65.955722,0.212964,29.090680,90.649493,54.754389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.354980,59.598390,151.357961,152.409979,91.518224,91.940638,54.577378,14.460126,151.321189,3.715490,59.695338,37.471790,149.947521,152.000594,148.533095,151.022407,121.773544,149.567211,-0.060823,-1.597212,32.025740,-235.588998,155.066187,3.513157,28.695129,11.131748,19.753027,1019.649680,19.297945,314668.655638,0.905598,19.153370,2.478836,4.069847,0.074526,0.052758,113.670006,91.102405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.816393,70.845046,106.143408,111.100000,22.013603,0.000000,57.405814,60.849573,0.000000,55.245219,65.946331,0.213983,29.126687,91.636969,54.742793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.234726,59.598390,151.470287,152.409979,91.509551,91.949040,54.595995,14.458271,151.291059,3.715882,59.712465,37.612231,149.995729,151.992032,148.559696,150.954871,121.727392,149.491898,-0.060673,-1.597193,32.025740,-235.592324,155.033495,3.513710,28.682634,11.173614,33.535430,1730.505921,19.248129,314624.156310,0.901899,18.959628,2.510355,4.057296,0.076273,0.052608,113.655025,91.109311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834602,70.861989,106.159353,111.100000,22.018438,0.000000,57.405814,60.789950,0.000000,55.245219,65.939356,0.212641,29.112785,90.382247,54.841515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.193879,59.598390,151.690098,152.407183,91.524635,91.957431,54.596214,14.451849,151.315037,3.716515,59.682451,37.477646,149.990244,151.992644,148.557245,150.999788,121.723109,149.470784,-0.060770,-1.597202,32.025740,-235.598092,154.842051,3.514550,28.719055,11.195773,10.309453,531.989512,19.232303,314813.765671,0.902041,18.951152,2.605889,4.051882,0.073661,0.051267,113.670050,91.085039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821970,70.838180,106.159773,111.100000,22.015084,0.000000,57.405814,60.845975,0.000000,55.245219,65.932283,0.210953,29.125821,89.877525,54.741289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.187530,59.606106,151.666113,152.412216,91.519744,91.965884,54.588333,14.459270,151.254794,3.717495,59.725530,37.519341,149.989920,152.012988,148.559205,150.938432,121.749821,149.501875,-0.060749,-1.597157,32.025740,-235.590671,155.397196,3.515149,28.695075,11.158739,19.756992,1019.649680,19.296661,315007.765133,0.904965,19.115118,2.616152,4.067984,0.074854,0.051910,113.704502,91.105390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830747,70.864357,106.135992,111.100000,22.024482,0.000000,57.405814,60.864875,0.000000,55.245219,65.925209,0.212182,29.087020,90.747542,54.743905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.014000,0.138000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
