OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 29, 2020
10:16:13 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.040178,61.648405,150.287138,152.517067,93.901698,93.811357,54.601552,14.461981,150.244357,3.760925,61.701339,38.329204,150.227969,150.760511,148.887139,149.952679,121.934870,148.291218,-0.059926,-1.608922,32.025740,-235.588123,153.589171,3.552914,28.570773,11.103710,18.483201,953.678966,19.108166,322541.551599,0.895075,19.372149,1.883762,3.897576,0.075254,0.052185,114.803353,92.317168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272873,70.829362,105.720659,111.100000,23.240716,0.000000,57.405814,65.233785,0.000000,55.245219,68.265695,0.211862,29.073930,89.802783,54.744436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.080655,61.659982,150.472140,152.523218,93.898021,93.814736,54.583265,14.456844,150.174989,3.761710,61.744661,38.315620,150.241681,150.932045,148.891362,149.886913,121.965424,148.339787,-0.059842,-1.610155,32.025740,-235.592117,154.128495,3.553650,28.587073,11.089809,14.572188,752.134075,19.532945,323217.128391,0.918663,20.618859,1.837295,3.999469,0.074584,0.051055,114.855048,92.321656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292409,70.865051,105.739816,111.100000,23.212086,0.000000,57.405814,65.043634,0.000000,55.245219,68.258379,0.212274,29.024022,92.117036,54.723380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.655949,61.659982,150.462941,152.523218,93.933897,93.822236,54.488686,14.457414,150.157091,3.762180,61.764750,38.307094,150.240031,150.890411,148.856220,149.940452,121.958881,148.271796,-0.059761,-1.610159,32.025740,-235.592690,154.095944,3.554273,28.579987,11.088078,22.123839,1143.889681,19.334420,322910.425276,0.906655,20.074566,1.834707,3.950747,0.073948,0.052117,114.818880,92.320554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274015,70.847914,105.743510,111.100000,23.221746,0.000000,57.405814,65.045372,0.000000,55.245219,68.251089,0.210276,28.986122,91.259468,54.729821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.727031,61.674868,150.306225,152.534403,93.931814,93.822521,54.515341,14.453990,150.251729,3.762369,61.769278,38.330472,150.233932,150.820407,148.871421,149.934582,121.962355,148.355868,-0.059737,-1.611359,32.025740,-235.598729,153.542838,3.554568,28.566410,11.090548,6.180521,319.401065,19.335301,322854.382832,0.905974,20.031809,1.827437,3.951406,0.075564,0.052908,114.803848,92.302311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278141,70.810583,105.704430,111.100000,23.215399,0.000000,57.405814,65.288876,0.000000,55.245219,68.244185,0.214077,29.024526,91.086609,54.728415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.248463,61.691959,150.483860,152.545867,93.963872,93.825171,54.556712,14.455845,150.151435,3.762453,61.783289,38.274662,150.239099,150.884261,148.880784,149.863423,121.967312,148.242639,-0.059921,-1.613095,32.025740,-235.592626,153.818147,3.554951,28.545981,11.096192,54.536997,2816.261815,19.522176,323205.892382,0.918693,20.604146,1.801382,3.995728,0.075104,0.051704,114.719327,92.298134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290835,70.833218,105.685579,111.100000,23.178685,0.000000,57.405814,65.289401,0.000000,55.245219,68.236688,0.212779,28.974925,92.840751,54.739646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.107560,61.707396,150.432592,152.547544,94.030663,93.827441,54.530051,14.456701,150.166347,3.762565,61.788717,38.332046,150.237429,150.811995,148.874163,149.871451,121.911385,148.334257,-0.059873,-1.614835,32.025740,-235.594384,153.816556,3.555293,28.544305,11.102881,31.883329,1647.243324,19.477197,323167.378176,0.916411,20.522898,1.838216,3.984046,0.074793,0.052396,114.754443,92.295322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292329,70.822689,105.673250,111.100000,23.195101,0.000000,57.405814,65.030668,0.000000,55.245219,68.230528,0.213704,28.975087,90.982349,54.728336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.020156,61.707396,150.395043,152.547544,94.070453,93.836621,54.570881,14.458556,150.199582,3.763002,61.813428,38.476684,150.233328,150.780969,148.881853,149.913398,121.946354,148.209601,-0.059797,-1.613235,32.025740,-235.592038,153.605652,3.555638,28.567420,11.073419,25.754351,1329.595788,19.267416,322800.585231,0.902284,19.838999,1.778969,3.934377,0.074374,0.051448,114.775101,92.317716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304858,70.828578,105.653089,111.100000,23.191209,0.000000,57.405814,65.122969,0.000000,55.245219,68.224515,0.212091,29.029142,90.551209,54.739351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.180317,61.718974,150.552966,152.547824,94.151599,93.846554,54.545232,14.458271,150.218909,3.762781,61.814005,38.363667,150.230607,150.773486,148.876462,149.851344,121.936333,148.247840,-0.059753,-1.612446,32.025740,-235.592324,154.010653,3.555469,28.574938,11.097237,34.601451,1787.176799,19.325029,323029.111665,0.906394,20.043131,1.878827,3.947579,0.074202,0.051337,114.785506,92.329193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302716,70.837215,105.618987,111.100000,23.155566,0.000000,57.405814,65.205585,0.000000,55.245219,68.216336,0.211999,29.037959,90.428807,54.729753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.563833,61.726693,150.285387,152.546426,94.125530,93.852683,54.593437,14.454132,150.140570,3.762560,61.825999,38.298939,150.228978,150.763622,148.848571,149.829441,121.914748,148.379681,-0.059866,-1.612463,32.025740,-235.597116,154.379495,3.555055,28.579626,11.122642,21.473677,1108.143435,19.361543,323063.475583,0.908058,20.160452,1.784079,3.955666,0.074808,0.052052,114.721157,92.265237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278953,70.843728,105.583067,111.100000,23.171782,0.000000,57.405814,65.134956,0.000000,55.245219,68.210341,0.211999,28.967172,91.289011,54.728828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.150329,61.736065,150.492469,152.544748,94.071314,93.859599,54.538674,14.460126,150.215371,3.762013,61.823013,38.368771,150.230534,150.867276,148.836810,149.846680,121.926807,148.348619,-0.059816,-1.612466,32.025740,-235.591449,154.293957,3.554319,28.534388,11.092045,28.259600,1459.793497,19.309062,323010.790251,0.904484,19.957207,1.812442,3.943209,0.074449,0.052218,114.772749,92.234839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304710,70.855789,105.565071,111.100000,23.123088,0.000000,57.405814,64.943767,0.000000,55.245219,68.204039,0.210456,28.984156,91.080853,54.729438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.084156,61.743784,150.304885,152.532166,94.115499,93.867256,54.533402,14.457272,150.128837,3.761706,61.847865,38.316536,150.222468,150.728156,148.837102,149.908529,121.933742,148.273449,-0.059915,-1.612497,32.025740,-235.597243,154.449530,3.554114,28.540266,11.084742,61.542706,3179.391363,19.120454,322798.491375,0.894035,19.453317,1.897237,3.897055,0.074899,0.051885,114.750951,92.263842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294243,70.861081,105.515564,111.100000,23.141690,0.000000,57.405814,65.182443,0.000000,55.245219,68.198471,0.211043,28.994253,90.191187,54.738279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.747800,61.743784,150.309970,152.532166,94.152651,93.877193,54.576197,14.455702,150.127104,3.761977,61.833160,38.406905,150.222744,150.813940,148.826341,149.811453,121.895659,148.279062,-0.059984,-1.612506,32.025740,-235.592279,154.437028,3.554023,28.574488,11.087843,19.673782,1015.581002,19.320034,323116.968943,0.905526,20.014469,1.870288,3.944723,0.074493,0.051910,114.764225,92.287157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271730,70.872574,105.489933,111.100000,23.146219,0.000000,57.405814,65.237906,0.000000,55.245219,68.192930,0.212503,28.999626,91.800822,54.735329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.741831,61.751227,150.164094,152.516228,94.164965,93.888648,54.541808,14.456986,150.194254,3.762089,61.839466,38.342890,150.217150,150.809663,148.814267,149.866032,121.891416,148.231701,-0.059863,-1.612495,32.025740,-235.595405,154.191127,3.553964,28.558441,11.085806,17.692171,913.864042,19.333546,323188.940071,0.907407,20.110913,1.827315,3.946651,0.074965,0.051279,114.744569,92.254467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270599,70.869786,105.490791,111.100000,23.098585,0.000000,57.405814,65.434185,0.000000,55.245219,68.187490,0.211771,29.035453,91.609353,54.739794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.003189,61.757843,150.522279,152.509238,94.190311,93.900071,54.587121,14.450565,150.147626,3.762494,61.858950,38.426296,150.216848,150.810275,148.821195,149.969783,121.896043,148.268048,-0.060007,-1.611313,32.025740,-235.599703,153.806177,3.554054,28.569962,11.115574,33.096392,1708.128190,19.483365,323538.256448,0.915533,20.563750,1.868089,3.981953,0.074884,0.051768,114.771710,92.299683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253677,70.874016,105.496697,111.100000,23.110084,0.000000,57.405814,65.473085,0.000000,55.245219,68.181754,0.211543,29.006965,91.685024,54.747288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.315158,61.768869,150.464781,152.507840,94.224972,93.909952,54.547736,14.460697,150.165603,3.762756,61.845379,38.466154,150.192093,150.845436,148.836356,149.930044,121.894237,148.330907,-0.059989,-1.611300,32.025740,-235.591695,154.658861,3.554167,28.582169,11.126951,-2.039575,-105.339898,19.475300,323598.015006,0.916395,20.579258,1.849619,3.978718,0.074285,0.052474,114.815239,92.292561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259002,70.859854,105.505217,111.100000,23.104317,0.000000,57.405814,65.363106,0.000000,55.245219,68.176535,0.210456,29.030026,91.964053,54.744033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.146063,61.776037,150.454568,152.503366,94.233686,93.926737,54.548695,14.456844,150.186429,3.763057,61.855617,38.386930,150.218383,150.849599,148.832628,149.822374,121.879998,148.298813,-0.059957,-1.612484,32.025740,-235.596365,153.250211,3.554802,28.584098,11.076250,28.323876,1462.845006,19.396544,323443.835652,0.908953,20.233697,1.862424,3.960780,0.075365,0.052492,114.820603,92.267332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258257,70.862841,105.503068,111.100000,23.068261,0.000000,57.405814,65.327325,0.000000,55.245219,68.169953,0.212274,29.028078,91.690816,54.738633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.501847,61.776037,150.378536,152.503366,94.237508,93.937443,54.554037,14.461981,150.140901,3.763319,61.918349,38.387519,150.187654,150.760675,148.829625,149.889443,121.890863,148.216127,-0.059800,-1.612317,32.025740,-235.591717,153.063800,3.555292,28.556367,11.097959,60.952586,3147.713795,19.258172,323264.647923,0.901718,19.826776,1.894367,3.927030,0.074766,0.051800,114.790938,92.294330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279873,70.883198,105.526082,111.100000,23.091531,0.000000,57.405814,65.332697,0.000000,55.245219,68.165130,0.213472,29.023228,91.506876,54.733972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.079891,61.790096,150.428038,152.509238,94.218970,93.945027,54.533637,14.461981,150.178492,3.764027,61.925257,38.358118,150.199154,150.797972,148.837341,149.862389,121.875450,148.312439,-0.059569,-1.612356,32.025740,-235.588777,154.227122,3.555988,28.574596,11.129386,16.896327,872.886638,19.334457,323480.433711,0.906206,20.060157,1.893220,3.944170,0.074575,0.052096,114.808527,92.279614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245142,70.868803,105.541461,111.100000,23.054535,0.000000,57.405814,65.161773,0.000000,55.245219,68.160849,0.211588,28.989169,91.082630,54.722416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.261157,61.809117,150.487268,152.512873,94.208105,93.954030,54.572309,14.457843,150.216193,3.764519,61.925372,38.424965,150.205248,150.862048,148.821753,149.890194,121.951848,148.226191,-0.059661,-1.613564,32.025740,-235.593079,153.130799,3.556385,28.585252,11.116656,14.079500,726.850145,19.175478,323234.538409,0.897160,19.585083,1.842703,3.905749,0.074951,0.052640,114.811396,92.266382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227321,70.850996,105.532806,111.100000,23.038807,0.000000,57.405814,65.397322,0.000000,55.245219,68.156010,0.211497,29.026997,89.826534,54.736902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.036174,61.828689,150.626555,152.519304,94.240072,93.964530,54.558827,14.451706,150.245523,3.765323,61.949640,38.484778,150.202334,150.776901,148.826445,149.917468,121.956671,148.270496,-0.059763,-1.613611,32.025740,-235.605096,154.305279,3.556731,28.573496,11.086599,23.806974,1229.331928,19.365406,323617.723626,0.908369,20.162949,1.904302,3.950327,0.077491,0.051056,114.791810,92.256811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225798,70.863568,105.519792,111.100000,23.047439,0.000000,57.405814,65.322116,0.000000,55.245219,68.152658,0.210276,29.044414,91.523920,54.742587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.472733,61.828689,150.397492,152.519304,94.225389,93.964722,54.558515,14.461268,150.187748,3.765880,61.967571,38.398826,150.219194,150.857294,148.817838,149.800395,121.891376,148.250347,-0.059847,-1.613571,32.025740,-235.590797,154.477347,3.557493,28.566320,11.075240,3.188480,164.645976,19.294795,323404.333953,0.903202,19.939182,1.786544,3.933160,0.074270,0.052018,114.789483,92.251999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218076,70.857509,105.515450,111.100000,23.021510,0.000000,57.405814,65.459786,0.000000,55.245219,68.149638,0.210772,29.038049,91.229459,54.738840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.107670,61.838889,150.522690,152.520982,94.255508,93.967777,54.564684,14.459270,150.122990,3.766500,61.932482,38.431428,150.213012,150.823888,148.850844,149.838490,121.920194,148.290302,-0.059900,-1.613581,32.025740,-235.590671,153.255411,3.558165,28.570377,11.092459,37.864357,1955.009783,19.408864,323623.607707,0.909354,20.260229,1.802969,3.960087,0.074544,0.051695,114.764506,92.283401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205517,70.861126,105.502168,111.100000,23.018371,0.000000,57.405814,65.236937,0.000000,55.245219,68.146329,0.212411,29.070594,92.301881,54.737984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.797631,61.844954,150.577071,152.517626,94.302398,93.974945,54.570956,14.460411,150.145705,3.767329,61.956106,38.456772,150.208323,150.853984,148.864033,149.842728,121.950623,148.306788,-0.059992,-1.613604,32.025740,-235.589856,154.476001,3.558781,28.595673,11.138653,22.365528,1154.642617,19.198155,323414.356501,0.898199,19.676486,1.858602,3.909197,0.073746,0.051713,114.724983,92.249347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221553,70.883368,105.543511,111.100000,23.006417,0.000000,57.405814,65.442540,0.000000,55.245219,68.142614,0.210366,29.007470,91.084996,54.724786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.030914,61.852121,150.475790,152.512873,94.341970,93.985140,54.535593,14.454560,150.251155,3.768157,61.961487,38.470576,150.217607,150.860402,148.846313,149.966282,121.938470,148.307467,-0.059984,-1.613629,32.025740,-235.593910,153.354797,3.559599,28.610873,11.148173,23.006427,1188.499834,19.369202,323657.688022,0.907465,20.174476,1.848943,3.949932,0.074769,0.051463,114.717859,92.252151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219246,70.895155,105.533924,111.100000,23.022000,0.000000,57.405814,65.629729,0.000000,55.245219,68.139374,0.213056,29.078023,91.187200,54.746550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.322859,61.857634,150.368414,152.496097,94.377820,93.994462,54.580412,14.461268,150.286628,3.768542,61.982536,38.468674,150.204831,150.929435,148.827044,149.910080,121.855761,148.354331,-0.059784,-1.613648,32.025740,-235.592267,153.490563,3.559830,28.613235,11.100627,21.741624,1122.238500,19.511972,323867.487067,0.915496,20.597637,1.826420,3.983770,0.074763,0.051837,114.682206,92.227725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208199,70.880801,105.544519,111.100000,23.024174,0.000000,57.405814,65.263225,0.000000,55.245219,68.135168,0.211908,29.054475,92.752530,54.747376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.894093,61.857634,150.501601,152.496097,94.389299,94.003598,54.528363,14.454703,150.241165,3.769069,61.972643,38.458536,150.193721,150.867252,148.836084,149.979952,121.845674,148.324587,-0.059664,-1.613648,32.025740,-235.595891,154.717478,3.560403,28.597512,11.111103,51.249007,2647.847591,19.402737,323758.893102,0.910129,20.290726,1.838897,3.956670,0.074788,0.053428,114.738293,92.200317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189428,70.893963,105.524290,111.100000,23.004554,0.000000,57.405814,65.394628,0.000000,55.245219,68.132147,0.212136,29.074651,91.068753,54.738181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.571649,61.864526,150.584713,152.499732,94.362067,94.014123,54.649309,14.456416,150.159197,3.769709,61.977334,38.418340,150.208031,150.848843,148.834437,150.035284,121.835218,148.329727,-0.059653,-1.613630,32.025740,-235.593035,154.110282,3.560934,28.610476,11.152014,19.091296,984.194054,19.267875,323726.161861,0.901990,19.905256,1.944074,3.923726,0.079164,0.051377,114.803074,92.214581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175602,70.889681,105.524798,111.100000,22.987043,0.000000,57.405814,65.636470,0.000000,55.245219,68.129298,0.213658,29.059127,90.925772,54.743649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.304365,61.867559,150.563630,152.497495,94.366136,94.021819,54.589727,14.455559,150.200672,3.769988,62.007306,38.443799,150.218413,150.820178,148.842554,149.941693,121.873187,148.331483,-0.059787,-1.613639,32.025740,-235.595199,154.827162,3.561373,28.575209,11.131153,16.967203,875.647527,19.469102,324092.067248,0.913997,20.480268,1.939901,3.971638,0.075242,0.052320,114.846467,92.247758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186110,70.896035,105.502507,111.100000,22.980957,0.000000,57.405814,65.296427,0.000000,55.245219,68.126174,0.210186,29.047948,91.776345,54.733726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.346893,61.879412,150.542360,152.504205,94.340003,94.030914,54.525795,14.461696,150.307322,3.770548,61.992257,38.516047,150.209015,150.879643,148.843795,149.931695,121.902462,148.363575,-0.059790,-1.612486,32.025740,-235.587265,153.924993,3.561694,28.574506,11.099040,39.240727,2027.519445,19.184970,323654.191508,0.894766,19.580764,1.952821,3.904026,0.074501,0.052597,114.888983,92.266692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188706,70.896972,105.485705,111.100000,22.980691,0.000000,57.405814,65.440239,0.000000,55.245219,68.123287,0.211089,29.031721,89.792935,54.738427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.436367,61.879412,150.638289,152.504205,94.371176,94.046965,54.557753,14.456130,150.200262,3.770966,61.981207,38.444044,150.204118,150.890763,148.848784,149.981379,121.913589,148.362580,-0.059669,-1.612482,32.025740,-235.596261,155.105102,3.561952,28.627407,11.095903,3.545811,183.100338,19.300240,323815.133416,0.902592,19.939882,1.915694,3.930717,0.074718,0.051551,114.883242,92.265252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177966,70.908209,105.473928,111.100000,22.951866,0.000000,57.405814,65.430168,0.000000,55.245219,68.121070,0.209962,29.051788,91.824565,54.728612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.244122,61.878034,150.499436,152.509797,94.389603,94.058598,54.579409,14.459127,150.296745,3.771201,62.002909,38.439894,150.197910,150.887543,148.837997,149.996273,121.885093,148.291792,-0.059669,-1.612496,32.025740,-235.591141,153.403906,3.562163,28.594303,11.126483,15.381909,793.983339,19.282350,323779.605067,0.902680,19.894949,1.901802,3.925803,0.075533,0.052146,114.933776,92.283515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169112,70.893145,105.432959,111.100000,22.973807,0.000000,57.405814,65.389740,0.000000,55.245219,68.118203,0.212228,29.076508,91.347150,54.736421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.915490,61.881066,150.428296,152.512873,94.408892,94.072348,54.545023,14.453847,150.238838,3.771867,62.014622,38.500076,150.207235,150.941318,148.832878,150.025219,121.854245,148.455629,-0.059540,-1.612509,32.025740,-235.600668,154.633574,3.562750,28.628795,11.147290,39.794723,2055.418954,19.255856,323749.270416,0.900031,19.775640,1.890199,3.919160,0.074514,0.051865,114.989034,92.291664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191741,70.910781,105.435411,111.100000,22.971152,0.000000,57.405814,65.502528,0.000000,55.245219,68.115391,0.214217,29.010120,91.711342,54.721875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.929971,61.892920,150.488861,152.513712,94.462230,94.093828,54.568591,14.466976,150.336954,3.772586,62.056615,38.514505,150.180263,151.008266,148.822221,150.048289,121.826053,148.397259,-0.059420,-1.610770,32.025740,-235.581822,153.979058,3.563486,28.636170,11.116025,17.692415,913.428112,19.328455,323978.236405,0.904679,20.030878,1.884759,3.935230,0.075718,0.051871,114.953529,92.276681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196719,70.892957,105.440967,111.100000,22.944517,0.000000,57.405814,65.693885,0.000000,55.245219,68.111901,0.212411,29.070973,91.074017,54.735093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.236278,61.903396,150.559698,152.523778,94.475129,94.107598,54.551276,14.458413,150.333458,3.772561,62.053466,38.556136,150.198747,151.002975,148.860529,149.982685,121.886866,148.448279,-0.059470,-1.609058,32.025740,-235.593161,154.620520,3.563727,28.646735,11.099726,-2.672779,-138.034636,19.468458,324329.077040,0.913881,20.474886,1.994132,3.967463,0.074358,0.051709,114.928071,92.331036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194918,70.906908,105.448310,111.100000,22.928393,0.000000,57.405814,65.710439,0.000000,55.245219,68.110087,0.212503,29.087507,90.882115,54.745921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.219362,61.903396,150.627706,152.523778,94.485654,94.118271,54.617231,14.452562,150.357190,3.772848,62.042258,38.483360,150.164339,151.008903,148.827581,150.095645,121.908796,148.369623,-0.059472,-1.607307,32.025740,-235.601299,153.413657,3.563757,28.616643,11.128196,16.527840,852.543246,19.472932,324454.830270,0.913344,20.467247,1.994356,3.967545,0.076487,0.052681,114.952537,92.350870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187626,70.876411,105.426817,111.100000,22.910393,0.000000,57.405814,65.571634,0.000000,55.245219,68.108357,0.210998,29.066105,91.675545,54.733795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.336507,61.915801,150.663424,152.523498,94.495260,94.130018,54.575591,14.461268,150.269467,3.773426,62.059634,38.538198,150.165879,150.949556,148.855383,150.041766,121.946655,148.410160,-0.059685,-1.605542,32.025740,-235.587693,155.566268,3.564391,28.644139,11.170873,29.570770,1526.490761,19.348840,324183.254978,0.905875,20.066732,1.957990,3.937614,0.075403,0.052195,114.920905,92.297406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205487,70.904205,105.439077,111.100000,22.931603,0.000000,57.405814,65.595962,0.000000,55.245219,68.106909,0.211225,29.074092,91.051977,54.744751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.254918,61.925725,150.578926,152.531327,94.488676,94.144507,54.654574,14.459840,150.357113,3.773914,62.065942,38.430861,150.169360,151.042027,148.836037,150.035613,121.944764,148.457705,-0.059459,-1.603811,32.025740,-235.589284,154.243582,3.564556,28.662855,11.150265,7.588882,391.184177,19.364799,324193.345814,0.905317,20.089364,1.898366,3.941136,0.075375,0.052905,114.941078,92.299495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188132,70.899300,105.435557,111.100000,22.942073,0.000000,57.405814,65.548554,0.000000,55.245219,68.104968,0.212136,29.152056,91.777140,54.748655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.435765,61.931790,150.669873,152.544189,94.448611,94.159022,54.607527,14.461553,150.293450,3.774380,62.074651,38.519478,150.184384,151.037196,148.833581,150.053623,121.937697,148.434115,-0.059622,-1.602093,32.025740,-235.589368,154.712744,3.564785,28.659303,11.112401,17.152995,884.947363,19.320296,324097.459912,0.903152,19.945203,1.879934,3.930025,0.076366,0.051239,115.000980,92.312811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202879,70.909060,105.424774,111.100000,22.914291,0.000000,57.405814,65.617287,0.000000,55.245219,68.103803,0.213241,29.119853,91.467955,54.737030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.592940,61.931790,150.753589,152.544189,94.473020,94.171996,54.635784,14.452134,150.297924,3.774758,62.048138,38.472536,150.170896,150.966433,148.805225,150.012098,121.884593,148.399231,-0.059708,-1.601904,32.025740,-235.600420,154.139938,3.565289,28.673799,11.117413,45.198251,2330.635986,19.351414,324223.943333,0.904090,20.064134,1.904607,3.936198,0.074556,0.051640,115.027893,92.294724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185245,70.879835,105.383045,111.100000,22.907556,0.000000,57.405814,65.533814,0.000000,55.245219,68.102518,0.212687,29.113218,91.221572,54.742400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.420601,61.937579,150.457588,152.541673,94.474335,94.181933,54.549168,14.457700,150.311171,3.775214,62.078020,38.459097,150.189229,151.010277,148.863933,150.007070,121.904873,148.516290,-0.059648,-1.601906,32.025740,-235.594692,154.144198,3.565817,28.653479,11.142259,7.467332,385.662399,19.284586,324159.179743,0.900414,19.828820,1.900372,3.920044,0.076276,0.052273,115.103518,92.324982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217711,70.927610,105.391744,111.100000,22.927479,0.000000,57.405814,65.460437,0.000000,55.245219,68.101309,0.213611,29.156473,90.435734,54.749019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.251177,61.942266,150.511652,152.538597,94.498164,94.192607,54.536410,14.454132,150.337022,3.775989,62.022876,38.466575,150.192247,151.062165,148.820146,150.126551,121.873354,148.528393,-0.059454,-1.603043,32.025740,-235.599076,153.455364,3.566612,28.615597,11.146280,19.147494,989.134592,19.227144,324180.018605,0.896104,19.619743,1.936761,3.906248,0.074202,0.051089,115.082010,92.274213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194457,70.899816,105.336138,111.100000,22.909221,0.000000,57.405814,65.529390,0.000000,55.245219,68.099685,0.213519,29.054962,90.401062,54.746531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.304681,61.939233,150.502807,152.545307,94.485137,94.201723,54.569130,14.457843,150.311804,3.777057,62.089476,38.522103,150.197748,150.978521,148.828321,149.949681,121.867134,148.500761,-0.059635,-1.603643,32.025740,-235.588341,154.069451,3.567811,28.648502,11.114150,54.935007,2836.169277,19.276600,324315.235552,0.901995,19.854814,1.972562,3.916065,0.075664,0.052122,115.170743,92.284767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189263,70.936075,105.349725,111.100000,22.908288,0.000000,57.405814,65.657990,0.000000,55.245219,68.098354,0.211680,29.114498,90.241408,54.745596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.453803,61.951363,150.441712,152.545307,94.462193,94.212394,54.520334,14.460411,150.405734,3.778020,62.059640,38.551473,150.196228,151.004155,148.840880,150.032435,121.867632,148.467091,-0.059527,-1.605398,32.025740,-235.589530,154.015893,3.568432,28.642606,11.098842,31.753918,1640.849686,19.357484,324537.818695,0.906645,20.085676,2.009876,3.934824,0.074323,0.052014,115.167303,92.273152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205027,70.943536,105.341069,111.100000,22.873409,0.000000,57.405814,65.645129,0.000000,55.245219,68.096785,0.212136,29.099623,90.659439,54.736893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.279044,61.951363,150.493203,152.545307,94.487083,94.220777,54.542678,14.458271,150.347371,3.778488,62.039417,38.542348,150.200724,151.022626,148.832064,150.020353,121.833353,148.422344,-0.059582,-1.607113,32.025740,-235.595754,153.497192,3.568775,28.635809,11.127096,26.191154,1352.845379,19.335133,324536.058663,0.904813,20.011135,2.002863,3.929097,0.074773,0.052942,115.164302,92.285843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180483,70.920257,105.357160,111.100000,22.882952,0.000000,57.405814,65.576891,0.000000,55.245219,68.096240,0.211862,29.078906,91.341511,54.745321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.409083,61.948606,150.768193,152.541113,94.488137,94.229124,54.521948,14.457985,150.306063,3.779338,62.069967,38.504864,150.205028,151.046388,148.836756,150.009311,121.794398,148.510699,-0.059548,-1.607678,32.025740,-235.593916,154.258206,3.569188,28.638730,11.176229,55.475245,2866.539055,19.267792,324476.183002,0.901951,19.824365,1.986234,3.912271,0.076846,0.050988,115.137671,92.287638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213392,70.955209,105.344984,111.100000,22.857027,0.000000,57.405814,65.672661,0.000000,55.245219,68.094945,0.214357,29.091203,90.827383,54.744633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.379543,61.952466,150.672763,152.530209,94.499837,94.236015,54.550386,14.460411,150.378113,3.779631,62.081752,38.518499,150.204981,151.026894,148.818822,150.114739,121.779267,148.440646,-0.059317,-1.607668,32.025740,-235.586753,154.269279,3.569942,28.630634,11.154123,15.798583,815.925140,19.350061,324693.095882,0.906118,20.057519,1.999076,3.931478,0.075000,0.052169,115.085373,92.324970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188865,70.967592,105.317622,111.100000,22.854950,0.000000,57.405814,65.615854,0.000000,55.245219,68.093760,0.212228,29.111072,91.333297,54.744495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.539757,61.955774,150.518903,152.520702,94.517576,94.244382,54.555435,14.457843,150.338444,3.780158,62.080084,38.503910,150.203862,150.997497,148.818462,150.091635,121.834824,148.442648,-0.059297,-1.607662,32.025740,-235.591118,153.330016,3.570623,28.624648,11.107118,14.530992,750.390356,19.320523,324691.390360,0.903215,19.881194,2.080358,3.925327,0.074980,0.052419,114.999033,92.304345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203407,70.962641,105.322001,111.100000,22.868080,0.000000,57.405814,65.637822,0.000000,55.245219,68.092877,0.214544,29.064175,90.132566,54.741515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
37.988723,61.955774,150.563169,152.520702,94.574452,94.251258,54.567151,14.462409,150.365892,3.780643,62.051011,38.549735,150.200355,151.033799,148.829791,150.056761,121.846605,148.483454,-0.059241,-1.605887,32.025740,-235.590146,154.690269,3.571096,28.659807,11.116368,26.360516,1360.982736,19.326155,324766.744430,0.903571,19.924442,2.061932,3.925861,0.075120,0.052379,114.916675,92.312476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209118,70.966689,105.324436,111.100000,22.852342,0.000000,57.405814,65.560469,0.000000,55.245219,68.092014,0.211543,29.089923,91.063183,54.737650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.118551,61.956601,150.559050,152.515390,94.598752,94.259643,54.538091,14.455274,150.315609,3.780941,62.084473,38.584834,150.186720,151.045312,148.815370,150.052070,121.842082,148.472564,-0.059223,-1.604338,32.025740,-235.590583,153.554238,3.571265,28.634655,11.155746,-1.344410,-69.448342,19.244360,324585.260763,0.899509,19.714400,2.007334,3.905549,0.074854,0.052039,114.857704,92.293246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202941,70.975024,105.287952,111.100000,22.839381,0.000000,57.405814,65.871349,0.000000,55.245219,68.091047,0.211179,29.099244,89.698951,54.740364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.506291,61.965422,150.599081,152.513432,94.627255,94.277195,54.638078,14.458556,150.392602,3.781244,62.046683,38.538897,150.198976,151.081148,148.813947,150.062035,121.884398,148.446626,-0.059627,-1.604376,32.025740,-235.591058,153.898032,3.571880,28.652090,11.173794,28.936731,1492.052305,19.489758,324996.651988,0.913507,20.451072,2.015101,3.963365,0.075189,0.052571,114.877875,92.318782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194337,70.993368,105.270879,111.100000,22.842612,0.000000,57.405814,65.729204,0.000000,55.245219,68.090267,0.210772,29.157158,92.131457,54.743000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.361957,61.962114,150.510690,152.513153,94.673228,94.292432,54.638434,14.461268,150.332717,3.781606,62.080862,38.508796,150.197513,151.103981,148.813623,150.091964,121.910284,148.529162,-0.059551,-1.603181,32.025740,-235.587367,154.037144,3.572211,28.667272,11.131729,59.432084,3064.451198,19.434406,324938.223436,0.910710,20.277597,2.014408,3.949758,0.074602,0.052048,114.888586,92.341895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205185,71.015811,105.298838,111.100000,22.823160,0.000000,57.405814,65.637106,0.000000,55.245219,68.089470,0.211634,29.129824,92.027953,54.740335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.691511,61.967903,150.552658,152.507281,94.701298,94.304664,54.563417,14.462552,150.370938,3.781565,62.049426,38.522426,150.166196,151.127349,148.787196,150.094715,121.890891,148.340434,-0.059412,-1.603176,32.025740,-235.589840,154.540305,3.572525,28.653677,11.089088,30.155172,1557.005849,19.273551,324648.092839,0.899328,19.768557,1.959666,3.911025,0.074548,0.052475,114.914385,92.359859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182187,70.984545,105.296221,111.100000,22.810595,0.000000,57.405814,65.723178,0.000000,55.245219,68.088414,0.210051,29.117077,91.442709,54.748527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.374120,61.967903,150.735980,152.507281,94.732133,94.320653,54.627089,14.462980,150.420234,3.781586,62.093288,38.505798,150.200084,150.999853,148.821527,150.137843,121.887542,148.473087,-0.059349,-1.603171,32.025740,-235.580917,154.791671,3.572644,28.647673,11.125545,25.208913,1300.097870,19.330891,324759.789526,0.903125,19.957550,1.973315,3.923436,0.073863,0.052436,114.916135,92.350333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194303,70.996650,105.334648,111.100000,22.841548,0.000000,57.405814,65.554344,0.000000,55.245219,68.087948,0.212917,29.113885,91.341133,54.739912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.472539,61.968455,150.720346,152.506722,94.720526,94.335131,54.538399,14.458984,150.348902,3.781566,62.101698,38.391832,150.187777,151.021377,148.832793,150.017155,121.871978,148.537979,-0.059213,-1.603163,32.025740,-235.591120,154.667917,3.572957,28.656850,11.189445,52.529909,2713.527685,19.195244,324596.340064,0.896157,19.525070,1.902282,3.891103,0.074870,0.052092,114.905182,92.404194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185426,71.021766,105.362628,111.100000,22.830382,0.000000,57.405814,65.727351,0.000000,55.245219,68.087243,0.210546,29.064716,91.383607,54.744160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.531106,61.977276,150.772883,152.509797,94.689292,94.348548,54.621741,14.458413,150.374808,3.781596,62.119444,38.528034,150.189041,151.065628,148.820359,150.081124,121.887495,148.485171,-0.059294,-1.603160,32.025740,-235.592834,154.931337,3.573109,28.669616,11.157134,22.876549,1179.926547,19.352490,324893.733652,0.903285,19.947113,1.969198,3.928064,0.075532,0.052069,114.923185,92.405270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194274,71.014857,105.425444,111.100000,22.801985,0.000000,57.405814,65.684125,0.000000,55.245219,68.086516,0.214170,29.095025,90.891976,54.748596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.459771,61.984720,150.828382,152.513432,94.659882,94.365346,54.607812,14.455559,150.329460,3.781515,62.134089,38.558642,150.194354,151.003229,148.809317,149.975430,121.878579,148.432366,-0.059357,-1.603154,32.025740,-235.593892,154.214827,3.573304,28.695075,11.142944,30.959897,1597.256703,19.311456,324899.982442,0.902389,19.816509,2.015844,3.917608,0.077352,0.052167,115.006852,92.394843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216670,71.010292,105.472141,111.100000,22.792015,0.000000,57.405814,65.660577,0.000000,55.245219,68.086304,0.211225,29.154381,91.720772,54.737040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.314315,61.990509,150.703685,152.516788,94.682465,94.380282,54.560266,14.457272,150.370561,3.781562,62.129029,38.483034,150.186231,151.096549,148.825917,150.132135,121.883600,148.541491,-0.059527,-1.604299,32.025740,-235.596590,154.120439,3.573541,28.696175,11.128809,29.351408,1515.592515,19.294270,324885.319310,0.899676,19.747405,1.975033,3.913017,0.074882,0.052613,115.064738,92.381839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209459,71.003088,105.490800,111.100000,22.825147,0.000000,57.405814,65.708505,0.000000,55.245219,68.086362,0.214403,29.114282,90.088601,54.737817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
