OSU 80 Ton Compressor Load Stand
38.507338,62.219048,150.657145,152.557610,94.870625,94.739704,54.587698,14.450136,150.472275,3.763113,62.360520,38.693565,150.167224,151.170062,148.806875,150.058505,121.870536,148.568473,-0.060317,-1.610784,32.025740,-235.602418,154.745054,3.555998,28.719272,11.115827,18.698123,965.013142,19.378438,326596.895714,0.904560,19.970105,2.142676,3.911855,0.075339,0.052078,114.318815,92.277366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223965,70.806188,105.736018,111.100000,22.533735,0.000000,57.405814,66.428382,0.000000,55.245219,68.231435,0.212136,29.195851,91.388385,54.749019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.394885,62.232833,150.825856,152.555653,94.830569,94.741241,54.564663,14.457557,150.497347,3.763149,62.377058,38.681493,150.176888,151.275633,148.810087,150.125738,121.878271,148.622417,-0.060398,-1.611413,32.025740,-235.592711,155.071613,3.556365,28.712600,11.132379,21.605891,1115.554242,19.495850,326688.986103,0.909772,20.285427,2.047157,3.939563,0.075447,0.053289,114.332533,92.288999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191374,70.796006,105.766593,111.100000,22.516261,0.000000,57.405814,66.331443,0.000000,55.245219,68.236698,0.212411,29.190424,91.981761,54.746688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.363755,62.232833,150.631243,152.555653,94.855090,94.745044,54.535756,14.466262,150.551161,3.763474,62.398769,38.679315,150.170378,151.230683,148.824497,150.113419,121.896742,148.570886,-0.060335,-1.612003,32.025740,-235.582862,155.207582,3.556188,28.699709,11.172785,55.095496,2846.195663,19.386809,326579.951423,0.905114,20.020790,2.031887,3.912427,0.074477,0.052606,114.429271,92.325879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215378,70.815847,105.814069,111.100000,22.517787,0.000000,57.405814,66.397635,0.000000,55.245219,68.242722,0.212228,29.181896,91.388419,54.743521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.412144,62.241379,150.919922,152.552577,94.896610,94.754915,54.551683,14.460554,150.494624,3.764554,62.405929,38.731759,150.173375,151.095578,148.807709,150.178118,121.898785,148.579543,-0.060540,-1.614329,32.025740,-235.586773,154.016852,3.557304,28.728702,11.180718,17.698188,914.009352,19.452529,326673.424305,0.908413,20.184349,2.049977,3.928280,0.075375,0.051317,114.420679,92.349014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207451,70.832798,105.827697,111.100000,22.526887,0.000000,57.405814,66.432648,0.000000,55.245219,68.250483,0.210276,29.156996,91.579491,54.751851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.401739,62.251855,150.847978,152.557610,94.904974,94.762538,54.602441,14.463551,150.490756,3.765459,62.426487,38.677091,150.176623,151.093341,148.788127,150.181440,121.934167,148.669221,-0.060645,-1.616095,32.025740,-235.586390,154.119376,3.558402,28.704847,11.127384,0.656386,33.867027,19.448592,326676.302091,0.909729,20.225869,2.006837,3.926395,0.077357,0.051971,114.431504,92.352831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225931,70.828880,105.837828,111.100000,22.537892,0.000000,57.405814,66.409782,0.000000,55.245219,68.256707,0.212228,29.130581,91.640092,54.741102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.460117,62.270878,150.566869,152.546426,94.918286,94.768183,54.608142,14.451849,150.526451,3.766240,62.433738,38.747420,150.185844,151.163431,148.821723,150.168598,121.910866,148.651316,-0.060527,-1.616081,32.025740,-235.599399,153.818393,3.558960,28.694047,11.106379,30.272837,1561.801077,19.456849,326681.561652,0.908338,20.169886,2.008938,3.928964,0.075641,0.051400,114.478621,92.335219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233511,70.831480,105.815304,111.100000,22.514353,0.000000,57.405814,66.424239,0.000000,55.245219,68.262514,0.211089,29.155752,92.530081,54.746718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.329237,62.284386,150.844532,152.543630,94.895380,94.773838,54.572838,14.460269,150.455113,3.767193,62.466147,38.827637,150.182883,151.163999,148.790593,150.187122,121.946446,148.503677,-0.060634,-1.616105,32.025740,-235.596207,154.911819,3.559622,28.705280,11.144513,16.601664,857.047854,19.456843,326667.920181,0.907856,20.194233,2.016484,3.928155,0.075871,0.052040,114.572084,92.336005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219907,70.848147,105.837185,111.100000,22.489258,0.000000,57.405814,66.403770,0.000000,55.245219,68.269810,0.210817,29.177623,91.678971,54.749402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.397631,62.284386,150.861541,152.543630,94.882533,94.780698,54.533659,14.461410,150.479300,3.767871,62.442005,38.805550,150.185756,151.125880,148.798799,150.215318,121.965199,148.636064,-0.060794,-1.615455,32.025740,-235.591635,153.492989,3.560245,28.723725,11.174642,8.472170,437.683359,19.407434,326708.421731,0.906366,20.135470,2.031215,3.914883,0.074822,0.052929,114.553520,92.354982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196909,70.844649,105.829195,111.100000,22.496637,0.000000,57.405814,66.481975,0.000000,55.245219,68.277009,0.213472,29.148540,91.939719,54.755992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.497114,62.289624,150.633399,152.537758,94.897538,94.786038,54.548233,14.449994,150.525903,3.768415,62.415115,38.744428,150.172371,151.145381,148.795666,150.244157,121.969631,148.555271,-0.060765,-1.616586,32.025740,-235.602071,154.899423,3.560694,28.693200,11.157585,49.593653,2561.388175,19.492388,326777.130526,0.910390,20.323492,1.924948,3.935495,0.074921,0.052717,114.587177,92.346625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173166,70.822997,105.801847,111.100000,22.518812,0.000000,57.405814,66.454822,0.000000,55.245219,68.283895,0.213797,29.149315,92.461147,54.731641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.479310,62.292381,150.794139,152.538876,94.909932,94.792867,54.542479,14.449280,150.504270,3.769624,62.422340,38.853522,150.180369,151.263103,148.777038,150.187705,121.933787,148.569086,-0.060873,-1.616596,32.025740,-235.605888,153.918451,3.561713,28.711645,11.101529,26.787456,1383.651087,19.465356,326719.312315,0.909353,20.232239,1.969582,3.928928,0.074879,0.051918,114.595214,92.337073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154520,70.857011,105.808369,111.100000,22.483781,0.000000,57.405814,66.409797,0.000000,55.245219,68.290574,0.211680,29.150811,91.184451,54.744672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.656482,62.296241,150.834713,152.527972,94.941848,94.801998,54.548706,14.456416,150.472180,3.771270,62.416980,38.865368,150.182009,151.194662,148.780202,150.307296,121.970604,148.641680,-0.060962,-1.616574,32.025740,-235.599570,154.550811,3.563138,28.688169,11.129440,3.041604,157.089859,19.402230,326660.813572,0.906631,20.104969,1.926471,3.912849,0.075192,0.051896,114.569225,92.337926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186180,70.876624,105.823944,111.100000,22.484926,0.000000,57.405814,66.418965,0.000000,55.245219,68.299715,0.212595,29.133106,90.750582,54.738486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.514715,62.295414,150.841900,152.519024,94.968012,94.806357,54.537889,14.458128,150.498899,3.771935,62.426151,38.819811,150.165611,151.271624,148.780140,150.290265,121.987447,148.654656,-0.061064,-1.616584,32.025740,-235.595570,153.842946,3.563777,28.720047,11.185172,17.432107,900.495527,19.426473,326764.312921,0.907252,20.131421,1.968930,3.918837,0.075970,0.052133,114.523097,92.305603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184037,70.879872,105.780159,111.100000,22.502574,0.000000,57.405814,66.337679,0.000000,55.245219,68.306758,0.214030,29.158727,91.773010,54.745852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.563679,62.295414,150.772104,152.519024,95.007646,94.812420,54.538971,14.460126,150.512174,3.772407,62.455001,38.812713,150.195659,151.202135,148.791975,150.170192,121.975079,148.565892,-0.061048,-1.616028,32.025740,-235.589652,154.874639,3.564218,28.723238,11.157206,18.265106,943.507270,19.355389,326605.928978,0.902743,19.899857,1.966866,3.901925,0.074415,0.051949,114.592670,92.358724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184077,70.909756,105.783100,111.100000,22.485963,0.000000,57.405814,66.413990,0.000000,55.245219,68.313530,0.209469,29.134620,91.043416,54.748035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.670738,62.297344,150.974205,152.510077,95.003706,94.823118,54.564521,14.461696,150.531558,3.772972,62.408706,38.867887,150.164128,151.369907,148.767236,150.238909,121.920959,148.615292,-0.061127,-1.614288,32.025740,-235.592003,153.793324,3.564787,28.681137,11.125942,21.628349,1116.716722,19.418419,326695.643929,0.906561,20.087342,1.956233,3.916475,0.074965,0.051613,114.576365,92.310473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171217,70.895663,105.745528,111.100000,22.489919,0.000000,57.405814,66.389072,0.000000,55.245219,68.320463,0.211725,29.141760,90.727538,54.737138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.698379,62.302582,150.856477,152.507561,95.006457,94.827735,54.512953,14.457985,150.451359,3.773648,62.465185,38.783445,150.182170,151.235329,148.794065,150.118017,121.911113,148.742990,-0.061038,-1.613127,32.025740,-235.591302,154.086399,3.565519,28.704361,11.126032,61.820478,3194.939526,19.391831,326700.676607,0.905355,20.022241,1.926108,3.909692,0.078280,0.051466,114.609431,92.318897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183037,70.929026,105.739488,111.100000,22.479440,0.000000,57.405814,66.333355,0.000000,55.245219,68.327319,0.212917,29.137739,92.575951,54.750042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.579533,62.314712,150.734938,152.506442,94.998075,94.832334,54.550576,14.457414,150.539698,3.774211,62.444045,38.738204,150.155890,151.255697,148.763550,150.234465,121.923302,148.585871,-0.060949,-1.611971,32.025740,-235.595140,154.267261,3.565914,28.711050,11.147795,25.224249,1302.713449,19.366627,326756.091116,0.902325,19.882052,2.003879,3.904094,0.074966,0.052128,114.582672,92.347667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149360,70.879213,105.691755,111.100000,22.496151,0.000000,57.405814,66.319313,0.000000,55.245219,68.334585,0.213010,29.172520,91.470589,54.741790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.522619,62.314712,150.724729,152.506442,94.998983,94.836170,54.535425,14.459270,150.588623,3.774962,62.464830,38.835247,150.176550,151.158747,148.790338,150.241699,121.930341,148.702485,-0.060944,-1.610264,32.025740,-235.593285,155.039062,3.566859,28.716567,11.168115,15.071352,778.580485,19.344745,326777.128884,0.902535,19.850646,2.074834,3.898263,0.074051,0.052384,114.666282,92.358984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176900,70.895538,105.687370,111.100000,22.508178,0.000000,57.405814,66.381523,0.000000,55.245219,68.342418,0.215532,29.163902,90.855598,54.741072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.634971,62.319399,150.613853,152.506722,94.973380,94.843037,54.567073,14.455559,150.576741,3.775966,62.471204,38.775983,150.157492,151.270855,148.776193,150.301550,121.928905,148.642946,-0.060907,-1.609707,32.025740,-235.596179,154.276011,3.567669,28.731749,11.146298,34.674411,1790.228308,19.386631,326872.081885,0.904993,20.020476,1.987452,3.907122,0.074814,0.051868,114.707034,92.352648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183469,70.914536,105.675951,111.100000,22.476960,0.000000,57.405814,66.413483,0.000000,55.245219,68.349969,0.214217,29.193814,91.012879,54.746511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.628655,62.320226,150.716908,152.516228,94.989030,94.849124,54.604563,14.452562,150.483200,3.776471,62.466768,38.774286,150.171018,151.245774,148.794310,150.157903,121.915341,148.682392,-0.061072,-1.609127,32.025740,-235.593948,155.466031,3.568356,28.714584,11.115755,-2.537386,-130.914448,19.411253,326917.263625,0.906729,20.096127,2.036228,3.912629,0.075035,0.052160,114.742657,92.366528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160072,70.896134,105.635853,111.100000,22.503324,0.000000,57.405814,66.356533,0.000000,55.245219,68.357334,0.213056,29.128147,90.062181,54.749589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.604985,62.325188,150.910286,152.523498,94.969764,94.854461,54.517717,14.460982,150.478381,3.777205,62.467481,38.813406,150.166875,151.208553,148.788257,150.256123,121.953569,148.576217,-0.061093,-1.607981,32.025740,-235.591573,154.597799,3.569444,28.726502,11.160939,29.688444,1534.192188,19.353748,326864.852632,0.903426,19.951554,2.009170,3.898381,0.075038,0.051306,114.734263,92.376521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175462,70.887883,105.654859,111.100000,22.461775,0.000000,57.405814,66.362645,0.000000,55.245219,68.367224,0.212091,29.152975,90.346628,54.746540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.523558,62.325740,150.900006,152.526574,94.993163,94.859777,54.580854,14.451849,150.476439,3.777664,62.461451,38.844233,150.181436,151.236063,148.793330,150.163545,121.998752,148.753668,-0.061101,-1.607299,32.025740,-235.597602,154.450633,3.569706,28.739520,11.187588,61.328816,3165.586918,19.367453,326916.080092,0.903025,19.960763,2.041612,3.901687,0.075543,0.052340,114.782175,92.382785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184725,70.919107,105.667404,111.100000,22.490256,0.000000,57.405814,66.379045,0.000000,55.245219,68.374996,0.210501,29.164100,90.903146,54.742498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.555782,62.325740,150.791253,152.526574,94.971317,94.868154,54.572765,14.453704,150.473882,3.777787,62.464357,38.854535,150.179787,151.233829,148.804618,150.271337,121.973320,148.655293,-0.060957,-1.607281,32.025740,-235.594440,154.342683,3.569858,28.759804,11.149273,25.789017,1331.339508,19.397063,326889.273698,0.905126,19.997148,1.952562,3.909088,0.075102,0.052086,114.799522,92.403805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155543,70.892437,105.651069,111.100000,22.473784,0.000000,57.405814,66.424540,0.000000,55.245219,68.382533,0.211908,29.193976,91.456488,54.745341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.787000,62.322431,150.719183,152.526574,95.017735,94.873502,54.563818,14.450707,150.513378,3.778017,62.455599,38.875904,150.175436,151.245064,148.786558,150.307780,121.976033,148.702085,-0.061033,-1.607271,32.025740,-235.599724,154.188601,3.570259,28.756775,11.131243,24.346683,1257.086127,19.432579,326892.967410,0.906201,20.105905,1.992304,3.917084,0.074968,0.053201,114.777413,92.395693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182321,70.884374,105.670561,111.100000,22.473914,0.000000,57.405814,66.410336,0.000000,55.245219,68.389836,0.210772,29.169743,92.315822,54.745665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.553305,62.317745,150.873093,152.516508,95.016720,94.876494,54.571660,14.457129,150.544479,3.778536,62.452272,38.826447,150.184257,151.295326,148.781693,150.244284,121.968600,148.782454,-0.061014,-1.607263,32.025740,-235.593302,153.525419,3.570533,28.746876,11.174137,52.956004,2733.871077,19.410125,326940.203983,0.905595,20.063063,1.970664,3.910989,0.077667,0.052216,114.795553,92.376287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190709,70.863325,105.655027,111.100000,22.474761,0.000000,57.405814,66.287008,0.000000,55.245219,68.397271,0.213565,29.195599,91.597057,54.741702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.617976,62.317469,150.760944,152.517906,95.017751,94.882579,54.595874,14.457129,150.521925,3.779011,62.482091,38.751238,150.172158,151.302033,148.763482,150.217882,121.976704,148.697079,-0.060907,-1.607291,32.025740,-235.596733,155.562456,3.570966,28.750500,11.183134,17.557647,906.017305,19.304053,326779.966224,0.899941,19.753146,1.990343,3.885817,0.074838,0.052715,114.786765,92.384662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209025,70.862973,105.643760,111.100000,22.480189,0.000000,57.405814,66.415435,0.000000,55.245219,68.404339,0.214030,29.236239,91.587425,54.747780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.628130,62.317469,150.884787,152.517906,95.013278,94.888676,54.568973,14.454988,150.555087,3.779713,62.456404,38.873687,150.177918,151.311344,148.774582,150.319885,121.989309,148.703427,-0.060616,-1.607327,32.025740,-235.594789,153.839970,3.571668,28.799399,11.174209,23.271005,1201.432419,19.420191,326971.796137,0.905738,20.058360,2.036225,3.913363,0.075165,0.052096,114.754121,92.375452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205774,70.858481,105.660976,111.100000,22.475492,0.000000,57.405814,66.383101,0.000000,55.245219,68.411646,0.212366,29.236853,90.933370,54.754054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.451111,62.332632,150.825289,152.515669,95.021545,94.894993,54.585610,14.457843,150.582130,3.780731,62.490329,38.774855,150.175889,151.235677,148.781683,150.265044,121.993845,148.729788,-0.060471,-1.607337,32.025740,-235.593242,153.805624,3.573129,28.787968,11.139807,17.847151,921.129539,19.382802,326928.797085,0.903752,19.972181,1.987277,3.903906,0.075370,0.052038,114.779595,92.369224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228863,70.843002,105.651653,111.100000,22.472280,0.000000,57.405814,66.376519,0.000000,55.245219,68.422476,0.212871,29.228685,90.561128,54.744987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.579640,62.330702,150.905720,152.524616,95.037417,94.901835,54.573060,14.456416,150.636435,3.781425,62.461782,38.813388,150.181228,151.269093,148.763435,150.216028,121.940383,148.720852,-0.060603,-1.607327,32.025740,-235.595322,154.121377,3.573825,28.780178,11.146388,24.761763,1278.301379,19.391167,326920.451533,0.903998,19.958703,1.977710,3.906086,0.074803,0.051841,114.755279,92.360062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223493,70.799084,105.637848,111.100000,22.468963,0.000000,57.405814,66.477063,0.000000,55.245219,68.430024,0.211452,29.232796,91.310337,54.757398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.575491,62.338422,150.833604,152.534682,95.028590,94.909246,54.616438,14.450422,150.530254,3.782379,62.485962,38.874481,150.191667,151.255248,148.765901,150.273107,121.963525,148.670294,-0.060395,-1.607373,32.025740,-235.597886,154.580223,3.574357,28.783208,11.196314,-0.402643,-20.769512,19.464731,327084.841673,0.908322,20.209218,1.985786,3.922521,0.075432,0.052185,114.739961,92.338292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207513,70.741658,105.638308,111.100000,22.463188,0.000000,57.405814,66.414180,0.000000,55.245219,68.437649,0.211406,29.166227,91.438931,54.739961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.639832,62.336767,150.858370,152.535801,95.001692,94.916604,54.546754,14.458699,150.524639,3.783443,62.459421,38.735914,150.194701,151.278738,148.783404,150.293607,121.980020,148.697996,-0.060361,-1.606233,32.025740,-235.593856,153.812680,3.575146,28.749797,11.178302,15.758144,813.890801,19.417653,327104.073279,0.905316,20.036322,2.034973,3.911538,0.074892,0.052024,114.786953,92.357362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220782,70.697706,105.651518,111.100000,22.469014,0.000000,57.405814,66.420065,0.000000,55.245219,68.445879,0.211406,29.149676,91.830106,54.742784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.548943,62.336767,150.978422,152.535801,94.994216,94.921156,54.555096,14.456701,150.655515,3.784310,62.483280,38.946872,150.192911,151.224229,148.796073,150.308559,121.975085,148.782842,-0.060249,-1.607384,32.025740,-235.593567,154.721271,3.576168,28.778339,11.120929,36.093420,1863.900449,19.414700,327100.639731,0.904790,20.049555,1.987639,3.910089,0.075745,0.052064,114.769360,92.375307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245791,70.668388,105.671189,111.100000,22.465226,0.000000,57.405814,66.387027,0.000000,55.245219,68.453565,0.214170,29.222410,91.835891,54.752323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.471769,62.340351,150.735229,152.545867,94.954851,94.927272,54.556190,14.461410,150.649438,3.784821,62.471055,38.799702,150.164877,151.282104,148.777882,150.303163,121.910768,148.781022,-0.060220,-1.607366,32.025740,-235.588367,153.513874,3.576563,28.743739,11.131080,-0.635752,-32.830237,19.390310,327047.593105,0.904379,19.962473,1.984401,3.904219,0.075335,0.052310,114.761313,92.321774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214349,70.604621,105.647129,111.100000,22.485793,0.000000,57.405814,66.439045,0.000000,55.245219,68.461555,0.213287,29.198466,91.720523,54.755500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.496321,62.347519,150.886827,152.546985,94.976083,94.928507,54.621327,14.456701,150.578046,3.785405,62.489189,38.855257,150.172579,151.197238,148.808434,150.243367,121.929396,148.698610,-0.060304,-1.605608,32.025740,-235.597487,153.786534,3.577178,28.777005,11.206556,15.151437,781.486684,19.442053,327140.911225,0.906593,20.083181,2.029926,3.916539,0.077762,0.051975,114.790343,92.324853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242672,70.564098,105.619093,111.100000,22.479161,0.000000,57.405814,66.484409,0.000000,55.245219,68.469403,0.210817,29.225349,90.778629,54.750307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.586786,62.346417,150.963269,152.550061,94.989281,94.933846,54.576136,14.457414,150.562252,3.786056,62.461396,38.866692,150.175826,151.208912,148.779337,150.218493,121.902071,148.789922,-0.060461,-1.605037,32.025740,-235.591873,154.356183,3.577595,28.783821,11.187083,31.338844,1617.745405,19.454435,327336.284628,0.908610,20.189430,2.093372,3.918074,0.074686,0.052011,114.781729,92.327746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247047,70.522028,105.631503,111.100000,22.471612,0.000000,57.405814,66.475675,0.000000,55.245219,68.477812,0.210636,29.237123,91.212453,54.743629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.640324,62.342833,150.958455,152.552857,94.944672,94.936831,54.575789,14.458699,150.606031,3.786870,62.453496,38.898190,150.150222,151.264179,148.782231,150.299800,121.882900,148.722972,-0.060592,-1.603877,32.025740,-235.591242,154.267893,3.578410,28.761986,11.129349,22.243652,1148.248980,19.458543,327297.080391,0.906928,20.163919,2.035319,3.919513,0.074636,0.051524,114.823922,92.309956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245223,70.467123,105.643453,111.100000,22.448709,0.000000,57.405814,66.375277,0.000000,55.245219,68.488409,0.211725,29.229694,92.300605,54.744328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.623890,62.342833,150.961915,152.552857,94.896717,94.944491,54.559358,14.462552,150.586185,3.786956,62.487033,38.768357,150.160792,151.282100,148.824028,150.361185,121.867508,148.660876,-0.060605,-1.602133,32.025740,-235.585756,155.091129,3.578483,28.795017,11.143720,22.144091,1143.453752,19.427238,327296.812479,0.905424,20.042543,2.106326,3.912305,0.075112,0.052238,114.868740,92.319523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251371,70.460829,105.684344,111.100000,22.456176,0.000000,57.405814,66.401923,0.000000,55.245219,68.496144,0.210862,29.229208,92.231162,54.754153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.492024,62.348622,150.900455,152.554814,94.909365,94.947553,54.563939,14.459412,150.658881,3.786927,62.493846,38.858781,150.145148,151.236429,148.799983,150.289594,121.864529,148.589665,-0.060351,-1.600369,32.025740,-235.590365,154.515466,3.578352,28.765628,11.157874,56.894166,2937.595617,19.404006,327295.066177,0.904092,19.967885,2.093471,3.906760,0.075447,0.052521,114.902407,92.317657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249223,70.434213,105.696446,111.100000,22.478393,0.000000,57.405814,66.410554,0.000000,55.245219,68.504413,0.211680,29.232020,91.647136,54.745498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.585056,62.355514,150.980586,152.546985,94.993078,94.950631,54.551248,14.459127,150.532748,3.787067,62.515859,38.800993,150.149770,151.382716,148.804232,150.302184,121.896981,148.762741,-0.060212,-1.600372,32.025740,-235.589181,155.811640,3.578455,28.776212,11.188850,30.415744,1570.810294,19.413001,327359.586005,0.904854,19.989693,2.079148,3.908511,0.074996,0.052691,114.919734,92.335829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235188,70.413544,105.711958,111.100000,22.441157,0.000000,57.405814,66.482923,0.000000,55.245219,68.512452,0.212182,29.197564,92.064832,54.738771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.597443,62.360201,150.969999,152.548942,95.007758,94.950641,54.572355,14.457129,150.663952,3.786987,62.503565,38.785350,150.154958,151.328534,148.802960,150.366029,121.917494,148.717158,-0.059826,-1.600376,32.025740,-235.599183,153.920100,3.578472,28.778285,11.157910,29.293172,1512.250387,19.465494,327479.204269,0.908176,20.170740,2.048041,3.920304,0.075357,0.051919,114.890332,92.324682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218452,70.429577,105.725671,111.100000,22.479140,0.000000,57.405814,66.438036,0.000000,55.245219,68.521029,0.213056,29.211015,91.957349,54.732870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.732183,62.360201,150.817526,152.548942,95.043767,94.952155,54.535853,14.471257,150.615483,3.787233,62.496890,38.832453,150.169285,151.324504,148.776970,150.329308,121.933121,148.698311,-0.059795,-1.600373,32.025740,-235.580318,155.605953,3.578592,28.777203,11.118910,61.382327,3170.963386,19.433579,327375.421090,0.906061,20.053940,2.098415,3.912929,0.074788,0.052075,114.844177,92.362666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234511,70.435264,105.782203,111.100000,22.488544,0.000000,57.405814,66.433115,0.000000,55.245219,68.529557,0.211953,29.181301,91.589122,54.750455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.442791,62.365439,150.864585,152.557610,95.076088,94.956738,54.594413,14.458128,150.571628,3.787239,62.498389,38.815263,150.163946,151.278822,148.765912,150.377296,121.965829,148.784596,-0.059711,-1.600951,32.025740,-235.592957,153.886999,3.578613,28.792133,11.170224,31.369049,1618.762575,19.427418,327335.221486,0.905407,20.042175,2.056095,3.911399,0.076813,0.053340,114.750959,92.393233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234074,70.460124,105.810322,111.100000,22.459375,0.000000,57.405814,66.363407,0.000000,55.245219,68.538192,0.211816,29.232399,91.184600,54.750179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.551009,62.364061,150.938288,152.560965,95.078901,94.958272,54.536744,14.457414,150.620436,3.787215,62.488383,38.826732,150.171580,151.396871,148.749582,150.315954,121.977148,148.704874,-0.059548,-1.602119,32.025740,-235.593017,154.597168,3.578314,28.758866,11.198767,25.665104,1325.817730,19.355096,327213.341617,0.902614,19.863480,2.031449,3.893856,0.076378,0.051330,114.692961,92.384717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211713,70.453529,105.811093,111.100000,22.469083,0.000000,57.405814,66.517436,0.000000,55.245219,68.546618,0.213148,29.234833,91.317685,54.750120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.537414,62.358547,150.828413,152.550900,95.057274,94.964039,54.556983,14.455131,150.677808,3.786865,62.483714,38.839718,150.185121,151.281877,148.782940,150.304055,121.950848,148.718262,-0.059695,-1.602750,32.025740,-235.589909,153.728022,3.577740,28.731803,11.141502,31.071776,1604.522201,19.486435,327394.296038,0.909053,20.253110,2.040021,3.924392,0.074509,0.052474,114.733097,92.372899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202439,70.511440,105.880692,111.100000,22.471869,0.000000,57.405814,66.463821,0.000000,55.245219,68.557735,0.212871,29.237844,91.996811,54.748439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.451377,62.363510,150.985123,152.542232,95.040142,94.968781,54.565010,14.449994,150.618409,3.787078,62.506395,38.761809,150.173110,151.374073,148.776996,150.397683,121.902942,148.710186,-0.059512,-1.604501,32.025740,-235.598477,155.222314,3.577710,28.759570,11.128881,18.332928,946.558779,19.446493,327296.329149,0.907261,20.107729,1.990563,3.915288,0.075838,0.051688,114.759341,92.340777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196790,70.537309,105.909184,111.100000,22.461498,0.000000,57.405814,66.475949,0.000000,55.245219,68.565698,0.214170,29.175766,91.234564,54.744121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.568654,62.363510,150.785290,152.542232,95.047797,94.974902,54.613893,14.456986,150.644360,3.787429,62.530925,38.905086,150.186937,151.310233,148.814445,150.279508,121.904898,148.708364,-0.059449,-1.604473,32.025740,-235.594915,154.314965,3.577717,28.772479,11.169810,18.239493,940.891691,19.443015,327365.883093,0.907314,20.120288,2.023270,3.913818,0.074861,0.052504,114.781030,92.321774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218526,70.558622,105.941039,111.100000,22.455020,0.000000,57.405814,66.526490,0.000000,55.245219,68.574315,0.212182,29.187215,91.336917,54.738250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.451050,62.369299,150.904593,152.533005,95.071750,94.979441,54.587855,14.453847,150.569962,3.787714,62.497797,38.805296,150.159200,151.379071,148.761918,150.326240,121.882332,148.673555,-0.059454,-1.605629,32.025740,-235.597564,155.652175,3.578000,28.759768,11.182377,49.595889,2559.644456,19.496259,327535.546583,0.909434,20.239743,2.067311,3.926651,0.074792,0.053017,114.808366,92.279044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188237,70.542444,105.944353,111.100000,22.454516,0.000000,57.405814,66.467908,0.000000,55.245219,68.583061,0.211497,29.226251,91.031727,54.747121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.545175,62.375089,150.837174,152.538317,95.076743,94.986305,54.569568,14.464122,150.590533,3.788075,62.507081,38.819145,150.176919,151.310335,148.782335,150.288599,121.835120,148.828788,-0.059459,-1.607406,32.025740,-235.585329,154.599307,3.578366,28.761120,11.167844,25.418794,1312.303905,19.427886,327466.157567,0.905688,20.083728,2.064483,3.909530,0.076716,0.052234,114.779315,92.301416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213395,70.569665,105.987885,111.100000,22.475818,0.000000,57.405814,66.534459,0.000000,55.245219,68.591576,0.210501,29.183266,91.562294,54.749904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.583247,62.374262,150.927873,152.541952,95.095960,94.993121,54.575730,14.452277,150.642920,3.788360,62.505159,38.816884,150.182238,151.241072,148.793372,150.326789,121.771097,148.782826,-0.059380,-1.607971,32.025740,-235.599134,154.768895,3.578778,28.774553,11.139609,24.304144,1254.615858,19.491427,327615.217458,0.909177,20.245968,2.070392,3.924590,0.074362,0.051672,114.802729,92.278521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235381,70.568836,105.993211,111.100000,22.460059,0.000000,57.405814,66.487136,0.000000,55.245219,68.600544,0.211771,29.198880,92.159174,54.752825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.417984,62.374262,150.847928,152.541952,95.072647,94.999967,54.557029,14.464550,150.676276,3.788613,62.516480,38.871715,150.196502,151.340699,148.784827,150.422996,121.797403,148.828237,-0.059173,-1.607955,32.025740,-235.583431,153.583745,3.578259,28.748968,11.138256,56.540845,2919.722494,19.445828,327661.500369,0.907156,20.126511,2.191864,3.913257,0.074305,0.051888,114.753921,92.245052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236023,70.604308,106.000071,111.100000,22.477485,0.000000,57.405814,66.469656,0.000000,55.245219,68.609135,0.210682,29.209302,92.378760,54.746167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.568577,62.378948,151.095001,152.543630,95.084198,95.006832,54.552182,14.459983,150.610747,3.788402,62.479797,38.947718,150.201690,151.315520,148.798398,150.413377,121.786358,148.739275,-0.059081,-1.607944,32.025740,-235.590285,155.696490,3.577938,28.762707,11.185208,31.659919,1635.037289,19.439202,327767.048595,0.906148,20.075090,2.233905,3.911746,0.075148,0.051973,114.790505,92.256686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254548,70.617435,106.016703,111.100000,22.461384,0.000000,57.405814,66.558676,0.000000,55.245219,68.618059,0.211361,29.193111,91.793594,54.750229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.609718,62.375640,150.856789,152.539436,95.093156,95.009130,54.569506,14.456986,150.689142,3.788360,62.466812,38.861391,150.174255,151.432759,148.777382,150.286516,121.801919,148.824918,-0.058903,-1.607941,32.025740,-235.592791,153.957484,3.577516,28.746371,11.179871,28.551405,1474.033872,19.505149,327868.281532,0.910746,20.294985,2.229318,3.926493,0.075435,0.051946,114.743487,92.241632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249479,70.607393,106.024176,111.100000,22.463950,0.000000,57.405814,66.485149,0.000000,55.245219,68.626797,0.210456,29.169617,92.581203,54.749530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.534542,62.363785,150.833901,152.525735,95.110342,95.015216,54.540267,14.455702,150.635558,3.788124,62.475955,38.836390,150.176821,151.324490,148.788706,150.352868,121.807002,148.817104,-0.058966,-1.607934,32.025740,-235.593749,153.826651,3.577046,28.765520,11.139807,18.805652,971.406779,19.464141,327803.725906,0.907054,20.099267,2.197813,3.917567,0.076689,0.052850,114.750976,92.224240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254355,70.602729,106.034922,111.100000,22.493617,0.000000,57.405814,66.464684,0.000000,55.245219,68.638163,0.211816,29.194247,92.089558,54.742843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.626457,62.360753,151.049396,152.512034,95.142321,95.020513,54.559242,14.461553,150.657752,3.787918,62.459786,38.932557,150.185917,151.395120,148.798961,150.361326,121.827391,148.760107,-0.058977,-1.607933,32.025740,-235.586591,154.546485,3.577133,28.772606,11.134398,19.400334,1001.776557,19.424269,327751.101075,0.905734,20.041314,2.223214,3.907223,0.074526,0.051979,114.802284,92.272808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257236,70.596487,106.040142,111.100000,22.464508,0.000000,57.405814,66.502171,0.000000,55.245219,68.645896,0.212595,29.207156,92.296103,54.758342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.657275,62.360753,150.981978,152.512034,95.145178,95.027397,54.553763,14.457700,150.719438,3.787475,62.449044,38.927566,150.181754,151.359041,148.776522,150.334819,121.820804,148.786943,-0.058945,-1.609689,32.025740,-235.593548,154.562048,3.576940,28.769306,11.193141,0.886530,45.782442,19.455624,327804.277399,0.908166,20.129343,2.214395,3.914252,0.075445,0.052808,114.819700,92.249018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258498,70.570381,106.027865,111.100000,22.459305,0.000000,57.405814,66.455853,0.000000,55.245219,68.654070,0.208669,29.198989,91.851350,54.747229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.581227,62.351655,151.116550,152.491903,95.102182,95.035752,54.579461,14.462552,150.718896,3.787148,62.436104,38.940865,150.201654,151.447158,148.799884,150.345702,121.831322,148.816281,-0.058699,-1.610261,32.025740,-235.594250,154.153293,3.576451,28.785588,11.206520,26.076507,1346.015812,19.436433,327713.740939,0.905555,20.004208,2.166744,3.910516,0.075738,0.051829,114.833454,92.226730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261560,70.560588,106.031401,111.100000,22.482249,0.000000,57.405814,66.440026,0.000000,55.245219,68.661817,0.212503,29.207373,91.424630,54.742666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.664340,62.344762,150.943852,152.471212,95.170198,95.044166,54.569462,14.462552,150.736874,3.786580,62.438874,38.841941,150.175967,151.423274,148.809164,150.417412,121.808104,148.753760,-0.058649,-1.610232,32.025740,-235.590330,154.725654,3.576147,28.785317,11.154538,17.278953,892.067550,19.418309,327726.942851,0.904930,19.963317,2.186167,3.905655,0.077219,0.052791,114.787578,92.235488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258816,70.534623,106.034053,111.100000,22.492581,0.000000,57.405814,66.480588,0.000000,55.245219,68.669925,0.212228,29.187143,93.057917,54.755510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.681162,62.338422,151.078845,152.466459,95.177858,95.051042,54.546147,14.458842,150.716330,3.786164,62.436516,38.957460,150.171768,151.426762,148.772987,150.363504,121.771452,148.885376,-0.058594,-1.610213,32.025740,-235.589466,153.936334,3.575835,28.757929,11.118657,7.793271,402.518352,19.465153,327783.092760,0.906494,20.055167,2.189681,3.916841,0.076908,0.052742,114.774695,92.263118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257134,70.511792,106.072406,111.100000,22.483951,0.000000,57.405814,66.439049,0.000000,55.245219,68.677494,0.211043,29.187810,91.599322,54.747671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.671963,62.333735,151.019030,152.461985,95.199196,95.057145,54.593092,14.454560,150.712539,3.786044,62.411125,38.948468,150.181275,151.400397,148.785938,150.411539,121.797252,148.805678,-0.058683,-1.610218,32.025740,-235.594237,153.880658,3.575524,28.778844,11.158955,29.152250,1504.403650,19.414219,327781.573366,0.904614,19.937956,2.182995,3.903955,0.074692,0.051437,114.779007,92.195158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250093,70.496045,106.062029,111.100000,22.484075,0.000000,57.405814,66.487508,0.000000,55.245219,68.687597,0.213704,29.224898,91.478132,54.742626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
