OSU 80 Ton Compressor Load Stand
38.715723,62.333735,151.162789,152.461985,95.209947,95.059204,54.517783,14.456273,150.732720,3.785800,62.410961,38.940109,150.172959,151.482756,148.817949,150.345290,121.889435,148.880685,-0.058678,-1.610223,32.025740,-235.598242,155.184377,3.575050,28.759876,11.185063,59.494870,3074.477584,19.420571,327851.254372,0.904626,19.909308,2.282587,3.905747,0.074573,0.051571,114.843521,92.221688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283738,70.518484,106.087750,111.100000,22.499252,0.000000,57.405814,66.433878,0.000000,55.245219,68.695070,0.210591,29.182942,92.021706,54.754841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.622316,62.325464,150.998246,152.467018,95.227950,95.059240,54.544781,14.461838,150.846808,3.785191,62.401558,38.977025,150.164602,151.511388,148.816046,150.476838,121.899367,148.867968,-0.058683,-1.610234,32.025740,-235.592187,154.530128,3.574569,28.774589,11.167628,22.579865,1166.267413,19.419846,327826.830964,0.904128,19.916820,2.218680,3.905130,0.075155,0.051484,114.913858,92.190302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268391,70.497749,106.083126,111.100000,22.521079,0.000000,57.405814,66.411449,0.000000,55.245219,68.702245,0.212228,29.169978,90.872490,54.740335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.749306,62.318296,150.970201,152.465620,95.215346,95.062534,54.581525,14.460839,150.877189,3.784291,62.385963,38.873690,150.166137,151.532309,148.803502,150.479750,121.890562,148.905330,-0.058544,-1.611976,32.025740,-235.591552,155.144728,3.574024,28.771686,11.132757,22.344522,1153.334828,19.414840,327640.892969,0.904289,19.858817,2.162362,3.904429,0.075267,0.052102,114.955058,92.241858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266748,70.481178,106.088499,111.100000,22.511992,0.000000,57.405814,66.458901,0.000000,55.245219,68.709749,0.210366,29.214044,92.192052,54.747868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.600906,62.298722,151.183654,152.458909,95.243227,95.068889,54.572940,14.457272,150.869209,3.783808,62.348744,38.875158,150.143718,151.497333,148.814534,150.488080,121.859456,148.832059,-0.058431,-1.612559,32.025740,-235.594630,154.889406,3.573549,28.797343,11.163156,50.784244,2621.691801,19.439544,327682.233897,0.906190,19.974415,2.146350,3.909611,0.075475,0.051663,114.945397,92.258232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253469,70.495273,106.060429,111.100000,22.501560,0.000000,57.405814,66.390814,0.000000,55.245219,68.716693,0.211680,29.223474,91.597463,54.748203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.619864,62.298722,151.129694,152.458909,95.251099,95.073485,54.652521,14.464550,150.809314,3.782945,62.369024,38.912650,150.175754,151.484326,148.802100,150.564461,121.891448,148.925202,-0.058334,-1.611398,32.025740,-235.583431,155.878737,3.572792,28.785011,11.208773,14.083281,725.978285,19.382107,327606.981693,0.902382,19.798900,2.173016,3.896075,0.073760,0.052825,114.980001,92.288061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284301,70.523193,106.082235,111.100000,22.506720,0.000000,57.405814,66.467026,0.000000,55.245219,68.722651,0.210908,29.256560,92.135200,54.748183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.585809,62.297619,151.003746,152.451640,95.266672,95.076539,54.573853,14.460126,150.841500,3.782588,62.348667,38.883373,150.149198,151.491844,148.793002,150.587743,121.919244,148.934816,-0.058421,-1.611414,32.025740,-235.589652,154.352531,3.572301,28.782018,11.180754,15.653380,808.078403,19.466742,327767.922303,0.906299,19.976098,2.169092,3.916583,0.076375,0.052080,115.022598,92.296167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276874,70.521574,106.042439,111.100000,22.528570,0.000000,57.405814,66.456439,0.000000,55.245219,68.729470,0.211270,29.237357,91.963247,54.749855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.608100,62.291554,151.157459,152.449683,95.256060,95.085231,54.600183,14.456844,150.819586,3.782617,62.351231,38.969431,150.166907,151.460262,148.794379,150.583320,122.008504,148.769926,-0.058512,-1.611377,32.025740,-235.589504,155.562334,3.572087,28.795054,11.145270,32.701599,1687.348868,19.454371,327715.023224,0.904542,19.950929,2.181628,3.913263,0.074963,0.052102,115.060509,92.300681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291648,70.568274,106.073560,111.100000,22.530583,0.000000,57.405814,66.475573,0.000000,55.245219,68.736332,0.211862,29.225728,92.241233,54.740020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.664424,62.287695,151.078409,152.456673,95.295414,95.095133,54.569438,14.454275,150.881738,3.782061,62.356473,39.043046,150.176441,151.582018,148.785281,150.508715,121.974707,148.889461,-0.058342,-1.611355,32.025740,-235.598933,154.196411,3.571463,28.807765,11.181782,24.850187,1282.951297,19.458004,327700.939130,0.906738,19.995044,2.158428,3.913453,0.075743,0.052484,115.019353,92.273431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299154,70.629681,106.033987,111.100000,22.525237,0.000000,57.405814,66.460452,0.000000,55.245219,68.744961,0.211270,29.237051,92.100109,54.748026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.647046,62.280251,151.038946,152.453597,95.309678,95.100519,54.600795,14.458413,150.876071,3.781057,62.378855,38.851447,150.154594,151.465921,148.810588,150.521165,121.944124,148.904374,-0.058326,-1.611356,32.025740,-235.589731,155.305950,3.570943,28.798984,11.187101,25.337589,1307.363367,19.464076,327547.560822,0.905804,19.959376,1.990329,3.915175,0.076280,0.051920,115.016131,92.242225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316365,70.649373,105.993305,111.100000,22.534740,0.000000,57.405814,66.429891,0.000000,55.245219,68.751381,0.212228,29.274788,91.871453,54.745144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.628233,62.280251,151.137849,152.453597,95.331851,95.102019,54.542203,14.462837,150.849768,3.780403,62.373518,38.985009,150.177976,151.518439,148.793289,150.542376,121.946536,148.844644,-0.058148,-1.611384,32.025740,-235.588574,153.773418,3.570090,28.794116,11.162309,59.777519,3087.700789,19.434026,327596.586648,0.904970,19.880777,2.081285,3.907427,0.074790,0.050956,115.026052,92.243505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307467,70.654161,105.986204,111.100000,22.519968,0.000000,57.405814,66.438053,0.000000,55.245219,68.757490,0.212733,29.241991,91.986614,54.746688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.582712,62.288522,151.037766,152.453317,95.320623,95.108091,54.553906,14.460839,150.865749,3.779990,62.364595,39.021671,150.184304,151.501555,148.796965,150.565477,121.962005,148.860766,-0.058331,-1.611393,32.025740,-235.590572,156.042917,3.569434,28.804808,11.145685,32.156146,1660.611839,19.438541,327672.816858,0.904925,19.896384,2.118996,3.908163,0.074272,0.051747,114.999457,92.186707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304837,70.695480,105.982836,111.100000,22.548263,0.000000,57.405814,66.446686,0.000000,55.245219,68.764472,0.212641,29.275979,91.592736,54.744672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.543869,62.288246,150.972233,152.452479,95.276632,95.113392,54.558529,14.451135,150.887098,3.779037,62.319939,39.009855,150.153934,151.503956,148.766157,150.506716,121.940338,148.876364,-0.058583,-1.611392,32.025740,-235.601583,154.447309,3.568646,28.842978,11.161750,29.893580,1543.637334,19.456369,327686.481461,0.906389,19.921348,2.088029,3.912627,0.074286,0.051943,115.007190,92.190190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274579,70.682650,105.938087,111.100000,22.551617,0.000000,57.405814,66.471637,0.000000,55.245219,68.771124,0.211497,29.266260,91.459025,54.755077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.835411,62.277770,151.243665,152.440456,95.309320,95.121743,54.545341,14.456701,150.858832,3.777962,62.344470,38.822770,150.166085,151.585916,148.773003,150.622618,121.944637,148.992280,-0.058672,-1.611402,32.025740,-235.599284,155.626476,3.567733,28.826985,11.213497,62.875638,3247.541726,19.468464,327724.817720,0.907429,19.990063,2.080269,3.914649,0.075215,0.051957,115.093521,92.211214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278307,70.707106,105.909811,111.100000,22.534818,0.000000,57.405814,66.490696,0.000000,55.245219,68.777755,0.210953,29.268280,91.555492,54.752579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.746711,62.277770,151.212279,152.440456,95.290506,95.126319,54.553870,14.463408,150.874528,3.776984,62.353550,39.066473,150.165133,151.671635,148.772049,150.559571,121.949659,148.958830,-0.058617,-1.610806,32.025740,-235.589147,154.613441,3.566689,28.819773,11.199794,28.419418,1467.640234,19.480495,327809.900269,0.908392,20.041404,2.109394,3.916894,0.074454,0.052446,115.129722,92.228131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293859,70.714359,105.909347,111.100000,22.547305,0.000000,57.405814,66.334938,0.000000,55.245219,68.783663,0.211588,29.279729,92.107483,54.761243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.740135,62.281354,151.129279,152.437100,95.280421,95.136167,54.552738,14.454988,150.888499,3.775813,62.332727,38.954581,150.164207,151.589275,148.745620,150.545284,121.922636,148.867811,-0.058856,-1.608481,32.025740,-235.595769,155.071818,3.565519,28.797091,11.134993,-2.923272,-150.967220,19.380103,327603.228456,0.901282,19.644466,2.160493,3.894478,0.075344,0.053566,115.180937,92.248724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285381,70.715835,105.897770,111.100000,22.582886,0.000000,57.405814,66.381719,0.000000,55.245219,68.792455,0.210411,29.263682,91.869386,54.746806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.603971,62.272256,151.368129,152.429272,95.263977,95.144536,54.594632,14.458984,150.918155,3.774511,62.331114,38.985054,150.184357,151.595397,148.769614,150.598988,121.925030,148.900700,-0.058803,-1.607878,32.025740,-235.592917,154.122804,3.564626,28.850515,11.155818,19.697322,1016.452861,19.416597,327675.801638,0.903420,19.761810,2.139490,3.902584,0.074363,0.051890,115.225918,92.237855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309041,70.743630,105.894233,111.100000,22.572904,0.000000,57.405814,66.377458,0.000000,55.245219,68.798370,0.211862,29.279819,91.765857,54.755077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.641792,62.271705,151.149718,152.423400,95.300121,95.150970,54.535654,14.455987,150.893747,3.773504,62.317707,39.035824,150.155776,151.524185,148.761533,150.481091,121.900289,148.900478,-0.058872,-1.607241,32.025740,-235.592157,155.054544,3.564061,28.830087,11.207565,18.581847,959.927294,19.413902,327764.884756,0.903706,19.774100,2.123007,3.901104,0.075035,0.051623,115.276668,92.219157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269124,70.741460,105.898120,111.100000,22.571399,0.000000,57.405814,66.447340,0.000000,55.245219,68.804648,0.212595,29.262546,92.266590,54.754566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.720380,62.265088,151.028332,152.414453,95.325022,95.156332,54.624196,14.455274,150.926702,3.772575,62.344325,38.942684,150.174641,151.614261,148.766350,150.625918,121.863907,149.034275,-0.059076,-1.605472,32.025740,-235.597444,154.310315,3.563277,28.804916,11.192185,2.896490,149.388432,19.496682,327879.382109,0.906522,19.945562,2.136336,3.921051,0.074882,0.052477,115.323965,92.236549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290137,70.767851,105.887771,111.100000,22.587585,0.000000,57.405814,66.424083,0.000000,55.245219,68.810883,0.213380,29.282956,92.025353,54.758627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.672720,62.265088,151.139182,152.414453,95.320937,95.159433,54.553092,14.462695,150.926768,3.771292,62.325769,39.000298,150.152456,151.614975,148.753639,150.650777,121.824536,148.974441,-0.059299,-1.606641,32.025740,-235.587083,154.150498,3.562047,28.806449,11.153096,44.946949,2321.190839,19.461020,327916.555723,0.906601,19.894809,2.160971,3.911561,0.075217,0.053145,115.299284,92.214460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283336,70.721668,105.879956,111.100000,22.591393,0.000000,57.405814,66.380609,0.000000,55.245219,68.816681,0.210321,29.229190,91.540280,54.746245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.721355,62.265364,151.277127,152.413334,95.331184,95.164035,54.557848,14.456986,150.912725,3.770318,62.331892,39.034874,150.158722,151.738172,148.758014,150.621600,121.786084,148.983261,-0.059464,-1.605475,32.025740,-235.596222,154.886510,3.560827,28.833098,11.126879,27.408454,1415.328655,19.416268,327934.865936,0.903178,19.783999,2.261287,3.900487,0.074598,0.051673,115.259763,92.197770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298473,70.755039,105.872281,111.100000,22.594314,0.000000,57.405814,66.402207,0.000000,55.245219,68.822810,0.213983,29.230884,90.994007,54.735496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.727649,62.265088,150.993008,152.416130,95.352074,95.167090,54.528798,14.456273,150.910703,3.768996,62.335329,39.055115,150.163952,151.660246,148.761351,150.519840,121.788927,148.978956,-0.059441,-1.604061,32.025740,-235.599549,154.760817,3.559636,28.839138,11.186704,28.516044,1473.307322,19.448054,328048.639607,0.905592,19.847169,2.272071,3.908160,0.075000,0.052496,115.178673,92.229014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276807,70.763234,105.877961,111.100000,22.621428,0.000000,57.405814,66.373931,0.000000,55.245219,68.828929,0.215249,29.283732,92.468469,54.754713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.752215,62.262331,151.305844,152.418647,95.333672,95.171681,54.556325,14.456986,150.902918,3.767635,62.318901,39.032112,150.146388,151.551521,148.786382,150.569447,121.786773,148.968896,-0.059543,-1.605046,32.025740,-235.594262,154.589561,3.558262,28.829113,11.225253,61.059257,3153.090263,19.440789,328096.525132,0.904326,19.782985,2.314738,3.906814,0.075278,0.051870,115.091358,92.261967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255555,70.753602,105.865017,111.100000,22.589345,0.000000,57.405814,66.368962,0.000000,55.245219,68.835026,0.213056,29.277096,90.851833,54.741889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.772809,62.257920,151.243823,152.401311,95.366346,95.177814,54.594779,14.452991,150.892222,3.765681,62.322018,39.026817,150.144192,151.634226,148.786846,150.693715,121.825312,149.147240,-0.059784,-1.605776,32.025740,-235.602178,154.761450,3.556696,28.814725,11.170260,33.937356,1751.285243,19.412107,328097.257119,0.904677,19.774371,2.309837,3.898843,0.075565,0.051869,115.017440,92.246802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263942,70.756595,105.844905,111.100000,22.617332,0.000000,57.405814,66.392761,0.000000,55.245219,68.842960,0.212733,29.261049,90.184622,54.745036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.807756,62.257920,151.343546,152.401311,95.350306,95.182386,54.556933,14.454988,150.913832,3.764717,62.302263,39.017120,150.137962,151.590583,148.742925,150.738087,121.852111,149.100429,-0.059782,-1.607520,32.025740,-235.600343,155.621827,3.555664,28.801743,11.153636,-1.474316,-76.132600,19.431434,328094.880189,0.903637,19.739083,2.307185,3.904444,0.074370,0.051994,114.953766,92.257516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255896,70.743579,105.812049,111.100000,22.612119,0.000000,57.405814,66.335936,0.000000,55.245219,68.848698,0.212091,29.272589,91.203449,54.752441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.736335,62.256266,151.227450,152.391525,95.307876,95.188503,54.563496,14.456844,150.986292,3.763750,62.308566,39.023848,150.119597,151.658527,148.780475,150.641992,121.964847,148.880766,-0.059837,-1.609270,32.025740,-235.590320,153.941515,3.554939,28.836235,11.187155,17.369935,896.862778,19.417767,328030.262211,0.902529,19.707413,2.353829,3.900770,0.074277,0.051638,114.959347,92.216334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266954,70.751314,105.776268,111.100000,22.654399,0.000000,57.405814,66.313232,0.000000,55.245219,68.854541,0.211225,29.263015,91.277570,54.742479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.812979,62.253509,151.165703,152.391246,95.300221,95.194648,54.568056,14.455417,150.939266,3.763308,62.315174,38.971253,150.136120,151.726951,148.757826,150.668761,122.016834,149.008626,-0.059769,-1.611030,32.025740,-235.597138,155.541981,3.554126,28.813408,11.197703,19.896008,1027.205797,19.412764,327972.215536,0.902317,19.661180,2.304677,3.899827,0.075370,0.052143,114.916722,92.193644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253055,70.777222,105.749540,111.100000,22.653259,0.000000,57.405814,66.344953,0.000000,55.245219,68.860450,0.211634,29.253945,91.530520,54.751114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.637349,62.253785,151.029815,152.396838,95.282718,95.199266,54.557798,14.459412,151.010761,3.762976,62.323533,39.103087,150.141543,151.611039,148.755266,150.760928,122.012179,149.045270,-0.059606,-1.612785,32.025740,-235.593632,154.840641,3.553603,28.824425,11.189896,0.160587,8.292477,19.434085,327842.924482,0.904065,19.754045,2.086989,3.904021,0.075355,0.052276,114.944756,92.193685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261050,70.811743,105.739225,111.100000,22.645899,0.000000,57.405814,66.302770,0.000000,55.245219,68.866143,0.212182,29.276231,92.006664,54.752746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.730642,62.253785,151.384606,152.396838,95.324023,95.204596,54.556288,14.468117,150.889534,3.762603,62.343543,39.020502,150.120331,151.632830,148.762560,150.756269,122.004010,149.071605,-0.059784,-1.612818,32.025740,-235.581987,155.056884,3.553246,28.830303,11.158829,37.368910,1929.725853,19.396314,327714.813821,0.902108,19.649860,2.096107,3.894720,0.074948,0.052026,114.990143,92.226487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263607,70.817615,105.689885,111.100000,22.642733,0.000000,57.405814,66.391291,0.000000,55.245219,68.872008,0.210908,29.228631,91.650268,54.747770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.734267,62.261504,151.180740,152.399354,95.354590,95.211501,54.565151,14.460554,150.966141,3.762265,62.334944,39.085711,150.165425,151.615943,148.783759,150.681395,121.963451,148.980952,-0.059679,-1.614010,32.025740,-235.592164,154.995478,3.552788,28.831944,11.158757,20.049739,1035.197844,19.460738,327869.667938,0.906766,19.882784,2.118267,3.908907,0.074676,0.051489,115.049405,92.248453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269704,70.852311,105.658149,111.100000,22.682183,0.000000,57.405814,66.338009,0.000000,55.245219,68.878345,0.211908,29.257696,91.717121,54.748724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.757429,62.259023,151.219578,152.410818,95.356469,95.216880,54.512491,14.451135,150.976008,3.761749,62.326371,38.994424,150.133471,151.657563,148.776486,150.709462,121.906092,149.084333,-0.059556,-1.615213,32.025740,-235.598806,155.451715,3.552152,28.798245,11.179672,26.179469,1352.990689,19.454463,327833.767854,0.904476,19.759104,2.139014,3.908652,0.075031,0.051689,115.014864,92.248609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263437,70.834855,105.588595,111.100000,22.674647,0.000000,57.405814,66.332182,0.000000,55.245219,68.884374,0.209827,29.234364,92.241672,54.752668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.730433,62.251028,151.361137,152.401311,95.350883,95.222236,54.555356,14.456844,150.976486,3.761138,62.273113,39.116762,150.138129,151.631208,148.772399,150.746136,121.852858,149.082695,-0.059551,-1.615813,32.025740,-235.596528,154.293938,3.551316,28.817141,11.146046,14.958678,772.477467,19.435653,327934.282159,0.904320,19.762023,2.136267,3.903023,0.074966,0.051961,115.012868,92.204102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270182,70.844083,105.516466,111.100000,22.661810,0.000000,57.405814,66.306640,0.000000,55.245219,68.892201,0.212871,29.281676,91.717525,54.742410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.642113,62.235865,151.243494,152.402150,95.365066,95.226814,54.516649,14.457414,150.945023,3.760387,62.275239,39.127729,150.113243,151.631288,148.757363,150.677115,121.873246,149.096815,-0.059512,-1.616376,32.025740,-235.596284,155.227287,3.550585,28.778015,11.138184,20.206253,1044.207060,19.430073,328035.246263,0.904654,19.728872,2.243011,3.901693,0.074217,0.051690,115.005026,92.205360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278268,70.854650,105.483045,111.100000,22.703711,0.000000,57.405814,66.323786,0.000000,55.245219,68.897548,0.210998,29.197168,92.600393,54.747632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.744425,62.235865,151.075134,152.402150,95.382129,95.234458,54.549759,14.457557,150.971316,3.759736,62.288630,39.099932,150.124619,151.704390,148.760387,150.638143,121.932401,149.061045,-0.059666,-1.616366,32.025740,-235.590587,154.966865,3.549872,28.790834,11.170892,1.975318,102.017390,19.455667,328156.915753,0.904658,19.756623,2.295464,3.908067,0.075039,0.052297,115.017722,92.196949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277830,70.881986,105.435716,111.100000,22.697359,0.000000,57.405814,66.367838,0.000000,55.245219,68.902266,0.214684,29.279062,91.396353,54.760830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.720791,62.234211,151.367485,152.401591,95.402714,95.242041,54.588829,14.459127,150.978606,3.759139,62.278676,39.123919,150.136750,151.634637,148.774823,150.729351,121.934383,149.132482,-0.059522,-1.616346,32.025740,-235.591141,153.687312,3.549098,28.810614,11.191482,38.635690,1993.952848,19.483273,328183.826569,0.907551,19.858543,2.281818,3.913955,0.074226,0.052193,115.048891,92.178374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276557,70.891491,105.444108,111.100000,22.681244,0.000000,57.405814,66.310055,0.000000,55.245219,68.907600,0.210862,29.267288,92.338634,54.758391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.675713,62.228422,151.324133,152.396279,95.461907,95.248153,54.569444,14.458556,150.984572,3.758900,62.274884,39.027834,150.120034,151.644208,148.758457,150.740188,121.879955,149.086693,-0.059695,-1.614601,32.025740,-235.595305,154.530599,3.548987,28.802302,11.168836,25.655162,1324.509940,19.424617,328030.105257,0.904479,19.722931,2.205579,3.899274,0.074705,0.052053,115.025190,92.164980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287342,70.877398,105.423343,111.100000,22.717848,0.000000,57.405814,66.318330,0.000000,55.245219,68.913001,0.213797,29.262546,90.479860,54.750553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.745044,62.231178,151.420527,152.400193,95.434207,95.251225,54.561563,14.456701,151.002657,3.758281,62.281328,39.202386,150.128153,151.703534,148.769636,150.725621,121.832415,149.048109,-0.060078,-1.615195,32.025740,-235.595527,154.916572,3.548564,28.846260,11.167340,27.981599,1444.826573,19.463736,328068.973244,0.904498,19.752579,2.237712,3.909204,0.074994,0.052679,114.962700,92.165181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300354,70.871333,105.424736,111.100000,22.729728,0.000000,57.405814,66.337110,0.000000,55.245219,68.917948,0.213195,29.310254,92.305436,54.748960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.712171,62.231178,151.352941,152.400193,95.428299,95.256524,54.505732,14.461696,151.015660,3.758096,62.286826,39.041370,150.130854,151.763820,148.756356,150.715295,121.833284,149.125582,-0.060193,-1.616935,32.025740,-235.588735,154.033983,3.548211,28.816311,11.180880,61.725139,3190.434918,19.480094,328211.507505,0.906007,19.806533,2.270275,3.912640,0.075447,0.051543,114.951747,92.181850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309525,70.879255,105.434784,111.100000,22.713094,0.000000,57.405814,66.297349,0.000000,55.245219,68.923410,0.214123,29.193273,91.114778,54.744013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.640422,62.226216,151.344495,152.408301,95.455516,95.265671,54.530188,14.459412,150.952251,3.757099,62.277096,39.001726,150.134143,151.680399,148.774876,150.675527,121.848389,149.061757,-0.060246,-1.619286,32.025740,-235.588895,154.793978,3.547719,28.811353,11.217320,18.416855,951.499317,19.459844,328256.923964,0.904417,19.717423,2.299386,3.908126,0.076221,0.051651,114.988258,92.206762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309798,70.883258,105.461320,111.100000,22.728316,0.000000,57.405814,66.312999,0.000000,55.245219,68.930167,0.210321,29.217921,91.277405,54.747583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.783340,62.232006,151.199484,152.413334,95.471127,95.272505,54.547383,14.449138,150.992315,3.756418,62.285506,39.079655,150.138463,151.743410,148.779203,150.787160,121.844954,149.111065,-0.060340,-1.619889,32.025740,-235.602927,154.592807,3.547315,28.823830,11.181241,8.496810,438.845838,19.468889,328298.895342,0.906226,19.760967,2.335516,3.909699,0.074802,0.051322,114.956016,92.165199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335253,70.877193,105.439097,111.100000,22.757889,0.000000,57.405814,66.342675,0.000000,55.245219,68.935747,0.213937,29.220553,90.923736,54.753366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.728422,62.223184,151.233102,152.399354,95.498300,95.278624,54.606281,14.457414,151.138696,3.755887,62.255997,39.092967,150.113514,151.658934,148.754209,150.803912,121.902876,149.128973,-0.060293,-1.619873,32.025740,-235.594650,155.727532,3.546835,28.841392,11.162543,45.275238,2335.867144,19.500860,328350.148083,0.907718,19.851139,2.289932,3.916740,0.075400,0.051770,114.942234,92.158747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334560,70.871112,105.408836,111.100000,22.765547,0.000000,57.405814,66.264162,0.000000,55.245219,68.941096,0.211134,29.231299,92.719545,54.741751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.760501,62.220978,151.422139,152.382578,95.529194,95.283193,54.578232,14.455559,150.984354,3.756082,62.286887,38.973020,150.131453,151.683743,148.739068,150.739147,121.935064,149.177886,-0.060214,-1.621040,32.025740,-235.593238,154.826509,3.546584,28.834847,11.178663,20.254414,1045.514850,19.426979,328281.641119,0.903888,19.667563,2.316915,3.898568,0.074808,0.052254,114.945497,92.137425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336725,70.876592,105.413726,111.100000,22.759406,0.000000,57.405814,66.289183,0.000000,55.245219,68.945756,0.211862,29.267919,90.807057,54.748950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.816058,62.220978,151.441662,152.382578,95.599647,95.287720,54.543772,14.454560,151.139274,3.755802,62.293678,38.998174,150.166336,151.754395,148.751560,150.804317,121.954363,149.213780,-0.060110,-1.622187,32.025740,-235.594564,156.111201,3.546555,28.871845,11.220078,12.980591,670.469887,19.454647,328231.102778,0.904338,19.731443,2.267544,3.904964,0.075070,0.052696,114.921971,92.105205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336651,70.895171,105.412663,111.100000,22.793357,0.000000,57.405814,66.267700,0.000000,55.245219,68.950746,0.211452,29.296533,92.143592,54.749206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.715093,62.222357,151.185197,152.391525,95.647597,95.292283,54.527309,14.455274,151.097167,3.755471,62.252479,39.135984,150.127628,151.699489,148.732571,150.737232,121.901132,149.163235,-0.059973,-1.622162,32.025740,-235.591237,154.219925,3.546213,28.863136,11.219105,47.276886,2442.669952,19.459177,328164.782362,0.904030,19.686761,2.258705,3.906609,0.075219,0.052230,114.891585,92.061500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326327,70.880294,105.408254,111.100000,22.807862,0.000000,57.405814,66.234185,0.000000,55.245219,68.955928,0.212182,29.313608,91.848328,54.756129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.809539,62.217670,151.302597,152.399634,95.662201,95.300596,54.570430,14.458984,151.121307,3.755400,62.244482,39.077481,150.126004,151.823108,148.740460,150.833188,121.854092,149.205144,-0.059800,-1.622140,32.025740,-235.595041,155.060477,3.546321,28.893932,11.184198,21.554696,1112.793354,19.437838,328105.563738,0.903242,19.613259,2.256539,3.901521,0.074407,0.052311,114.869020,92.061408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361055,70.871061,105.397804,111.100000,22.814471,0.000000,57.405814,66.281585,0.000000,55.245219,68.961055,0.211999,29.305404,91.925568,54.747121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.685610,62.207745,151.550435,152.391805,95.687819,95.305574,54.563654,14.454560,151.067362,3.755653,62.236969,38.983067,150.136230,151.690597,148.775444,150.809044,121.899061,149.228634,-0.060005,-1.622130,32.025740,-235.595707,155.295570,3.546559,28.886954,11.188183,17.749914,916.479621,19.458810,328290.457578,0.906114,19.748274,2.285645,3.905071,0.075124,0.052259,114.863080,92.110722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367242,70.892167,105.405747,111.100000,22.807515,0.000000,57.405814,66.228631,0.000000,55.245219,68.965815,0.210186,29.316673,91.708035,54.753356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.737351,62.192307,151.328558,152.389848,95.740818,95.317740,54.580273,14.446426,151.098289,3.755873,62.226873,39.046405,150.134352,151.754276,148.775085,150.816067,121.920079,149.140023,-0.060015,-1.622142,32.025740,-235.602861,155.402789,3.547065,28.871142,11.239912,24.227343,1250.547180,19.430187,328326.779033,0.903080,19.618571,2.352690,3.898593,0.074786,0.051411,114.847199,92.123957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353992,70.908355,105.382528,111.100000,22.819683,0.000000,57.405814,66.282958,0.000000,55.245219,68.971731,0.214731,29.315393,91.652199,54.745655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.669243,62.192307,151.285110,152.389848,95.742095,95.325404,54.612599,14.453561,151.111308,3.755859,62.192787,39.092850,150.108747,151.801163,148.737253,150.771538,121.961175,149.229758,-0.059931,-1.622128,32.025740,-235.594419,155.232408,3.547087,28.892310,11.227110,58.891322,3038.004788,19.507596,328344.781863,0.906352,19.772735,2.318932,3.917489,0.075305,0.053535,114.849583,92.119123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331845,70.869227,105.343499,111.100000,22.851442,0.000000,57.405814,66.257481,0.000000,55.245219,68.975432,0.213102,29.321884,92.811101,54.764666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.853124,62.182382,151.333409,152.392923,95.758348,95.333014,54.614017,14.462980,151.040152,3.756044,62.266978,39.109091,150.134513,151.692964,148.763448,150.846963,122.003185,149.200488,-0.059863,-1.622125,32.025740,-235.588105,155.492275,3.547008,28.892760,11.205005,28.701454,1480.572819,19.465997,328290.661886,0.904846,19.688740,2.255615,3.906528,0.074745,0.051563,114.940422,92.176299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371174,70.931743,105.376724,111.100000,22.839824,0.000000,57.405814,66.289985,0.000000,55.245219,68.979242,0.211452,29.354645,90.652807,54.820459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.885330,62.183485,151.275557,152.386213,95.762344,95.339829,54.556516,14.460269,151.074051,3.755912,62.214319,39.049039,150.117750,151.747016,148.735997,150.873424,122.055754,149.279560,-0.059548,-1.622140,32.025740,-235.590816,155.780639,3.546795,28.891174,11.203545,28.769723,1485.658667,19.493227,328297.096834,0.906108,19.778999,2.257353,3.912285,0.074686,0.051762,114.948065,92.167154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358680,70.898947,105.364924,111.100000,22.843338,0.000000,57.405814,66.188130,0.000000,55.245219,68.983447,0.211225,29.259517,91.473651,54.745046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.716916,62.182933,151.397786,152.390127,95.777588,95.345169,54.555670,14.451564,151.056520,3.755499,62.231043,39.085654,150.105276,151.775445,148.759657,150.808003,122.043319,149.126877,-0.059307,-1.622114,32.025740,-235.596417,154.766713,3.546618,28.901054,11.226533,62.209401,3212.522030,19.418798,328099.592725,0.901490,19.525671,2.201374,3.895013,0.075402,0.051697,114.961553,92.170475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341328,70.881606,105.337913,111.100000,22.854150,0.000000,57.405814,66.166410,0.000000,55.245219,68.987739,0.209559,29.356953,91.835520,54.760811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.795670,62.182933,151.565521,152.390127,95.781028,95.354713,54.559226,14.458271,151.113729,3.755571,62.242807,39.163997,150.093410,151.809144,148.737493,150.833289,121.979666,149.176190,-0.059160,-1.621546,32.025740,-235.596244,155.537819,3.546598,28.896511,11.214561,31.588027,1631.113920,19.401024,328009.307013,0.901697,19.484233,2.186539,3.890299,0.075766,0.052767,114.935249,92.187574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347038,70.867416,105.333245,111.100000,22.880658,0.000000,57.405814,66.247948,0.000000,55.245219,68.991931,0.210636,29.342943,91.850146,54.751802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.738032,62.188171,151.426104,152.394601,95.738851,95.360035,54.535495,14.457557,150.971316,3.755065,62.256642,39.127384,150.128175,151.760173,148.763568,150.814485,121.961384,149.204860,-0.059024,-1.623285,32.025740,-235.594017,154.920039,3.546361,28.885422,11.181277,28.738947,1484.641498,19.486500,328172.011816,0.906011,19.706435,2.126101,3.910378,0.074580,0.052281,114.959010,92.162609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342271,70.858092,105.348094,111.100000,22.912514,0.000000,57.405814,66.202360,0.000000,55.245219,68.996478,0.210456,29.322353,92.988255,54.759827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.840043,62.185966,151.286351,152.393203,95.737903,95.367615,54.600193,14.464407,151.104176,3.754466,62.234042,39.138458,150.123865,151.881041,148.748974,150.869414,121.976899,149.224606,-0.059045,-1.624694,32.025740,-235.591905,154.839925,3.545695,28.876803,11.170477,60.888692,3141.756087,19.469719,328258.769456,0.904050,19.602179,2.213295,3.906764,0.074233,0.052438,114.893821,92.144274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311021,70.844686,105.349553,111.100000,22.898017,0.000000,57.405814,66.227087,0.000000,55.245219,69.000817,0.211179,29.277583,92.432841,54.755825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.830971,62.186242,151.485088,152.389009,95.780847,95.372816,54.593916,14.459270,151.112931,3.754244,62.264769,39.133320,150.106592,151.798855,148.736618,150.829399,121.965116,149.174251,-0.058924,-1.623742,32.025740,-235.588058,154.161595,3.545313,28.886378,11.215192,24.478378,1263.189145,19.483148,328359.365729,0.905964,19.683703,2.245262,3.908978,0.074966,0.052403,114.923739,92.099740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317879,70.868949,105.388154,111.100000,22.935815,0.000000,57.405814,66.172813,0.000000,55.245219,69.006412,0.211043,29.340509,92.575871,54.754054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.713054,62.187069,151.468153,152.400193,95.776980,95.379488,54.576543,14.457414,151.147522,3.753601,62.230433,39.122206,150.096121,151.864561,148.747442,150.833574,121.935165,149.123913,-0.058809,-1.624149,32.025740,-235.592037,155.711869,3.544998,28.913621,11.242671,-2.769725,-142.975174,19.427398,328279.494692,0.902383,19.546540,2.239171,3.895113,0.075561,0.052302,114.869895,92.105175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304373,70.863328,105.408649,111.100000,22.939490,0.000000,57.405814,66.166756,0.000000,55.245219,69.010722,0.212964,29.345522,91.994771,54.764253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.739206,62.187069,151.553459,152.400193,95.816383,95.387876,54.561991,14.456273,151.162561,3.752848,62.249862,39.119765,150.126744,151.811399,148.762515,150.819720,121.967133,149.152644,-0.058706,-1.624164,32.025740,-235.597752,154.884002,3.544308,28.884034,11.165464,16.311315,842.226240,19.450950,328324.372229,0.902765,19.558806,2.226918,3.901141,0.075663,0.052994,114.937206,92.153994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324118,70.887620,105.436823,111.100000,22.921351,0.000000,57.405814,66.222999,0.000000,55.245219,69.015074,0.213797,29.297236,92.165654,54.753425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.793148,62.180452,151.464946,152.393483,95.850642,95.396261,54.566144,14.458699,151.056464,3.752023,62.245886,39.129501,150.091365,151.793050,148.751430,150.832414,121.977477,149.327289,-0.058709,-1.623003,32.025740,-235.586832,155.213724,3.543480,28.898061,11.164905,32.965468,1702.025172,19.501994,328488.131130,0.906098,19.715688,2.232838,3.912586,0.074941,0.051620,114.968133,92.168327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280099,70.882180,105.454529,111.100000,22.969556,0.000000,57.405814,66.200584,0.000000,55.245219,69.018972,0.212503,29.356070,91.574302,54.837945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.832820,62.179901,151.498434,152.377825,95.861430,95.400805,54.581529,14.450422,151.134155,3.751188,62.255589,39.084513,150.089252,151.933472,148.748172,150.822344,122.012422,149.214375,-0.058699,-1.621824,32.025740,-235.598049,155.328143,3.542924,28.902118,11.240435,5.796711,299.202983,19.500268,328442.006666,0.905756,19.681045,2.214587,3.912147,0.074986,0.050726,114.967474,92.149858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278621,70.907646,105.454262,111.100000,22.976886,0.000000,57.405814,66.166690,0.000000,55.245219,69.023133,0.211043,29.300247,91.209140,54.744977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
