OSU 80 Ton Compressor Load Stand
38.660450,62.187344,151.282293,152.382858,95.818963,95.406902,54.621343,14.453990,151.108304,3.750568,62.252326,39.099126,150.096423,151.789485,148.765252,150.866493,122.043778,149.136975,-0.058940,-1.621839,32.025740,-235.601179,154.420632,3.542250,28.901505,11.216743,14.669689,756.638683,19.469954,328406.764928,0.904388,19.603033,2.287584,3.904425,0.075367,0.052060,114.980152,92.140619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274007,70.949458,105.516871,111.100000,22.989455,0.000000,57.405814,66.139639,0.000000,55.245219,69.027250,0.212779,29.304989,91.621914,54.751320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.809497,62.187344,151.401681,152.382858,95.804182,95.409261,54.572424,14.455131,151.194270,3.750141,62.264387,39.072166,150.101467,151.802569,148.752035,150.850196,121.985491,149.234429,-0.058893,-1.621814,32.025740,-235.596280,155.137225,3.541565,28.906247,11.152699,46.806534,2416.368852,19.456572,328329.112300,0.903174,19.550023,2.198764,3.901299,0.074596,0.051616,114.938360,92.127678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272877,70.968638,105.525635,111.100000,23.003195,0.000000,57.405814,66.225279,0.000000,55.245219,69.031924,0.213241,29.358792,92.192295,54.754634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.865037,62.184036,151.436627,152.387331,95.803310,95.413044,54.604593,14.457557,151.082453,3.749616,62.245207,39.111953,150.110116,151.828715,148.730252,150.894997,121.974491,149.224775,-0.059050,-1.621806,32.025740,-235.591730,155.255493,3.541156,28.876389,11.152266,16.983089,876.228766,19.513150,328431.354570,0.906950,19.785697,2.130462,3.913102,0.074796,0.051631,114.900856,92.140571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273195,70.979317,105.527978,111.100000,22.996994,0.000000,57.405814,66.139948,0.000000,55.245219,69.036035,0.209157,29.287752,91.706086,54.757782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.789775,62.186517,151.356129,152.395999,95.788160,95.419098,54.590149,14.460982,151.121671,3.749477,62.228086,39.103520,150.094430,151.933890,148.733949,150.893858,121.972861,149.324675,-0.059081,-1.620650,32.025740,-235.590756,154.636631,3.540815,28.912035,11.224298,-1.033156,-53.318939,19.459930,328432.851385,0.904009,19.588302,2.235266,3.901150,0.076042,0.052747,114.981223,92.170835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272246,70.981685,105.547432,111.100000,23.002619,0.000000,57.405814,66.120189,0.000000,55.245219,69.041849,0.211134,29.349921,91.258012,54.833903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.823327,62.180452,151.330578,152.389568,95.842219,95.423661,54.593207,14.455559,151.146484,3.749294,62.234966,39.124899,150.115347,151.828680,148.735873,150.812324,122.021972,149.275831,-0.059323,-1.620095,32.025740,-235.595525,154.789146,3.540588,28.862848,11.212650,15.216848,785.264742,19.439620,328419.714690,0.902106,19.511586,2.241660,3.896475,0.074859,0.051654,115.005880,92.165796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262313,70.977978,105.585491,111.100000,23.037251,0.000000,57.405814,66.131822,0.000000,55.245219,69.046150,0.211452,29.359423,92.942520,54.850976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.810145,62.177144,151.546187,152.391525,95.865712,95.432801,54.550699,14.452705,151.150331,3.749352,62.238503,39.166878,150.096091,151.939027,148.740560,150.889330,122.020214,149.224004,-0.059517,-1.619528,32.025740,-235.600503,154.930361,3.540458,28.891354,11.181998,39.289599,2029.117854,19.466219,328503.673979,0.904305,19.613560,2.290952,3.901959,0.075491,0.052597,114.952460,92.194308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271985,70.969819,105.602423,111.100000,23.023102,0.000000,57.405814,66.106518,0.000000,55.245219,69.049976,0.212136,29.354699,92.198400,54.743315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.768031,62.177144,151.507602,152.391525,95.876306,95.438844,54.575006,14.457557,151.093076,3.748860,62.253772,39.176765,150.115003,151.821190,148.735909,150.831924,122.052571,149.271136,-0.059365,-1.619531,32.025740,-235.590914,155.495010,3.540450,28.886414,11.150301,14.046417,725.106426,19.449901,328399.726153,0.903437,19.563124,2.218540,3.897929,0.077468,0.052868,114.977975,92.213198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271064,70.976774,105.618641,111.100000,23.031371,0.000000,57.405814,66.105796,0.000000,55.245219,69.053904,0.211316,29.345089,91.982613,54.844416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.878605,62.176317,151.500237,152.396558,95.841915,95.443490,54.670024,14.464978,151.165055,3.748424,62.260076,39.070155,150.123164,151.967494,148.738376,150.834618,121.996692,149.270721,-0.059407,-1.620707,32.025740,-235.587087,154.687942,3.540230,28.873846,11.206105,21.985984,1132.991436,19.477430,328438.919875,0.904553,19.577245,2.195568,3.904809,0.075167,0.051616,114.990652,92.195064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270849,70.956664,105.633043,111.100000,23.068383,0.000000,57.405814,66.118567,0.000000,55.245219,69.057936,0.208669,29.304899,91.815604,54.799884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.767673,62.177695,151.507301,152.406624,95.801095,95.451103,54.540840,14.451421,151.185493,3.748336,62.278142,39.136355,150.106468,151.871000,148.722791,150.792377,122.017989,149.334866,-0.059388,-1.621849,32.025740,-235.607178,155.666880,3.539984,28.904192,11.220367,57.297673,2959.682729,19.493168,328434.760755,0.905272,19.632960,2.185702,3.908055,0.076259,0.052985,114.979787,92.192007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272531,70.911094,105.645965,111.100000,23.056156,0.000000,57.405814,66.052683,0.000000,55.245219,69.062002,0.212136,29.269488,92.246722,54.741485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.869074,62.181831,151.335646,152.416689,95.763826,95.458975,54.571770,14.457414,151.151444,3.748233,62.264902,39.131628,150.103491,151.764283,148.712958,150.880186,122.021183,149.199004,-0.059134,-1.620654,32.025740,-235.594650,154.519015,3.539683,28.902190,11.200353,28.166975,1454.126410,19.445448,328466.372266,0.900956,19.485946,2.241383,3.896751,0.075352,0.051950,115.003901,92.171855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258910,70.887950,105.657582,111.100000,23.091520,0.000000,57.405814,66.103382,0.000000,55.245219,69.066175,0.214684,29.351923,93.187975,54.840295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.885196,62.181831,151.416929,152.416689,95.749878,95.465120,54.571682,14.458413,151.111911,3.747795,62.245676,39.234150,150.111990,151.992175,148.711957,150.861464,122.058255,149.274930,-0.059060,-1.620643,32.025740,-235.593325,154.572062,3.539490,28.933473,11.161678,27.395701,1414.311485,19.495885,328540.367097,0.905966,19.633985,2.250686,3.908083,0.075453,0.051890,115.027859,92.189151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258649,70.879399,105.665457,111.100000,23.098476,0.000000,57.405814,66.042338,0.000000,55.245219,69.070564,0.210141,29.352842,91.902598,54.760191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.800588,62.183761,151.375349,152.439058,95.736470,95.468950,54.537913,14.458271,151.062410,3.747717,62.239987,39.134271,150.133999,151.937394,148.709647,150.903696,122.079504,149.282786,-0.058882,-1.618891,32.025740,-235.591670,154.641751,3.539531,28.892941,11.204681,15.606503,806.189374,19.437676,328488.978206,0.902977,19.504047,2.182667,3.893472,0.074860,0.052608,114.878559,92.243062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263598,70.866520,105.680720,111.100000,23.115647,0.000000,57.405814,66.022166,0.000000,55.245219,69.076290,0.212687,29.293089,90.540688,54.751291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.917222,62.179350,151.294816,152.444929,95.693373,95.472766,54.599015,14.458842,151.185559,3.747703,62.233771,39.192019,150.113042,151.897887,148.702733,150.823430,121.986033,149.227039,-0.058887,-1.619506,32.025740,-235.593713,155.829628,3.539626,28.854211,11.223017,26.530795,1368.974783,19.439576,328434.276010,0.902631,19.482757,2.181829,3.893948,0.074648,0.051938,114.771325,92.263302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254819,70.855260,105.646089,111.100000,23.111328,0.000000,57.405814,66.059620,0.000000,55.245219,69.080250,0.210953,29.279549,92.507259,54.748566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.846790,62.178247,151.453657,152.444650,95.634454,95.481127,54.577772,14.463408,151.121318,3.747769,62.244443,39.094738,150.089929,151.820824,148.702415,150.816751,122.003113,149.374931,-0.058961,-1.619500,32.025740,-235.585880,154.653578,3.539515,28.843195,11.176409,-0.407988,-21.060131,19.473374,328475.687858,0.905365,19.596501,2.164328,3.901367,0.074243,0.052351,114.693502,92.281765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245761,70.849110,105.638784,111.100000,23.141993,0.000000,57.405814,65.988961,0.000000,55.245219,69.084385,0.212733,29.307424,91.558770,54.751537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.844972,62.174387,151.492809,152.438778,95.640198,95.487978,54.577944,14.458271,151.181883,3.747478,62.239010,39.132321,150.105985,151.808162,148.692237,150.854477,121.973748,149.276420,-0.058882,-1.618326,32.025740,-235.592487,156.056011,3.539581,28.884358,11.145018,16.462466,849.782357,19.415805,328560.085108,0.901441,19.438001,2.231198,3.887606,0.073993,0.051764,114.759730,92.249391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242966,70.845902,105.631987,111.100000,23.141939,0.000000,57.405814,66.020024,0.000000,55.245219,69.088434,0.213565,29.312129,92.038626,54.745114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.870934,62.174387,151.496033,152.438778,95.607563,95.494890,54.526759,14.458413,151.136753,3.747748,62.244650,39.159591,150.099141,151.864251,148.711644,150.862768,121.963404,149.328636,-0.058950,-1.617149,32.025740,-235.588424,154.949611,3.539986,28.880085,11.200642,25.846023,1335.408186,19.462702,328612.330831,0.903640,19.529904,2.284669,3.898743,0.074998,0.051688,114.750881,92.251235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227611,70.846311,105.638981,111.100000,23.135406,0.000000,57.405814,66.012326,0.000000,55.245219,69.092272,0.213056,29.314708,91.488797,54.763791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.767825,62.176041,151.291416,152.436262,95.574701,95.503289,54.579934,14.465834,151.188792,3.748320,62.259713,39.180657,150.102071,151.863165,148.717244,150.766372,121.971706,149.291166,-0.058924,-1.617152,32.025740,-235.587864,155.697773,3.540544,28.903074,11.239155,-2.826200,-145.881372,19.468245,328682.589283,0.903740,19.528447,2.267045,3.899934,0.074850,0.052031,114.783304,92.294185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242426,70.841632,105.643451,111.100000,23.170167,0.000000,57.405814,65.992011,0.000000,55.245219,69.096397,0.211725,29.347072,91.158378,54.754428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.830330,62.174112,151.399228,152.444090,95.550025,95.509401,54.555613,14.456416,151.124459,3.749271,62.226090,38.977775,150.080770,151.919835,148.707322,150.759887,121.960030,149.208615,-0.058977,-1.618866,32.025740,-235.593362,154.629127,3.541388,28.887171,11.204717,23.915312,1234.999016,19.458781,328706.323575,0.903999,19.494148,2.302299,3.897412,0.075099,0.052635,114.806631,92.274435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215019,70.826681,105.659047,111.100000,23.174105,0.000000,57.405814,66.038667,0.000000,55.245219,69.100456,0.212687,29.283209,91.331805,54.739499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.821081,62.176868,151.445907,152.445209,95.526055,95.512832,54.544675,14.457985,151.147602,3.750669,62.246561,39.065112,150.108879,151.854662,148.708839,150.803831,122.017623,149.202839,-0.058762,-1.620687,32.025740,-235.590322,155.287248,3.542773,28.879814,11.156684,18.598987,960.653843,19.486298,328798.171336,0.905804,19.632131,2.276124,3.902500,0.074844,0.051762,114.799620,92.241367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205057,70.810923,105.696974,111.100000,23.177730,0.000000,57.405814,65.997164,0.000000,55.245219,69.104364,0.212871,29.276772,92.035807,54.748222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.849800,62.176868,151.488474,152.445209,95.492681,95.515955,54.595454,14.463836,151.040845,3.752467,62.257164,39.222029,150.120151,151.856423,148.734596,150.875688,122.031899,149.215873,-0.058856,-1.621840,32.025740,-235.587738,154.222451,3.544441,28.906445,11.202607,-0.948778,-48.959641,19.470359,328789.542741,0.904681,19.547524,2.248408,3.898994,0.074471,0.052881,114.841614,92.261381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213218,70.828197,105.709916,111.100000,23.176133,0.000000,57.405814,65.994226,0.000000,55.245219,69.108573,0.213287,29.304665,91.544594,54.754969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.886608,62.184312,151.300815,152.456113,95.496507,95.519721,54.524756,14.458842,151.064942,3.755089,62.288512,39.125582,150.115624,151.745262,148.728538,150.887480,122.050823,149.270624,-0.058827,-1.622404,32.025740,-235.589466,154.581953,3.547282,28.890290,11.220349,29.141070,1505.711439,19.479428,328709.996943,0.905135,19.562508,2.188058,3.901125,0.076371,0.052792,114.969905,92.215840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199977,70.827402,105.762241,111.100000,23.227914,0.000000,57.405814,65.971693,0.000000,55.245219,69.114536,0.212274,29.315303,91.507976,54.752500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.678220,62.189826,151.420365,152.477084,95.502766,95.522038,54.590863,14.457129,151.090851,3.757160,62.266444,39.118347,150.113282,151.774958,148.737230,150.775757,122.069574,149.135707,-0.058908,-1.624131,32.025740,-235.591669,154.644362,3.549557,28.872440,11.206285,60.737504,3134.490590,19.471710,328674.647839,0.903598,19.524549,2.180002,3.899337,0.075498,0.052452,115.022315,92.219858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187878,70.831065,105.733141,111.100000,23.201486,0.000000,57.405814,65.942893,0.000000,55.245219,69.119133,0.211862,29.315501,91.293448,54.749638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.744702,62.195891,151.443361,152.496936,95.514951,95.522079,54.544331,14.443572,151.091839,3.759872,62.282339,39.081886,150.100890,151.843357,148.739659,150.797404,122.097823,149.137658,-0.058935,-1.624726,32.025740,-235.604245,154.480536,3.551918,28.896006,11.189283,15.146959,782.358543,19.439342,328637.226374,0.903894,19.483373,2.187205,3.890821,0.076335,0.051763,115.016882,92.216307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208365,70.832053,105.740398,111.100000,23.201927,0.000000,57.405814,66.046428,0.000000,55.245219,69.123510,0.212871,29.351598,91.576734,54.757526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.812481,62.195891,151.558243,152.499172,95.513935,95.523621,54.546750,14.460697,151.112887,3.762742,62.278615,39.152291,150.124227,151.894344,148.716223,150.857881,122.108794,149.287008,-0.059134,-1.625343,32.025740,-235.594472,154.598329,3.554479,28.863984,11.170441,15.445853,797.761397,19.541922,328771.523341,0.908105,19.764613,2.104061,3.914874,0.075139,0.052130,114.994823,92.200960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199000,70.834302,105.751568,111.100000,23.241105,0.000000,57.405814,66.002969,0.000000,55.245219,69.128361,0.210862,29.318693,92.238892,54.757654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.755427,62.195891,151.489836,152.499172,95.519471,95.522447,54.571267,14.457985,151.065557,3.765579,62.248160,39.155589,150.125658,151.791191,148.723747,150.802853,122.164245,149.259647,-0.059139,-1.625328,32.025740,-235.592936,154.693187,3.557578,28.884629,11.219520,28.932309,1493.650714,19.515512,328680.204139,0.907205,19.682589,2.076742,3.908750,0.075208,0.052492,115.034551,92.185500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195999,70.804773,105.749485,111.100000,23.228688,0.000000,57.405814,65.961209,0.000000,55.245219,69.132878,0.211588,29.296389,91.677487,54.748852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.789938,62.196166,151.370715,152.505603,95.527460,95.525493,54.565859,14.453276,151.125569,3.768688,62.276971,39.129763,150.116093,151.724647,148.730911,150.784128,122.165135,149.203027,-0.059113,-1.625355,32.025740,-235.595685,154.011695,3.560608,28.902136,11.235999,-2.324507,-120.016203,19.496974,328618.532778,0.905463,19.592902,2.137052,3.904884,0.074635,0.051745,115.128875,92.207044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180576,70.787703,105.740036,111.100000,23.267723,0.000000,57.405814,65.982395,0.000000,55.245219,69.137412,0.213195,29.327185,92.463064,54.755667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.707565,62.194788,151.340615,152.517347,95.477902,95.527830,54.559569,14.456844,151.049052,3.772311,62.263636,39.101493,150.119658,151.886892,148.710503,150.747114,122.193271,149.189291,-0.058992,-1.625338,32.025740,-235.593914,154.240259,3.563826,28.876587,11.163824,23.891720,1233.691226,19.515296,328558.757697,0.906488,19.668391,2.068545,3.908868,0.075956,0.052448,115.150136,92.188416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179906,70.770865,105.755942,111.100000,23.287291,0.000000,57.405814,65.958428,0.000000,55.245219,69.141935,0.210141,29.259571,92.232324,54.751015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.674665,62.193410,151.333380,152.527972,95.454670,95.532537,54.515497,14.458984,151.010987,3.776590,62.269595,39.085603,150.139012,151.820490,148.719617,150.799940,122.193791,149.280725,-0.059144,-1.626476,32.025740,-235.592427,155.420079,3.567811,28.869808,11.211947,60.409025,3121.848625,19.489621,328541.110734,0.905734,19.622993,2.040635,3.902319,0.075578,0.052437,115.134105,92.190572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178638,70.770428,105.758463,111.100000,23.278600,0.000000,57.405814,65.992425,0.000000,55.245219,69.147848,0.208581,29.271327,91.417077,54.750996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.731549,62.197820,151.324380,152.533564,95.510201,95.534971,54.605956,14.455131,151.107321,3.779847,62.259149,39.107902,150.121068,151.800442,148.726761,150.746379,122.163628,149.237204,-0.059197,-1.625320,32.025740,-235.593013,154.163819,3.570954,28.880788,11.228264,32.071351,1654.654131,19.523262,328558.704522,0.907946,19.730679,2.005944,3.909846,0.074901,0.052249,115.134452,92.245518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151991,70.751676,105.757221,111.100000,23.283193,0.000000,57.405814,66.004963,0.000000,55.245219,69.152231,0.211497,29.314546,92.905497,54.761588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.738811,62.197820,151.305916,152.533564,95.490179,95.536639,54.568983,14.453419,151.081910,3.783384,62.288005,39.093033,150.140902,151.829320,148.726078,150.783618,122.178642,149.144403,-0.059252,-1.625281,32.025740,-235.597339,154.541125,3.574002,28.879652,11.192384,29.603779,1528.379790,19.537624,328598.417595,0.909559,19.772911,2.049056,3.912985,0.075048,0.052102,115.168109,92.269127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176138,70.761711,105.769322,111.100000,23.320608,0.000000,57.405814,65.972066,0.000000,55.245219,69.157002,0.211634,29.261338,93.669455,54.752815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.751844,62.201404,151.341739,152.534123,95.470503,95.539533,54.536070,14.461410,151.060156,3.786653,62.288325,39.112882,150.162832,151.823571,148.762132,150.820946,122.230569,149.098525,-0.059344,-1.626426,32.025740,-235.590164,155.190004,3.577274,28.884178,11.192726,61.520402,3178.083573,19.512866,328622.736195,0.906641,19.701939,2.058454,3.907006,0.074979,0.051819,115.197187,92.258925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203819,70.795591,105.802286,111.100000,23.300649,0.000000,57.405814,65.963837,0.000000,55.245219,69.161789,0.214077,29.314041,92.260540,54.750435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.682703,62.206918,151.310584,152.536360,95.488049,95.541843,54.556887,14.453990,151.108304,3.789399,62.290611,39.064852,150.131420,151.746626,148.732945,150.813525,122.236630,149.183825,-0.059467,-1.625867,32.025740,-235.597748,155.460116,3.579989,28.868005,11.201886,26.200791,1352.990689,19.508167,328594.888456,0.907087,19.692320,1.999144,3.905797,0.078363,0.051661,115.164273,92.227181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171592,70.764216,105.771818,111.100000,23.327766,0.000000,57.405814,65.952334,0.000000,55.245219,69.166432,0.213056,29.268189,92.178787,54.755765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.815359,62.209399,151.399749,152.524896,95.524460,95.541095,54.547549,14.462837,151.109470,3.791858,62.285799,39.042349,150.138742,151.850680,148.724295,150.746425,122.280991,149.184021,-0.059470,-1.625271,32.025740,-235.587757,155.239889,3.582390,28.837750,11.200119,22.038014,1138.222594,19.506650,328506.838741,0.907339,19.678648,1.925310,3.905407,0.074121,0.051528,115.047365,92.243530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184981,70.772206,105.756059,111.100000,23.321066,0.000000,57.405814,65.981519,0.000000,55.245219,69.171508,0.211999,29.318693,91.119932,54.754300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.709100,62.209399,151.316686,152.524896,95.501847,95.541703,54.533353,14.457272,151.040491,3.794258,62.299039,39.081616,150.130213,151.723080,148.732496,150.737274,122.261372,149.114466,-0.059344,-1.625280,32.025740,-235.590382,155.937212,3.585066,28.864669,11.190130,51.830305,2677.636129,19.534755,328564.327964,0.908783,19.775761,1.959977,3.911582,0.075362,0.052010,114.985404,92.306946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188527,70.800208,105.769932,111.100000,23.329119,0.000000,57.405814,65.906986,0.000000,55.245219,69.176454,0.210231,29.273400,91.688395,54.753081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.811278,62.211053,151.327758,152.514271,95.484482,95.540084,54.555827,14.455559,151.074898,3.797461,62.307863,39.056513,150.141396,151.751958,148.722387,150.810369,122.240340,149.206453,-0.059436,-1.624081,32.025740,-235.597976,154.600697,3.588402,28.856808,11.149201,20.803248,1074.286219,19.485206,328387.554517,0.905573,19.602604,1.915707,3.900511,0.075168,0.051988,114.959076,92.283179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185805,70.783808,105.767630,111.100000,23.341258,0.000000,57.405814,65.955629,0.000000,55.245219,69.183008,0.210051,29.323326,91.911724,54.751841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.760522,62.211329,151.254758,152.519024,95.501564,95.540828,54.571145,14.459270,151.081877,3.799582,62.306868,39.193260,150.145570,151.745199,148.754734,150.741065,122.244487,149.224855,-0.059380,-1.624062,32.025740,-235.594919,155.070389,3.590567,28.881149,11.168061,-2.195257,-113.331945,19.523971,328502.579878,0.908508,19.743258,1.902120,3.909073,0.074894,0.051986,114.912002,92.321027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195341,70.803287,105.786590,111.100000,23.353285,0.000000,57.405814,65.896213,0.000000,55.245219,69.187892,0.211634,29.297795,92.869149,54.751517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.669152,62.216016,151.224087,152.516788,95.474347,95.541563,54.564476,14.467118,150.964860,3.801457,62.334059,39.111605,150.170092,151.845474,148.764458,150.712243,122.267712,149.163653,-0.059341,-1.625782,32.025740,-235.584129,154.394603,3.592183,28.862054,11.223450,17.446234,900.786147,19.480123,328461.336672,0.905533,19.609655,1.967067,3.899067,0.075176,0.051603,114.887708,92.324013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212162,70.802685,105.822187,111.100000,23.363539,0.000000,57.405814,65.916564,0.000000,55.245219,69.192765,0.212964,29.359135,92.739844,54.842980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.895756,62.221254,151.376553,152.515669,95.452067,95.540806,54.588836,14.460982,151.063977,3.803057,62.304643,39.027337,150.118212,151.721556,148.726563,150.770321,122.202503,149.382626,-0.059307,-1.627536,32.025740,-235.593370,154.946959,3.593863,28.875866,11.230428,22.215183,1146.505260,19.495600,328495.206587,0.906570,19.677083,1.971701,3.902289,0.076158,0.053315,114.791205,92.304308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171274,70.796234,105.798797,111.100000,23.354633,0.000000,57.405814,65.957286,0.000000,55.245219,69.198004,0.210682,29.320478,92.119408,54.745724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.782776,62.221254,151.170769,152.515669,95.413895,95.540839,54.634078,14.459270,151.073052,3.804739,62.306376,39.091899,150.138009,151.742909,148.731553,150.777083,122.212737,149.149764,-0.059359,-1.628705,32.025740,-235.594592,154.052768,3.594954,28.876515,11.148894,-3.463036,-178.576110,19.532904,328529.876460,0.909020,19.802827,1.919264,3.910716,0.074859,0.051273,114.785750,92.271623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180861,70.818665,105.821164,111.100000,23.367365,0.000000,57.405814,65.832183,0.000000,55.245219,69.203355,0.213333,29.288528,91.719445,54.744072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.750041,62.222908,151.430310,152.506722,95.423582,95.543820,54.594089,14.457272,151.097204,3.806339,62.335253,38.965149,150.134267,151.732405,148.741507,150.732711,122.245370,149.094060,-0.059391,-1.628712,32.025740,-235.594466,155.349514,3.596155,28.876335,11.166041,24.745962,1276.993589,19.448739,328483.045711,0.902885,19.508237,2.088949,3.891853,0.075223,0.051994,114.797754,92.280293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178850,70.832407,105.824924,111.100000,23.363749,0.000000,57.405814,65.887047,0.000000,55.245219,69.208560,0.211816,29.283876,92.313451,54.750691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.739189,62.225389,151.365106,152.493580,95.459230,95.544540,54.567360,14.459698,151.064818,3.807075,62.318294,39.053342,150.136927,151.747590,148.744551,150.768384,122.207129,149.110199,-0.059443,-1.629309,32.025740,-235.593347,154.839784,3.596927,28.889533,11.227651,17.182595,887.127012,19.478555,328545.307868,0.904986,19.657558,1.967609,3.897884,0.075476,0.051469,114.866452,92.258951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186317,70.830334,105.788771,111.100000,23.377427,0.000000,57.405814,65.898782,0.000000,55.245219,69.213700,0.212503,29.307964,91.305728,54.761312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.658616,62.232006,151.184948,152.479041,95.516560,95.545010,54.560505,14.455845,150.968623,3.808156,62.324986,39.147439,150.140190,151.651148,148.744776,150.751167,122.127375,149.042029,-0.059373,-1.630523,32.025740,-235.595240,154.971679,3.597939,28.862992,11.192185,30.820511,1591.444306,19.517839,328523.625774,0.906509,19.702538,1.908378,3.907875,0.075479,0.051593,114.904735,92.290123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179094,70.865813,105.758540,111.100000,23.387018,0.000000,57.405814,65.898814,0.000000,55.245219,69.220766,0.211406,29.318909,92.145072,54.748389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.891822,62.235038,151.345573,152.462824,95.531355,95.551042,54.518576,14.460982,150.963300,3.809198,62.341502,39.136332,150.153419,151.677225,148.726058,150.652813,122.081891,149.042922,-0.059569,-1.629903,32.025740,-235.590756,154.865869,3.598429,28.846801,11.151942,24.326495,1257.086127,19.516809,328605.309129,0.907241,19.719388,1.954326,3.907286,0.075297,0.051664,114.895554,92.280304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176532,70.865740,105.771968,111.100000,23.393027,0.000000,57.405814,65.936526,0.000000,55.245219,69.226481,0.210051,29.271218,91.842405,54.754851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.821469,62.235038,151.315411,152.462824,95.539544,95.553214,54.516676,14.458128,151.037915,3.809506,62.343230,39.075813,150.142287,151.669299,148.753348,150.678969,122.040488,149.088550,-0.059572,-1.629895,32.025740,-235.590670,155.226043,3.598864,28.853779,11.177310,43.345113,2239.962581,19.535484,328814.762045,0.909423,19.832790,2.001523,3.910770,0.079947,0.052060,114.886941,92.284006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199638,70.891315,105.774818,111.100000,23.408076,0.000000,57.405814,65.807957,0.000000,55.245219,69.232044,0.210772,29.279368,92.407228,54.749009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.797398,62.245790,151.241325,152.452479,95.593850,95.546329,54.572372,14.460982,151.045346,3.809731,62.348709,39.102545,150.145816,151.699308,148.753457,150.768854,122.017476,149.032638,-0.059459,-1.628712,32.025740,-235.592879,154.102123,3.598925,28.857835,11.184450,-0.123658,-6.383827,19.450402,328745.261415,0.904275,19.527214,2.047434,3.891450,0.075927,0.052195,114.873604,92.287311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177771,70.887703,105.766523,111.100000,23.424990,0.000000,57.405814,65.839511,0.000000,55.245219,69.238140,0.211771,29.318927,92.598350,54.751655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.860459,62.249098,151.499501,152.437380,95.613050,95.538707,54.546538,14.459127,150.945755,3.809949,62.360005,39.155269,150.115059,151.721337,148.731017,150.727884,122.075043,149.063594,-0.059548,-1.630469,32.025740,-235.596205,154.326569,3.599259,28.829564,11.178735,32.942370,1701.443933,19.478526,328879.304179,0.906103,19.620164,2.110629,3.897725,0.074828,0.051703,114.859474,92.238452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129249,70.874042,105.799645,111.100000,23.421167,0.000000,57.405814,65.844971,0.000000,55.245219,69.243807,0.211543,29.248843,92.415208,54.755913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.876943,62.252958,151.121772,152.431508,95.609507,95.537191,54.603167,14.457414,150.924266,3.809667,62.368661,39.108074,150.137370,151.740400,148.761361,150.674996,122.099615,149.146767,-0.059795,-1.632219,32.025740,-235.594814,155.128576,3.598812,28.855546,11.169665,19.925708,1028.077657,19.481256,328926.785121,0.905746,19.662749,2.106936,3.898234,0.075150,0.052243,114.940231,92.213307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161910,70.916207,105.826254,111.100000,23.464718,0.000000,57.405814,65.803664,0.000000,55.245219,69.249733,0.212779,29.315339,91.992176,54.754595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.917896,62.252958,151.173916,152.431508,95.581408,95.534895,54.518700,14.459270,150.937235,3.809152,62.379336,39.105381,150.117734,151.645740,148.720375,150.634151,122.127257,149.029619,-0.059763,-1.633968,32.025740,-235.593285,154.384796,3.598167,28.812831,11.151094,21.717041,1122.238500,19.476612,328756.736782,0.904517,19.582696,2.064154,3.898551,0.075094,0.052098,114.901067,92.173948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151254,70.899344,105.817759,111.100000,23.423370,0.000000,57.405814,65.785306,0.000000,55.245219,69.255749,0.213148,29.264114,92.069310,54.752392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.724159,62.258472,151.367238,152.409420,95.572129,95.531099,54.585505,14.457700,150.955768,3.808076,62.373693,39.151730,150.118322,151.674597,148.705359,150.674955,122.135248,149.034742,-0.059575,-1.634560,32.025740,-235.592895,154.867481,3.597458,28.851326,11.195882,60.793481,3137.687409,19.434157,328702.149006,0.903158,19.564781,2.079300,3.887182,0.075469,0.051935,114.908334,92.155924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149407,70.903716,105.819126,111.100000,23.435147,0.000000,57.405814,65.756755,0.000000,55.245219,69.261929,0.212917,29.274049,91.334842,54.753297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.827549,62.261780,151.122729,152.390127,95.565239,95.524144,54.563632,14.451421,150.995906,3.806777,62.393146,39.066507,150.130625,151.635110,148.746231,150.672099,122.192658,149.019159,-0.059540,-1.632868,32.025740,-235.593293,154.665901,3.596312,28.862722,11.222062,31.641235,1633.729499,19.420811,328612.942615,0.903504,19.510718,1.995713,3.884432,0.074538,0.051729,114.897602,92.211237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172799,70.916724,105.822622,111.100000,23.469093,0.000000,57.405814,65.850890,0.000000,55.245219,69.267888,0.211089,29.277385,91.114077,54.752225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.804964,62.257644,151.294162,152.368039,95.576927,95.522462,54.606436,14.464122,151.019557,3.804973,62.325914,39.135736,150.097802,151.704247,148.736565,150.814857,122.124727,149.025983,-0.059868,-1.630427,32.025740,-235.584349,155.690186,3.594418,28.846801,11.159641,3.644736,188.040876,19.522446,328736.561262,0.907267,19.772379,1.990168,3.908858,0.073622,0.051694,114.830696,92.179420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132392,70.899151,105.796466,111.100000,23.482952,0.000000,57.405814,65.782834,0.000000,55.245219,69.276119,0.212917,29.246427,91.690199,54.752746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.837497,62.249098,151.321397,152.367759,95.593724,95.520165,54.589213,14.457557,150.945819,3.803755,62.326330,39.081902,150.103854,151.664312,148.728165,150.715883,122.188872,149.060229,-0.060010,-1.629836,32.025740,-235.591077,154.217640,3.593338,28.871376,11.176319,14.838444,765.793210,19.453391,328538.731168,0.904954,19.638869,1.925314,3.892152,0.075568,0.052284,114.808220,92.163649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125725,70.905755,105.789696,111.100000,23.477537,0.000000,57.405814,65.790006,0.000000,55.245219,69.281831,0.210998,29.275744,92.157432,54.747681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.886919,62.249098,151.098408,152.367759,95.550067,95.522460,54.580090,14.461981,150.958415,3.802748,62.331083,39.103219,150.112868,151.666936,148.731106,150.604593,122.153058,149.015680,-0.059984,-1.631032,32.025740,-235.590900,155.645461,3.592453,28.837353,11.226173,31.538174,1627.917101,19.478758,328664.150159,0.904790,19.664598,1.996506,3.898835,0.075039,0.051814,114.843879,92.163419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135569,70.912688,105.783097,111.100000,23.500240,0.000000,57.405814,65.765265,0.000000,55.245219,69.287169,0.212366,29.273003,91.485011,54.753690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.801998,62.250201,151.346501,152.369437,95.518590,95.523209,54.572241,14.463123,150.948933,3.802412,62.336535,39.041335,150.092218,151.667260,148.690244,150.678260,122.120636,149.082281,-0.059968,-1.631075,32.025740,-235.586982,154.056131,3.591966,28.843447,11.199975,5.094856,263.020807,19.466267,328508.699819,0.904213,19.613039,1.948718,3.896271,0.075193,0.052724,114.761902,92.176404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127539,70.901763,105.748492,111.100000,23.471207,0.000000,57.405814,65.733103,0.000000,55.245219,69.292982,0.212366,29.273833,92.258034,54.747603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.822554,62.258747,151.436602,152.387331,95.501973,95.523942,54.595227,14.454418,150.934345,3.801960,62.338267,39.085747,150.085566,151.732659,148.685103,150.716003,122.034645,149.005995,-0.060401,-1.632231,32.025740,-235.591766,154.756351,3.591440,28.851669,11.154195,16.081898,829.874895,19.424479,328542.344756,0.903141,19.547747,1.963253,3.885584,0.075277,0.052448,114.780501,92.199521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119861,70.898237,105.722670,111.100000,23.494887,0.000000,57.405814,65.769044,0.000000,55.245219,69.298751,0.211634,29.282722,91.467199,54.832791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.762382,62.252131,151.183398,152.413614,95.506352,95.526185,54.598506,14.468260,150.963223,3.801300,62.367189,39.021295,150.106520,151.776601,148.720178,150.714852,122.091189,149.109130,-0.060414,-1.633379,32.025740,-235.580864,154.870536,3.590864,28.833530,11.149255,48.445338,2499.776759,19.484763,328667.894647,0.905423,19.661076,2.027487,3.900482,0.075310,0.052325,114.859188,92.229667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144816,70.919439,105.718110,111.100000,23.529979,0.000000,57.405814,65.750525,0.000000,55.245219,69.305189,0.211543,29.300716,91.751064,54.757133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.719001,62.252131,151.220789,152.413614,95.496166,95.531502,54.603744,14.460411,151.014048,3.800088,62.353764,39.073873,150.109793,151.703645,148.744392,150.718900,122.134495,149.141438,-0.060495,-1.632794,32.025740,-235.591817,155.927951,3.590107,28.840472,11.192402,25.184058,1299.371320,19.484692,328816.235434,0.904548,19.642439,2.077037,3.900738,0.074094,0.052238,114.789676,92.197202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159592,70.920524,105.697683,111.100000,23.527838,0.000000,57.405814,65.775735,0.000000,55.245219,69.310688,0.211543,29.274193,92.067864,54.752904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.746199,62.247168,151.366575,152.435982,95.530741,95.534536,54.571872,14.463265,150.977514,3.798805,62.374693,38.992909,150.105312,151.751649,148.729626,150.765270,122.162395,149.083403,-0.060432,-1.631600,32.025740,-235.587329,154.142259,3.589154,28.824010,11.200984,0.853048,44.038723,19.487324,328762.256393,0.906022,19.715424,2.069756,3.900261,0.076768,0.051477,114.779553,92.214724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151795,70.946307,105.689053,111.100000,23.534428,0.000000,57.405814,65.794862,0.000000,55.245219,69.318090,0.210953,29.280198,92.119951,54.758283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
