OSU 80 Ton Compressor Load Stand
38.673583,62.250752,151.109909,152.451640,95.579564,95.535278,54.596618,14.458271,150.973500,3.797695,62.341861,39.087489,150.105630,151.719663,148.713197,150.664444,122.165151,149.039394,-0.060309,-1.629839,32.025740,-235.594774,155.867726,3.588275,28.846855,11.165573,15.144583,781.486684,19.510852,328737.322460,0.907085,19.772869,2.041876,3.905596,0.073895,0.051580,114.730277,92.236983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122271,70.925515,105.668757,111.100000,23.547636,0.000000,57.405814,65.771308,0.000000,55.245219,69.324014,0.211497,29.270281,92.231172,54.781513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.675405,62.246893,151.159601,152.463942,95.555026,95.539078,54.597761,14.454560,150.953119,3.796578,62.335715,38.953828,150.095008,151.644629,148.714735,150.689092,122.196917,149.085146,-0.060403,-1.629267,32.025740,-235.593420,154.964848,3.587207,28.826228,11.142151,42.874533,2212.353692,19.512974,328671.148104,0.906942,19.731885,1.986264,3.906617,0.074709,0.051624,114.739040,92.266186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115235,70.908123,105.681989,111.100000,23.546345,0.000000,57.405814,65.806335,0.000000,55.245219,69.329796,0.213937,29.280522,92.499244,54.757083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.672408,62.252406,151.260354,152.471771,95.508056,95.541375,54.600318,14.459555,150.962036,3.795839,62.357011,39.093808,150.121706,151.724873,148.695427,150.743306,122.229462,149.066307,-0.060440,-1.629854,32.025740,-235.592836,155.060559,3.586317,28.818854,11.199884,5.995839,309.374679,19.520969,328726.843443,0.908390,19.831688,1.962489,3.907316,0.075063,0.051370,114.755292,92.272336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118253,70.924817,105.667336,111.100000,23.536215,0.000000,57.405814,65.800148,0.000000,55.245219,69.335276,0.213056,29.228991,92.298851,54.739086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.632369,62.252406,151.211172,152.471771,95.511010,95.541242,54.558918,14.455417,150.847087,3.794726,62.341346,38.932755,150.122971,151.687690,148.707352,150.636002,122.245235,149.083717,-0.060563,-1.629892,32.025740,-235.596648,154.199837,3.585533,28.826805,11.227056,16.619942,858.210333,19.525356,328678.106580,0.908352,19.825413,1.952574,3.908417,0.074695,0.052300,114.685225,92.190788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098890,70.932828,105.684993,111.100000,23.546093,0.000000,57.405814,65.799904,0.000000,55.245219,69.341357,0.211179,29.255676,91.266896,54.756129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.751912,62.249098,151.346094,152.479880,95.527244,95.541388,54.535262,14.460126,150.898213,3.793511,62.343933,38.996267,150.118027,151.700088,148.694406,150.674611,122.232023,149.046636,-0.060618,-1.628745,32.025740,-235.590959,155.040571,3.584411,28.834017,11.177977,50.279440,2597.425041,19.537002,328637.416823,0.908420,19.834899,1.911032,3.911325,0.074885,0.052413,114.660466,92.148416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125022,70.922461,105.681894,111.100000,23.556046,0.000000,57.405814,65.817890,0.000000,55.245219,69.346969,0.213380,29.267414,91.698943,54.752471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.663240,62.257369,151.300728,152.482955,95.500792,95.545170,54.593670,14.449280,151.005206,3.792818,62.391960,38.892345,150.126130,151.651782,148.694150,150.598737,122.237693,148.979146,-0.060435,-1.630464,32.025740,-235.598374,154.080631,3.583388,28.826300,11.145649,19.347811,998.434428,19.549762,328639.398124,0.910128,19.888014,1.903575,3.914106,0.075346,0.052693,114.602684,92.186225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131382,70.965703,105.699218,111.100000,23.572787,0.000000,57.405814,65.752443,0.000000,55.245219,69.352713,0.212366,29.251006,92.574199,54.828346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.672130,62.257644,151.412531,152.486870,95.520539,95.547424,54.570877,14.461981,150.862968,3.792181,62.338432,38.979767,150.100692,151.786190,148.691502,150.650878,122.219419,149.131744,-0.060419,-1.631068,32.025740,-235.587633,155.333175,3.582879,28.813625,11.153204,22.306388,1151.591108,19.509956,328569.196867,0.907475,19.726251,1.899076,3.905513,0.074688,0.051798,114.622118,92.202107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135962,70.964062,105.663083,111.100000,23.584891,0.000000,57.405814,65.794578,0.000000,55.245219,69.359104,0.212825,29.282506,91.433074,54.755057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.688958,62.257644,151.187496,152.486870,95.534634,95.549640,54.558977,14.460982,150.915086,3.791606,62.371069,38.861650,150.136003,151.618988,148.737917,150.614350,122.248550,149.063327,-0.060652,-1.629545,32.025740,-235.587815,154.819205,3.582382,28.811119,11.196603,56.644169,2924.953652,19.545738,328647.708309,0.908811,19.852021,1.861163,3.913297,0.075075,0.051692,114.642030,92.220905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142163,70.980203,105.634996,111.100000,23.567533,0.000000,57.405814,65.788328,0.000000,55.245219,69.365057,0.211771,29.260869,92.038190,54.743305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.548717,62.254336,151.209780,152.488827,95.571823,95.553432,54.531228,14.456844,150.934809,3.790846,62.365522,38.957411,150.121535,151.640860,148.709720,150.719570,122.175281,149.037967,-0.060781,-1.628943,32.025740,-235.592934,154.877230,3.581687,28.806160,11.163896,22.518003,1163.361214,19.552682,328684.200052,0.908986,19.840508,1.952325,3.915288,0.074973,0.052022,114.784264,92.184778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155405,70.966492,105.597417,111.100000,23.571933,0.000000,57.405814,65.785519,0.000000,55.245219,69.372745,0.211452,29.236708,91.871985,54.750828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.714957,62.259574,151.291358,152.486590,95.572463,95.554934,54.583486,14.457843,150.899035,3.790570,62.350480,38.929983,150.138064,151.664924,148.735795,150.581712,122.146269,149.050393,-0.060912,-1.630068,32.025740,-235.591772,154.462501,3.581340,28.833873,11.138383,-1.021768,-52.737699,19.524748,328626.359388,0.908777,19.818197,1.890521,3.907769,0.074630,0.051759,114.765267,92.170554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138191,70.965459,105.602128,111.100000,23.592355,0.000000,57.405814,65.852931,0.000000,55.245219,69.378939,0.211134,29.258940,92.197549,54.837689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.695121,62.253785,151.192108,152.482955,95.571874,95.554920,54.538872,14.453990,150.897306,3.790398,62.300528,38.861643,150.115556,151.713746,148.733798,150.590245,122.128621,149.111999,-0.060752,-1.628885,32.025740,-235.598402,154.984345,3.581655,28.820260,11.156161,15.392988,795.145818,19.588712,328869.234282,0.912851,20.001050,1.951677,3.922563,0.076412,0.052845,114.800316,92.134110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127717,70.930127,105.573002,111.100000,23.589588,0.000000,57.405814,65.765435,0.000000,55.245219,69.384924,0.211316,29.277511,92.639081,54.801399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.518882,62.248547,151.136168,152.487709,95.580735,95.554683,54.601781,14.460697,150.931144,3.790074,62.345116,38.972797,150.115702,151.680047,148.740415,150.677137,122.069643,148.927389,-0.060760,-1.628848,32.025740,-235.591041,153.544160,3.581816,28.830700,11.217230,30.184823,1557.441779,19.524375,328807.580060,0.907763,19.785671,1.986623,3.907827,0.076124,0.052433,114.768856,92.113169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162725,70.947279,105.635230,111.100000,23.604375,0.000000,57.405814,65.778375,0.000000,55.245219,69.390456,0.213241,29.217957,92.473848,54.744446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.577135,62.248547,151.092789,152.487709,95.579084,95.552364,54.552032,14.461410,150.833632,3.790149,62.363829,38.900089,150.138751,151.582446,148.755514,150.533452,122.038350,149.029475,-0.060810,-1.627687,32.025740,-235.588694,154.569348,3.582411,28.797073,11.181800,1.513955,78.186560,19.523515,328847.404054,0.908997,19.806167,2.033693,3.907265,0.074906,0.051814,114.756631,92.136625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131473,70.946314,105.646383,111.100000,23.609905,0.000000,57.405814,65.871841,0.000000,55.245219,69.395938,0.210096,29.280035,92.390331,54.748163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.538141,62.249650,151.356578,152.496097,95.578375,95.548532,54.585004,14.461268,150.941194,3.790287,62.341904,38.982464,150.129519,151.640540,148.750071,150.596056,122.032199,148.988358,-0.060886,-1.626490,32.025740,-235.590797,154.484036,3.583018,28.790546,11.124680,14.693715,758.382403,19.594975,329072.692853,0.912435,20.034933,2.004479,3.923690,0.076088,0.052031,114.762260,92.150082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133008,70.915932,105.657247,111.100000,23.600999,0.000000,57.405814,65.842130,0.000000,55.245219,69.401739,0.209917,29.240927,91.891312,54.749304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.517859,62.249650,151.252949,152.504205,95.549650,95.543212,54.558562,14.460411,150.925629,3.791054,62.314431,38.908999,150.127552,151.653261,148.722599,150.493827,122.028653,149.013294,-0.061088,-1.624726,32.025740,-235.590673,153.994030,3.583706,28.807711,11.151401,29.603754,1528.670410,19.564876,329078.159659,0.911752,19.957495,2.084551,3.916641,0.075362,0.052725,114.714518,92.141968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130030,70.924148,105.692272,111.100000,23.605367,0.000000,57.405814,65.865650,0.000000,55.245219,69.407495,0.210817,29.208184,93.123428,54.751409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.545698,62.246341,151.091670,152.501689,95.553089,95.540908,54.591609,14.458128,150.894907,3.791840,62.329379,38.914350,150.131419,151.581945,148.717719,150.517620,122.000857,148.923187,-0.061279,-1.622967,32.025740,-235.590016,154.824835,3.584720,28.769577,11.172965,1.852941,95.623753,19.605879,329105.780561,0.912166,20.010423,2.071058,3.927449,0.076546,0.052200,114.729876,92.141946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143380,70.932097,105.726902,111.100000,23.634291,0.000000,57.405814,65.879081,0.000000,55.245219,69.413251,0.210862,29.240477,93.398368,54.754694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.488929,62.246341,151.297708,152.501689,95.576616,95.537892,54.577994,14.455702,150.822530,3.792641,62.330622,38.929630,150.131393,151.548928,148.716932,150.502645,122.019631,148.939371,-0.061413,-1.624152,32.025740,-235.592932,154.869726,3.585471,28.781441,11.163733,14.933920,770.879058,19.604005,329108.800882,0.913077,20.037396,2.086518,3.926827,0.075778,0.052233,114.702661,92.163375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137958,70.900568,105.724508,111.100000,23.640218,0.000000,57.405814,65.868506,0.000000,55.245219,69.418774,0.211771,29.185790,92.990598,54.750848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.552025,62.246617,151.070132,152.500291,95.559900,95.538023,54.533319,14.462980,150.805456,3.793886,62.323088,38.846917,150.117903,151.586797,148.718261,150.550016,122.054008,148.929019,-0.061541,-1.625913,32.025740,-235.593495,154.982894,3.586599,28.798335,11.135462,35.271761,1822.196495,19.576005,329123.308512,0.911781,19.997069,2.071256,3.919806,0.075860,0.051874,114.707741,92.173841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148120,70.917766,105.756721,111.100000,23.637679,0.000000,57.405814,65.901832,0.000000,55.245219,69.426367,0.213056,29.229424,92.837866,54.766692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.487214,62.249098,151.169552,152.492741,95.556390,95.542627,54.607739,14.458413,150.862505,3.794893,62.345059,38.874838,150.145528,151.564563,148.703688,150.573482,122.156424,148.913515,-0.061830,-1.627672,32.025740,-235.593325,154.916816,3.587780,28.787373,11.111103,16.581299,855.449445,19.619671,329123.091382,0.913436,20.072579,2.060217,3.930941,0.074853,0.051507,114.682830,92.190355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162936,70.917233,105.771790,111.100000,23.630694,0.000000,57.405814,65.871341,0.000000,55.245219,69.432209,0.212549,29.207463,92.645785,54.807310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.535629,62.254612,151.177418,152.489666,95.563308,95.540354,54.563611,14.455559,150.861776,3.796182,62.310726,38.985690,150.120365,151.567925,148.692562,150.535750,122.209789,148.929107,-0.061848,-1.627654,32.025740,-235.595525,155.078589,3.588879,28.780918,11.177112,-1.688382,-87.176156,19.570600,329015.601599,0.912567,19.988934,2.020892,3.918604,0.077791,0.052169,114.610040,92.157372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133384,70.912577,105.759221,111.100000,23.644187,0.000000,57.405814,65.909918,0.000000,55.245219,69.437953,0.210953,29.194553,91.856638,54.743659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.473385,62.248271,150.992885,152.492741,95.517368,95.538064,54.574651,14.457985,150.874825,3.797644,62.313080,38.819831,150.111752,151.539434,148.721614,150.484556,122.241726,148.891539,-0.061809,-1.627634,32.025740,-235.593589,154.138121,3.590354,28.794909,11.195016,15.971687,824.498427,19.609622,328902.439716,0.913034,20.077617,1.911066,3.927786,0.075205,0.052817,114.680110,92.188374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146381,70.898206,105.802894,111.100000,23.655432,0.000000,57.405814,65.887776,0.000000,55.245219,69.444128,0.212136,29.199421,92.259220,54.750612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.466054,62.248271,151.155704,152.492741,95.512908,95.537303,54.545805,14.452991,150.750685,3.799545,62.331950,38.877375,150.122088,151.509574,148.725499,150.474346,122.221145,148.964084,-0.061888,-1.627614,32.025740,-235.597441,154.349475,3.591970,28.783244,11.121993,30.598391,1580.400750,19.588967,328771.182843,0.912521,20.018725,1.865154,3.923056,0.076805,0.052364,114.701160,92.135550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148956,70.909068,105.852027,111.100000,23.631297,0.000000,57.405814,65.925566,0.000000,55.245219,69.449552,0.214077,29.238529,92.859483,54.748075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.571108,62.247168,151.235136,152.489666,95.525565,95.535002,54.567724,14.457843,150.819604,3.801503,62.296602,38.940379,150.134204,151.519824,148.722412,150.596380,122.146051,148.905598,-0.062139,-1.627581,32.025740,-235.597653,154.983140,3.593830,28.804538,11.120028,6.653667,343.522515,19.597942,328745.706835,0.913898,20.095198,1.815260,3.924606,0.074466,0.051820,114.717724,92.110880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144347,70.905293,105.863974,111.100000,23.659234,0.000000,57.405814,65.932642,0.000000,55.245219,69.455207,0.211634,29.236023,92.383690,54.748921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.469448,62.240000,151.170728,152.491623,95.552529,95.534390,54.556089,14.462409,150.761901,3.803133,62.325732,38.849433,150.152518,151.489384,148.755224,150.451332,122.187137,149.086139,-0.062375,-1.628155,32.025740,-235.590146,154.938596,3.595329,28.813517,11.198712,17.252207,890.905071,19.616353,328785.654604,0.914563,20.104960,1.870512,3.929587,0.075880,0.051892,114.795823,92.116156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170984,70.926103,105.920936,111.100000,23.652410,0.000000,57.405814,65.881802,0.000000,55.245219,69.460906,0.211361,29.230271,91.632376,54.829300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.482964,62.232281,150.934676,152.493021,95.561111,95.529962,54.571255,14.456130,150.809720,3.805016,62.292093,38.883276,150.123327,151.532507,148.714941,150.553760,122.203998,148.895234,-0.062221,-1.630506,32.025740,-235.595118,154.108528,3.597058,28.770352,11.170928,20.510775,1058.883365,19.577154,328828.879960,0.911475,19.964125,1.917655,3.920943,0.076333,0.052487,114.769446,92.123076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126661,70.893840,105.909432,111.100000,23.655641,0.000000,57.405814,65.942229,0.000000,55.245219,69.467889,0.214591,29.261698,92.504760,54.840885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.423819,62.226767,151.092297,152.500291,95.555790,95.524631,54.547567,14.461410,150.737040,3.805802,62.284928,38.844535,150.134595,151.569196,148.688928,150.420834,122.171837,149.023108,-0.062234,-1.632248,32.025740,-235.587877,154.457258,3.597568,28.793359,11.143215,21.469702,1108.869985,19.615254,328824.561455,0.914256,20.092169,1.962828,3.929631,0.075813,0.052219,114.771327,92.147652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130668,70.918154,105.961902,111.100000,23.643099,0.000000,57.405814,65.937885,0.000000,55.245219,69.472819,0.212733,29.222590,92.804510,54.744760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.449913,62.226767,151.067091,152.500291,95.605427,95.518527,54.559514,14.459840,150.815555,3.806418,62.284580,38.858235,150.152658,151.510371,148.712355,150.563174,122.137482,148.963098,-0.062139,-1.632211,32.025740,-235.592551,154.611505,3.597806,28.773219,11.127709,-3.407656,-175.960531,19.585900,328756.632103,0.913595,20.066457,1.854754,3.922117,0.074568,0.052185,114.724070,92.174409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102268,70.941592,106.012137,111.100000,23.669526,0.000000,57.405814,65.976300,0.000000,55.245219,69.477786,0.209380,29.188315,91.270965,54.747524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.601529,62.224838,150.985927,152.501409,95.627602,95.509390,54.597367,14.463551,150.739181,3.806103,62.303062,38.732645,150.157196,151.550397,148.705483,150.515220,122.113012,148.878169,-0.062192,-1.631029,32.025740,-235.583450,154.629573,3.597796,28.760868,11.144098,14.497105,748.065397,19.625136,328834.753172,0.915451,20.139713,1.948023,3.932256,0.074722,0.051837,114.802719,92.155985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085235,70.941984,105.992006,111.100000,23.668448,0.000000,57.405814,65.967031,0.000000,55.245219,69.482893,0.211134,29.188477,92.252354,54.826940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.493041,62.228697,150.992993,152.501409,95.635796,95.501816,54.607007,14.464978,150.767902,3.805974,62.296450,38.859473,150.145773,151.460544,148.709263,150.449826,122.090365,148.990926,-0.061906,-1.630997,32.025740,-235.588720,154.967760,3.597779,28.775076,11.155710,41.797431,2156.409364,19.610102,328853.901545,0.914520,20.104950,1.953706,3.928932,0.074473,0.051765,114.878467,92.143490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085622,70.936982,105.994436,111.100000,23.678391,0.000000,57.405814,65.891591,0.000000,55.245219,69.488077,0.212687,29.190298,93.657866,54.753385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.546196,62.227595,151.060754,152.503087,95.600106,95.498811,54.568655,14.452848,150.785191,3.805608,62.294996,38.851404,150.150858,151.429929,148.722731,150.401678,122.056531,148.868445,-0.061919,-1.631000,32.025740,-235.600687,153.768813,3.597483,28.798858,11.161750,16.431519,848.329257,19.534009,328748.523930,0.909909,19.901386,1.937582,3.911398,0.075538,0.052084,114.909421,92.166340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068770,70.964911,105.979108,111.100000,23.664676,0.000000,57.405814,65.954780,0.000000,55.245219,69.493563,0.212320,29.213125,92.519477,54.784808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.463430,62.227595,150.917547,152.503087,95.611496,95.493468,54.595537,14.457129,150.786203,3.805476,62.312249,38.892396,150.135615,151.496863,148.724587,150.501302,122.053201,148.902600,-0.061990,-1.632715,32.025740,-235.594772,154.201712,3.596950,28.829960,11.137193,25.129586,1296.755741,19.581003,328849.534888,0.912461,20.049461,2.014119,3.922605,0.076823,0.052492,114.980581,92.118008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055857,70.957399,105.953818,111.100000,23.671481,0.000000,57.405814,65.931262,0.000000,55.245219,69.498759,0.212825,29.241090,92.064817,54.742007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.414381,62.231454,151.187993,152.491343,95.608123,95.485063,54.545276,14.459840,150.771427,3.805386,62.289537,38.812102,150.144962,151.493685,148.713779,150.469624,121.988024,148.976810,-0.062166,-1.633830,32.025740,-235.588794,154.891322,3.596531,28.766043,11.161876,17.116561,884.075503,19.563215,328855.724746,0.911708,19.977660,1.989414,3.918954,0.075175,0.051755,114.987435,92.160222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024988,70.934853,105.935655,111.100000,23.678910,0.000000,57.405814,65.982481,0.000000,55.245219,69.506028,0.212091,29.225746,92.140385,54.747671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.588659,62.226216,150.919770,152.485192,95.607847,95.478962,54.565065,14.455845,150.777237,3.805297,62.270960,38.865772,150.139238,151.402172,148.710708,150.483393,122.002627,148.860342,-0.062417,-1.634395,32.025740,-235.593443,154.801015,3.596456,28.766457,11.186289,22.486945,1161.036255,19.585104,328906.069102,0.913331,20.087775,2.009072,3.923663,0.074600,0.052226,115.102286,92.215757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035333,70.963424,105.918664,111.100000,23.700206,0.000000,57.405814,66.011545,0.000000,55.245219,69.511036,0.213565,29.196897,92.024327,54.741495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.486595,62.224838,150.993612,152.485472,95.587922,95.468255,54.542698,14.459270,150.746994,3.804993,62.288308,38.847593,150.155214,151.472176,148.733947,150.445259,121.981391,148.910290,-0.062244,-1.634380,32.025740,-235.594755,154.424280,3.596565,28.743090,11.137986,-2.253190,-116.383454,19.630465,329034.578989,0.915364,20.156980,2.109716,3.935713,0.074861,0.052214,115.140016,92.195019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036185,70.982512,105.933284,111.100000,23.722426,0.000000,57.405814,65.925009,0.000000,55.245219,69.516252,0.213241,29.227495,92.556972,54.747652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.553808,62.219048,151.080135,152.476524,95.580476,95.462150,54.568806,14.458984,150.759457,3.804717,62.295054,38.842596,150.133893,151.475980,148.742654,150.448070,121.999864,148.943959,-0.062118,-1.635553,32.025740,-235.595694,154.607548,3.596514,28.761842,11.104125,20.757536,1071.670640,19.527408,328848.659197,0.910489,19.919855,2.039444,3.910988,0.074606,0.051879,115.139315,92.184594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030740,70.978316,105.913462,111.100000,23.683409,0.000000,57.405814,65.981863,0.000000,55.245219,69.521360,0.209469,29.197636,91.435403,54.748891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.513591,62.219048,150.969603,152.476524,95.563414,95.459812,54.575660,14.461553,150.759737,3.804752,62.269083,38.840942,150.132478,151.460227,148.737430,150.383003,122.022377,148.931836,-0.062035,-1.635509,32.025740,-235.588225,155.148215,3.596878,28.789626,11.163860,17.914270,924.762287,19.576828,328924.708199,0.913373,20.054181,2.084557,3.923278,0.074507,0.052191,115.197870,92.144377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059069,70.957707,105.889391,111.100000,23.675728,0.000000,57.405814,65.950911,0.000000,55.245219,69.526136,0.211361,29.223510,91.806210,54.749039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.609881,62.223184,151.176344,152.482955,95.544861,95.454431,54.588816,14.457272,150.809391,3.805392,62.262032,38.818955,150.128762,151.505512,148.756925,150.471456,122.006356,148.861279,-0.062155,-1.636676,32.025740,-235.592669,154.308561,3.597419,28.774553,11.182251,-1.939750,-100.108740,19.553759,328814.702149,0.911141,19.958994,2.082176,3.918683,0.074976,0.051499,115.271199,92.157336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045052,70.959041,105.861136,111.100000,23.684123,0.000000,57.405814,65.975500,0.000000,55.245219,69.531446,0.210501,29.243506,93.348989,54.749520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.579214,62.216567,151.164858,152.476804,95.567124,95.440711,54.561652,14.459555,150.781928,3.806001,62.257686,38.856162,150.119665,151.465427,148.756184,150.526544,122.024566,148.930001,-0.062247,-1.636672,32.025740,-235.585975,155.234159,3.598349,28.766565,11.138401,19.305508,996.836019,19.560528,328796.209193,0.912035,20.012472,2.053871,3.919905,0.074322,0.051788,115.284028,92.150684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023914,70.979373,105.880868,111.100000,23.694576,0.000000,57.405814,65.927674,0.000000,55.245219,69.536593,0.209782,29.196446,92.545588,54.746904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.514318,62.208021,151.043410,152.472610,95.527955,95.431579,54.528194,14.459698,150.770303,3.806574,62.231946,38.857767,150.135023,151.449375,148.732748,150.451065,122.055121,148.913494,-0.062402,-1.636627,32.025740,-235.589590,154.159249,3.598791,28.781062,11.110922,21.858634,1129.358687,19.537030,328738.387434,0.909311,19.888642,2.036163,3.915483,0.075526,0.052478,115.306142,92.160030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031974,70.977891,105.831134,111.100000,23.717293,0.000000,57.405814,65.949079,0.000000,55.245219,69.541221,0.212917,29.171294,92.812020,54.744141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.544591,62.208021,151.074164,152.472610,95.497281,95.423225,54.587392,14.458128,150.715290,3.807111,62.250292,38.859608,150.101356,151.334113,148.715766,150.409403,122.120879,148.843199,-0.062208,-1.636354,32.025740,-235.593120,154.403070,3.599182,28.783153,11.133172,-1.917175,-98.946261,19.546242,328674.902886,0.910401,19.922754,2.050803,3.918298,0.074665,0.051281,115.261255,92.199705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015536,70.959814,105.804097,111.100000,23.717586,0.000000,57.405814,65.986550,0.000000,55.245219,69.545612,0.211497,29.185159,93.173919,54.742784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.515446,62.199475,150.974180,152.472610,95.445951,95.414086,54.544821,14.463408,150.750642,3.807730,62.257427,38.957153,150.147003,151.483021,148.717727,150.390725,122.171396,148.912307,-0.062003,-1.638067,32.025740,-235.593067,154.091985,3.599627,28.788004,11.173849,25.449467,1314.483554,19.560711,328627.084210,0.912515,20.000478,2.012359,3.921747,0.074421,0.052771,115.245157,92.217560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050038,70.997178,105.799380,111.100000,23.704029,0.000000,57.405814,65.974972,0.000000,55.245219,69.551404,0.210456,29.199926,91.869917,54.753218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.654864,62.200577,151.064867,152.472610,95.459973,95.407218,54.581953,14.456273,150.698562,3.807816,62.228150,38.911195,150.125177,151.430900,148.721361,150.483496,122.152077,148.766580,-0.062071,-1.638662,32.025740,-235.596609,155.203140,3.600013,28.790005,11.181331,51.620310,2664.412925,19.548756,328458.425702,0.910671,19.960219,1.912995,3.919465,0.075154,0.051740,115.149220,92.183029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034498,70.990359,105.751432,111.100000,23.702805,0.000000,57.405814,65.994397,0.000000,55.245219,69.556073,0.210682,29.188423,92.430237,54.741387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.635799,62.197820,151.037895,152.467018,95.474454,95.404972,54.584980,14.457985,150.764178,3.807676,62.254836,38.798714,150.130261,151.510643,148.694102,150.480645,122.141581,148.920433,-0.062121,-1.639261,32.025740,-235.592609,154.206484,3.599910,28.784109,11.123472,19.904994,1027.351107,19.549803,328351.020483,0.912022,19.990431,1.895517,3.919835,0.075046,0.052232,115.065321,92.183095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022210,70.990518,105.729194,111.100000,23.713307,0.000000,57.405814,65.923017,0.000000,55.245219,69.560697,0.212825,29.223348,92.892587,54.837148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.518015,62.198648,151.232230,152.454715,95.460825,95.399881,54.580985,14.457985,150.748652,3.808018,62.238590,38.783932,150.141867,151.442591,148.736560,150.412031,122.147031,148.880602,-0.062218,-1.637547,32.025740,-235.592773,155.790430,3.599835,28.805385,11.116945,4.926761,254.302210,19.496121,328256.218453,0.907779,19.806339,1.845155,3.908043,0.074788,0.051655,115.088554,92.217846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046088,71.002765,105.743507,111.100000,23.716807,0.000000,57.405814,65.936447,0.000000,55.245219,69.565107,0.211680,29.231245,92.538351,54.788446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.515044,62.198648,151.102859,152.454715,95.459908,95.398391,54.552264,14.457843,150.775966,3.808147,62.207973,38.801170,150.127769,151.482363,148.731951,150.423296,122.177299,148.866094,-0.062349,-1.639281,32.025740,-235.593079,154.564149,3.599663,28.809388,11.188796,22.459160,1159.873775,19.501245,328279.851759,0.908187,19.828877,1.929217,3.909273,0.075531,0.051868,115.054409,92.253182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031105,70.986556,105.712594,111.100000,23.722053,0.000000,57.405814,66.000587,0.000000,55.245219,69.569726,0.212274,29.192642,91.630301,54.836578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.473012,62.184588,151.045676,152.442972,95.467507,95.396880,54.675562,14.450850,150.716674,3.808238,62.261323,38.823579,150.132765,151.422533,148.728203,150.439773,122.167237,148.906931,-0.062465,-1.639885,32.025740,-235.601541,154.462198,3.599674,28.743901,11.190455,20.581000,1060.481774,19.569919,328341.006649,0.911214,19.986186,1.904726,3.926273,0.075762,0.052359,115.026922,92.231862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029923,71.019774,105.720271,111.100000,23.734841,0.000000,57.405814,66.004287,0.000000,55.245219,69.573423,0.214544,29.231660,92.450667,54.745193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.507024,62.188999,151.115607,152.442133,95.477625,95.395398,54.561394,14.459412,150.740109,3.808406,62.255058,38.832466,150.128419,151.564090,148.720804,150.404331,122.174253,148.850034,-0.062347,-1.639890,32.025740,-235.593142,154.283127,3.599755,28.781765,11.128845,-2.859010,-147.625092,19.558645,328284.623693,0.911756,19.990137,1.867523,3.923217,0.074292,0.051466,115.087607,92.237902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047583,71.032026,105.718254,111.100000,23.715358,0.000000,57.405814,66.031697,0.000000,55.245219,69.577679,0.210096,29.170573,92.138760,54.744278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.564346,62.191204,151.089910,152.452199,95.451577,95.390858,54.541728,14.457843,150.715331,3.808571,62.264646,38.848277,150.134977,151.473202,148.744882,150.428023,122.191874,148.898089,-0.062465,-1.639885,32.025740,-235.591608,154.096536,3.599916,28.756703,11.097418,18.173195,938.712042,19.570709,328311.866361,0.910730,20.032012,1.897105,3.926016,0.075364,0.052690,115.094724,92.237924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044372,71.039594,105.717081,111.100000,23.741392,0.000000,57.405814,66.016113,0.000000,55.245219,69.582280,0.213844,29.187071,91.220081,54.749216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.548648,62.191204,151.169201,152.452199,95.442496,95.382574,54.552089,14.458128,150.685217,3.808941,62.251197,38.776278,150.140889,151.470707,148.735580,150.414292,122.147545,148.899028,-0.062315,-1.638115,32.025740,-235.595734,153.716172,3.600225,28.766439,11.143684,22.923348,1183.849916,19.562375,328273.797241,0.911758,19.991158,1.862890,3.924365,0.077955,0.052693,114.992486,92.224443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039626,71.043556,105.728895,111.100000,23.717478,0.000000,57.405814,65.989814,0.000000,55.245219,69.586794,0.211816,29.190550,93.111522,54.751704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.557560,62.194788,151.068429,152.456393,95.454138,95.365133,54.582777,14.458556,150.747261,3.809628,62.260461,38.743894,150.118365,151.393759,148.746509,150.474859,122.171120,148.701935,-0.062205,-1.635776,32.025740,-235.588281,154.223208,3.600990,28.768134,11.154935,24.690160,1274.378010,19.534065,328187.923896,0.910581,19.917146,1.868242,3.917865,0.074930,0.052561,114.981949,92.196248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029963,71.017742,105.712675,111.100000,23.729038,0.000000,57.405814,66.003787,0.000000,55.245219,69.592925,0.212457,29.202505,91.347350,54.748921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.488850,62.198648,150.842469,152.461426,95.435379,95.354446,54.539807,14.463123,150.706392,3.810204,62.250777,38.797354,150.120218,151.438895,148.741895,150.461009,122.186263,148.816852,-0.062097,-1.634016,32.025740,-235.589922,154.223369,3.601548,28.764041,11.149075,23.646769,1221.485191,19.546517,328248.614264,0.910730,19.938010,1.913021,3.921518,0.074735,0.051453,114.959759,92.144370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024518,71.001942,105.695037,111.100000,23.745307,0.000000,57.405814,66.001895,0.000000,55.245219,69.597659,0.211725,29.191416,92.280464,54.742410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.479525,62.199475,150.920732,152.469255,95.413506,95.351382,54.530372,14.463265,150.777303,3.810686,62.262395,38.917376,150.134972,151.409265,148.740690,150.331910,122.204229,148.887025,-0.062155,-1.634014,32.025740,-235.587983,154.343433,3.602134,28.730523,11.177256,57.899817,2991.360296,19.529803,328141.845128,0.909832,19.929748,1.795185,3.917998,0.075686,0.053055,114.992457,92.136256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033163,70.954211,105.677088,111.100000,23.753953,0.000000,57.405814,66.042412,0.000000,55.245219,69.602239,0.212871,29.185826,91.923418,54.757487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.462352,62.196718,150.934925,152.480998,95.427202,95.345267,54.578912,14.455559,150.746062,3.811449,62.256294,38.905446,150.132479,151.405649,148.733245,150.425740,122.220002,148.780721,-0.062118,-1.634019,32.025740,-235.593402,154.121663,3.602715,28.782360,11.216581,30.445243,1571.536844,19.536895,328136.528069,0.912216,20.024990,1.835013,3.919121,0.074261,0.051844,114.973269,92.117382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022557,70.966827,105.675228,111.100000,23.730286,0.000000,57.405814,66.051866,0.000000,55.245219,69.606884,0.211270,29.235013,92.274784,54.756090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.492852,62.196718,150.961070,152.480998,95.402032,95.341445,54.543286,14.461838,150.774732,3.811257,62.241414,38.913025,150.126968,151.381828,148.725820,150.469341,122.202880,148.766432,-0.062221,-1.634033,32.025740,-235.590716,154.792651,3.603019,28.748120,11.249901,28.284495,1460.955977,19.547585,328103.834244,0.912585,20.038228,1.850599,3.922105,0.074031,0.051207,114.889769,92.148207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034380,70.936775,105.684078,111.100000,23.755456,0.000000,57.405814,66.067266,0.000000,55.245219,69.611289,0.210998,29.174017,91.828155,54.736637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.557435,62.190653,150.913235,152.472610,95.393465,95.337665,54.562849,14.462980,150.698568,3.811540,62.235610,38.957212,150.142628,151.439734,148.726284,150.290228,122.186080,148.726437,-0.062244,-1.635204,32.025740,-235.587941,153.574997,3.602712,28.718352,11.215120,62.366741,3220.223457,19.555244,328062.742756,0.912150,20.058335,1.783994,3.924225,0.073985,0.052063,114.858243,92.148630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027832,70.915727,105.698834,111.100000,23.739629,0.000000,57.405814,66.055135,0.000000,55.245219,69.615444,0.212320,29.165344,92.560376,54.742636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.461814,62.190653,150.837369,152.450521,95.385143,95.341067,54.569975,14.468546,150.639249,3.811607,62.233459,38.890655,150.103570,151.401949,148.698953,150.331649,122.141424,148.800237,-0.062040,-1.636391,32.025740,-235.580905,154.765747,3.603035,28.736256,11.196116,35.771140,1846.753876,19.543342,328056.252499,0.911926,20.017734,1.794282,3.921795,0.074363,0.051167,114.759987,92.142898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027082,70.817566,105.701552,111.100000,23.739711,0.000000,57.405814,66.037302,0.000000,55.245219,69.621305,0.211134,29.222825,92.623322,54.743728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.447243,62.190377,151.100130,152.433745,95.375080,95.341130,54.541159,14.460982,150.620735,3.811257,62.230894,38.858402,150.101249,151.336150,148.706143,150.350162,122.134318,148.763780,-0.062103,-1.636393,32.025740,-235.588796,155.268381,3.603162,28.740475,11.237009,2.709233,139.943285,19.509720,328016.240290,0.909896,19.925778,1.791949,3.913985,0.075200,0.052329,114.771752,92.163860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028282,70.813376,105.722994,111.100000,23.744780,0.000000,57.405814,66.082267,0.000000,55.245219,69.625701,0.213056,29.196861,91.888431,54.748665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.647165,62.184588,150.864580,152.424518,95.358114,95.338175,54.597510,14.459270,150.724113,3.811457,62.226133,38.799511,150.126297,151.406742,148.735425,150.349753,122.106763,148.799940,-0.061987,-1.636414,32.025740,-235.595409,154.572265,3.603409,28.757370,11.245393,15.682694,809.240883,19.545005,328179.540445,0.912259,20.052986,1.871907,3.921743,0.074681,0.051823,114.818895,92.240106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066426,70.783085,105.742331,111.100000,23.760974,0.000000,57.405814,66.093460,0.000000,55.245219,69.630076,0.209782,29.208166,92.571557,54.837404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
