OSU 80 Ton Compressor Load Stand
38.494734,62.184588,150.844065,152.424518,95.373266,95.332940,54.606302,14.458556,150.689731,3.811710,62.243318,38.842818,150.127396,151.369222,148.737667,150.426618,122.152652,148.802328,-0.062200,-1.635245,32.025740,-235.597756,154.118460,3.603828,28.766746,11.207024,50.136516,2586.672105,19.576080,328201.957052,0.913115,20.072116,1.861574,3.930064,0.075266,0.051590,114.823754,92.196159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063061,70.797549,105.719359,111.100000,23.763003,0.000000,57.405814,65.991690,0.000000,55.245219,69.634057,0.209962,29.202270,91.882359,54.746442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.509114,62.175766,151.111772,152.411657,95.391168,95.332069,54.586116,14.459412,150.695491,3.812498,62.209977,38.901340,150.108316,151.420298,148.728829,150.453876,122.134204,148.868807,-0.062124,-1.635226,32.025740,-235.599350,155.066779,3.604201,28.769955,11.204681,19.671726,1015.290382,19.465665,328084.712019,0.907024,19.800564,1.906426,3.903639,0.074761,0.051492,114.863120,92.204989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055087,70.760148,105.737216,111.100000,23.731008,0.000000,57.405814,66.077354,0.000000,55.245219,69.637758,0.210953,29.210817,92.789822,54.740207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.488180,62.167495,150.989533,152.413614,95.396398,95.332826,54.566045,14.453847,150.674562,3.812589,62.209558,38.802860,150.080197,151.428638,148.742527,150.417019,122.144370,148.710448,-0.062425,-1.633513,32.025740,-235.600995,155.024829,3.604538,28.746299,11.220313,27.246522,1406.755368,19.529273,328099.558329,0.910717,20.003100,1.861678,3.918564,0.074894,0.051530,114.913980,92.232483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051762,70.747291,105.745974,111.100000,23.768465,0.000000,57.405814,66.074986,0.000000,55.245219,69.641811,0.210636,29.211808,93.013566,54.744711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.514678,62.161706,150.909534,152.424798,95.445082,95.325953,54.575610,14.461410,150.757307,3.813055,62.181783,38.819357,150.110357,151.397431,148.742673,150.357598,122.162057,148.797836,-0.062286,-1.631782,32.025740,-235.590818,154.381063,3.605063,28.791520,11.251073,62.795119,3241.584018,19.547359,328108.422166,0.910657,19.975144,1.911914,3.924052,0.074230,0.051584,114.957832,92.235807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077646,70.776055,105.772348,111.100000,23.756959,0.000000,57.405814,66.094427,0.000000,55.245219,69.645217,0.210321,29.219075,92.662246,54.841102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.607865,62.161706,150.884203,152.424798,95.467386,95.321335,54.577268,14.458699,150.666012,3.813904,62.183122,38.747610,150.112970,151.306384,148.741865,150.309579,122.137502,148.830548,-0.062215,-1.631834,32.025740,-235.593039,155.004065,3.605801,28.778466,11.240074,31.384533,1620.070364,19.544802,328095.826297,0.911517,19.994729,1.826009,3.923010,0.075112,0.051951,114.996161,92.211633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066392,70.755690,105.772435,111.100000,23.766377,0.000000,57.405814,66.085633,0.000000,55.245219,69.648670,0.211543,29.242370,92.789299,54.745114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.550352,62.154262,151.096020,152.434304,95.494195,95.319052,54.578993,14.453561,150.656462,3.814820,62.206318,38.864788,150.106990,151.422300,148.751479,150.283743,122.146799,148.752115,-0.062281,-1.631295,32.025740,-235.597686,154.721068,3.606661,28.753061,11.171432,6.412944,331.025860,19.524037,328015.724321,0.910600,19.953683,1.850125,3.918234,0.074644,0.052133,115.003956,92.205071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064426,70.788135,105.762786,111.100000,23.771815,0.000000,57.405814,66.043541,0.000000,55.245219,69.653116,0.211771,29.190046,92.829740,54.747249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.465832,62.150678,150.847909,152.424239,95.491204,95.316785,54.563964,14.460269,150.588478,3.815764,62.211214,38.850703,150.079110,151.431788,148.701472,150.251661,122.109551,148.734989,-0.062223,-1.630854,32.025740,-235.593430,154.197999,3.607318,28.759678,11.225037,16.753751,865.039901,19.479992,327974.142496,0.908149,19.829841,1.890324,3.908121,0.075425,0.051434,114.986519,92.211044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058458,70.781342,105.774244,111.100000,23.777316,0.000000,57.405814,66.080681,0.000000,55.245219,69.656448,0.212228,29.229081,92.085290,54.758372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.437862,62.152884,150.923287,152.428712,95.534663,95.316809,54.573966,14.448281,150.728978,3.816828,62.172117,38.866330,150.115432,151.458406,148.725681,150.394178,122.108769,148.750916,-0.062360,-1.631427,32.025740,-235.602313,153.886615,3.608081,28.778231,11.278984,49.526974,2556.738257,19.524005,327982.123190,0.909549,19.898802,1.843513,3.919446,0.074331,0.050830,115.022789,92.228027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067007,70.794029,105.780616,111.100000,23.773927,0.000000,57.405814,66.129989,0.000000,55.245219,69.659922,0.212503,29.230794,92.194041,54.757850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.490248,62.140478,151.132845,152.428992,95.547881,95.312280,54.610250,14.458128,150.668383,3.817788,62.193860,38.863507,150.104560,151.387442,148.753612,150.277390,122.110441,148.870624,-0.062496,-1.629659,32.025740,-235.592303,155.239259,3.608837,28.781423,11.241751,19.322704,996.836019,19.537064,328098.053153,0.911934,20.007662,1.872569,3.921608,0.074796,0.051779,115.057196,92.213177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083347,70.804137,105.808205,111.100000,23.757952,0.000000,57.405814,66.151194,0.000000,55.245219,69.663569,0.212274,29.273292,92.056967,54.752756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.503441,62.140478,151.076120,152.428992,95.579452,95.306210,54.576291,14.462837,150.714769,3.818749,62.173568,38.719586,150.094656,151.301689,148.713621,150.382983,122.044809,148.765146,-0.062609,-1.629676,32.025740,-235.586940,153.766892,3.609409,28.755477,11.196350,21.644274,1117.297962,19.556668,328123.153282,0.912490,20.047121,1.880971,3.926423,0.074577,0.051905,115.060827,92.180912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075021,70.802451,105.796740,111.100000,23.754353,0.000000,57.405814,66.130247,0.000000,55.245219,69.666219,0.210456,29.196392,92.029976,54.749973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.382072,62.142408,150.799759,152.436262,95.593299,95.300296,54.546915,14.454703,150.691762,3.819519,62.175140,38.789746,150.132794,151.346556,148.728992,150.364255,122.052546,148.786232,-0.062480,-1.629660,32.025740,-235.602916,155.464909,3.609956,28.757893,11.204554,60.117481,3104.992672,19.551580,328052.313560,0.910469,19.964959,1.936546,3.926523,0.076090,0.050875,115.075326,92.188911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107957,70.818777,105.785900,111.100000,23.781231,0.000000,57.405814,66.131990,0.000000,55.245219,69.669580,0.211543,29.200666,92.105476,54.750229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.445015,62.141030,150.900181,152.433186,95.558477,95.298764,54.632871,14.451992,150.666333,3.820012,62.195978,38.767705,150.113460,151.354969,148.702391,150.286411,121.994299,148.819433,-0.062764,-1.628519,32.025740,-235.595336,154.669083,3.610497,28.765087,11.242003,33.921585,1749.250904,19.539238,328135.267550,0.910640,19.947404,1.951737,3.923704,0.073822,0.051505,115.062357,92.186930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103854,70.800168,105.773992,111.100000,23.790351,0.000000,57.405814,66.177020,0.000000,55.245219,69.673871,0.211588,29.195581,92.842386,54.830264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.477225,62.142132,150.810257,152.430110,95.593326,95.299501,54.606860,14.456416,150.636435,3.820637,62.181860,38.743053,150.101719,151.389492,148.700905,150.294583,122.004101,148.780272,-0.062779,-1.627959,32.025740,-235.596466,154.382594,3.611348,28.784956,11.262522,11.947860,616.414588,19.565532,328194.278572,0.914197,20.111010,1.954085,3.928911,0.076328,0.052039,115.114414,92.179673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119659,70.786114,105.760075,111.100000,23.796590,0.000000,57.405814,66.180570,0.000000,55.245219,69.677123,0.210321,29.179011,92.489653,54.750278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.495478,62.148749,150.839630,152.429272,95.608614,95.300446,54.593586,14.461268,150.638181,3.820960,62.196947,38.847479,150.105690,151.364408,148.732288,150.340343,122.013597,148.779410,-0.062994,-1.628542,32.025740,-235.590470,154.099961,3.611862,28.777023,11.213750,20.544511,1060.191154,19.547009,328243.646197,0.911124,20.025737,2.028211,3.925091,0.074326,0.051216,115.187840,92.236397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132293,70.806614,105.756998,111.100000,23.754016,0.000000,57.405814,66.172434,0.000000,55.245219,69.680461,0.214966,29.213485,92.382207,54.831582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.557088,62.148749,150.913674,152.429272,95.619633,95.298919,54.553158,14.458699,150.589033,3.821523,62.191998,38.765153,150.109781,151.415659,148.713549,150.321965,122.086786,148.769822,-0.063065,-1.626850,32.025740,-235.592712,154.392220,3.612438,28.770730,11.203779,60.948790,3147.568485,19.524727,328205.701349,0.910741,19.983948,1.999681,3.919468,0.078743,0.052103,115.189063,92.278491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145888,70.802372,105.763411,111.100000,23.781731,0.000000,57.405814,66.168641,0.000000,55.245219,69.684205,0.211999,29.226503,92.833022,54.838791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.344801,62.147095,151.007157,152.426755,95.579920,95.297437,54.622399,14.458128,150.639782,3.822108,62.199828,38.783100,150.109442,151.345564,148.732241,150.361324,122.122313,148.689427,-0.062905,-1.626252,32.025740,-235.593283,153.830709,3.612927,28.825507,11.254174,32.675462,1685.314529,19.519998,328186.434205,0.910519,19.966271,1.989772,3.918373,0.074676,0.052440,115.194907,92.323706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139295,70.822730,105.770909,111.100000,23.766719,0.000000,57.405814,66.143888,0.000000,55.245219,69.687531,0.211089,29.279368,90.805005,54.841525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.428114,62.145441,151.082805,152.427874,95.534365,95.292856,54.568397,14.455131,150.612923,3.822914,62.219308,38.802033,150.118894,151.340768,148.752747,150.259888,122.108558,148.534942,-0.062861,-1.625568,32.025740,-235.599057,153.484100,3.613639,28.797199,11.273845,24.948222,1288.037145,19.499569,328006.447685,0.909603,19.884335,1.911997,3.914032,0.074206,0.050946,115.134533,92.324448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176997,70.842577,105.803898,111.100000,23.762912,0.000000,57.405814,66.262794,0.000000,55.245219,69.690923,0.212641,29.205335,91.979474,54.840276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.411017,62.143235,150.913263,152.432068,95.522151,95.291309,54.562504,14.452420,150.655974,3.823422,62.197791,38.808580,150.115875,151.347054,148.715849,150.336547,122.043338,148.698247,-0.062732,-1.626055,32.025740,-235.602259,154.749622,3.614116,28.789230,11.226083,42.258672,2181.983914,19.601010,328094.227908,0.913877,20.165425,1.838008,3.938139,0.074706,0.051677,115.024653,92.307978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153788,70.804462,105.795641,111.100000,23.792349,0.000000,57.405814,66.224155,0.000000,55.245219,69.694185,0.211179,29.271128,92.856752,54.830677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.399719,62.148749,150.910450,152.434864,95.505229,95.280573,54.579634,14.465834,150.647651,3.824575,62.194532,38.822319,150.102172,151.375518,148.722674,150.295201,122.016411,148.790017,-0.062575,-1.623725,32.025740,-235.581003,154.426276,3.615051,28.776843,11.202877,58.399726,3014.464577,19.570508,328035.308629,0.912588,20.052664,1.777810,3.931570,0.075090,0.051805,115.026295,92.336752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159153,70.821016,105.776192,111.100000,23.790289,0.000000,57.405814,66.209441,0.000000,55.245219,69.698484,0.212964,29.235536,92.035378,54.832113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.429009,62.148749,150.826964,152.434864,95.484201,95.280463,54.614687,14.456273,150.619295,3.825211,62.217011,38.779621,150.122173,151.325878,148.722158,150.367292,121.987872,148.764295,-0.062664,-1.623714,32.025740,-235.595628,154.747275,3.615576,28.775310,11.234431,23.513036,1212.911904,19.561726,328157.780602,0.913106,20.073243,1.921202,3.928906,0.073756,0.051176,115.023948,92.318576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162324,70.823770,105.792141,111.100000,23.785898,0.000000,57.405814,66.257734,0.000000,55.245219,69.702175,0.213426,29.233679,92.630852,54.833637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.451564,62.147646,151.168991,152.433466,95.519466,95.281969,54.571375,14.457557,150.656535,3.825966,62.204602,38.778144,150.084332,151.332234,148.707846,150.374932,122.011408,148.690651,-0.062732,-1.624859,32.025740,-235.594181,154.603021,3.616134,28.754990,11.246890,18.419507,950.918077,19.564446,328184.704112,0.913020,20.093819,1.992031,3.929988,0.078546,0.051149,114.974732,92.228878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127225,70.809426,105.772294,111.100000,23.764170,0.000000,57.405814,66.250117,0.000000,55.245219,69.705536,0.213102,29.198123,91.867558,54.742734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.285742,62.150678,151.091946,152.432068,95.525638,95.278916,54.561819,14.458699,150.593936,3.826324,62.194342,38.756544,150.103240,151.307693,148.701286,150.407692,122.076082,148.769169,-0.062601,-1.626613,32.025740,-235.594999,155.595353,3.616393,28.760453,11.217572,48.258005,2491.784712,19.543646,328212.420190,0.911680,20.054779,2.008267,3.924821,0.075484,0.051684,114.979987,92.252060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132522,70.815133,105.805083,111.100000,23.778155,0.000000,57.405814,66.245822,0.000000,55.245219,69.708940,0.212045,29.216947,91.571078,54.746934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.627429,62.149024,150.898602,152.437380,95.524716,95.278693,54.587153,14.467689,150.640190,3.826753,62.216843,38.717615,150.123375,151.323717,148.734020,150.307324,122.116019,148.764121,-0.062638,-1.628368,32.025740,-235.578005,154.114051,3.616819,28.740169,11.188778,21.378294,1103.348207,19.566010,328156.948633,0.911836,20.023631,1.949497,3.931413,0.075083,0.052565,115.028125,92.282023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144968,70.841663,105.813088,111.100000,23.802473,0.000000,57.405814,66.339270,0.000000,55.245219,69.712582,0.210186,29.200882,91.815191,54.747908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.457338,62.149024,150.982167,152.437380,95.514519,95.280939,54.596505,14.458413,150.580249,3.826843,62.190965,38.785985,150.101569,151.308062,148.727398,150.327058,122.112804,148.644494,-0.062753,-1.628356,32.025740,-235.591201,155.229591,3.617203,28.754810,11.230825,12.612982,650.853045,19.631155,328161.940238,0.916250,20.247881,1.922388,3.946429,0.075117,0.052909,115.057211,92.217237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133187,70.826576,105.805035,111.100000,23.780917,0.000000,57.405814,66.166688,0.000000,55.245219,69.715939,0.212274,29.175784,92.580194,54.749520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.489197,62.147922,150.860297,152.440735,95.523613,95.281686,54.579814,14.459412,150.576672,3.827257,62.178877,38.791857,150.098171,151.344722,148.713717,150.386077,122.111214,148.680753,-0.062743,-1.628350,32.025740,-235.590692,153.872620,3.617611,28.770496,11.277055,35.549565,1834.983770,19.463500,327833.384662,0.907052,19.791189,1.880037,3.906514,0.074116,0.051334,115.082810,92.222468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121178,70.820795,105.824922,111.100000,23.790179,0.000000,57.405814,66.260980,0.000000,55.245219,69.719306,0.210546,29.220589,92.601308,54.746255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.436162,62.145441,150.869686,152.431508,95.526067,95.280152,54.580854,14.459983,150.565802,3.827591,62.192415,38.806560,150.102116,151.335151,148.710437,150.363994,122.138809,148.702382,-0.062758,-1.628292,32.025740,-235.591101,154.158882,3.618089,28.777853,11.262324,18.079255,933.190264,19.546054,327971.424965,0.911262,20.017319,1.826012,3.925965,0.074206,0.051058,115.077902,92.208133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110965,70.811005,105.836690,111.100000,23.797551,0.000000,57.405814,66.250598,0.000000,55.245219,69.722717,0.210051,29.226774,92.079445,54.745714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.399959,62.138273,150.748383,152.438778,95.514382,95.277621,54.572212,14.463123,150.664389,3.828318,62.161568,38.789557,150.099134,151.333873,148.701741,150.288415,122.100804,148.751229,-0.062997,-1.628247,32.025740,-235.586002,154.075547,3.618605,28.762869,11.185262,30.320472,1565.288516,19.520602,327952.253741,0.910728,19.973803,1.844956,3.919549,0.074689,0.052308,115.029742,92.209279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101071,70.805264,105.822686,111.100000,23.794483,0.000000,57.405814,66.290918,0.000000,55.245219,69.727051,0.212366,29.239287,92.714124,54.795655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.598284,62.137997,150.985755,152.442972,95.575936,95.273010,54.565394,14.456986,150.626546,3.828734,62.156805,38.713897,150.086107,151.367652,148.700109,150.282931,122.102975,148.848424,-0.062968,-1.627083,32.025740,-235.592465,154.647319,3.619179,28.746029,11.215066,28.186199,1455.288889,19.544268,327935.584320,0.912051,20.041942,1.827710,3.925202,0.074416,0.052829,115.026411,92.230934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091409,70.792709,105.818525,111.100000,23.759943,0.000000,57.405814,66.312878,0.000000,55.245219,69.729844,0.209113,29.212097,93.045220,54.751005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.450699,62.137997,150.961743,152.442972,95.585382,95.269741,54.552620,14.458413,150.667198,3.829210,62.151028,38.706390,150.085962,151.308716,148.712143,150.268386,122.150346,148.774108,-0.063010,-1.625922,32.025740,-235.592671,153.796242,3.620041,28.745001,11.266290,59.349996,3065.032437,19.547956,328012.802493,0.913086,20.083025,1.889085,3.925743,0.074437,0.052090,114.998463,92.225721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095399,70.822397,105.818967,111.100000,23.777277,0.000000,57.405814,66.214139,0.000000,55.245219,69.733013,0.209113,29.208941,92.048633,54.742685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.482283,62.128348,150.967394,152.434864,95.560574,95.261429,54.554138,14.460982,150.628253,3.830128,62.146148,38.742259,150.086061,151.351199,148.705391,150.338754,122.208336,148.696362,-0.062973,-1.625888,32.025740,-235.588959,155.042896,3.620519,28.748824,11.248783,32.913194,1699.700213,19.482441,327846.492224,0.908077,19.818854,1.933397,3.911722,0.074503,0.051164,115.054944,92.206015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088869,70.811727,105.816683,111.100000,23.789550,0.000000,57.405814,66.299570,0.000000,55.245219,69.735588,0.209336,29.192263,93.167067,54.748842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.505685,62.124764,150.936963,152.433186,95.560280,95.255197,54.538102,14.456844,150.637353,3.830910,62.136348,38.791400,150.107732,151.234187,148.698175,150.305116,122.234712,148.617459,-0.063157,-1.624167,32.025740,-235.592771,154.060947,3.620981,28.763536,11.198532,30.585631,1579.964820,19.543964,327860.471949,0.912033,20.015134,1.850487,3.926112,0.075133,0.051839,115.067339,92.223985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093865,70.806355,105.810487,111.100000,23.776999,0.000000,57.405814,66.289543,0.000000,55.245219,69.738548,0.210998,29.217596,93.461280,54.739105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.495414,62.115391,150.791901,152.427874,95.564602,95.253542,54.563254,14.461696,150.666394,3.831321,62.136692,38.834587,150.087976,151.249181,148.695130,150.385590,122.194360,148.728418,-0.063194,-1.622412,32.025740,-235.588245,154.411532,3.621319,28.752466,11.198550,61.618609,3181.571012,19.528551,327692.920151,0.911096,19.963431,1.755302,3.923036,0.075106,0.051485,115.046770,92.246964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095939,70.818377,105.844268,111.100000,23.788564,0.000000,57.405814,66.283670,0.000000,55.245219,69.741227,0.209693,29.222464,93.288244,54.741967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.581144,62.115391,150.792223,152.427874,95.548026,95.251955,54.571370,14.462837,150.671295,3.831801,62.132509,38.726733,150.094789,151.303161,148.692059,150.210552,122.132150,148.690708,-0.063128,-1.621913,32.025740,-235.585470,153.843739,3.621429,28.712979,11.236053,32.006002,1652.329172,19.514072,327602.314661,0.910697,19.928706,1.691164,3.919862,0.075299,0.051288,114.947398,92.240472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094667,70.814203,105.827918,111.100000,23.793850,0.000000,57.405814,66.294246,0.000000,55.245219,69.743442,0.212045,29.237105,92.484598,54.746737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.339892,62.111807,151.006519,152.417249,95.528941,95.247474,54.571959,14.464407,150.677114,3.831952,62.162892,38.744222,150.106317,151.289681,148.722259,150.236894,122.143511,148.736516,-0.063293,-1.622597,32.025740,-235.585207,154.706951,3.621688,28.767936,11.253831,30.216187,1559.912048,19.504173,327665.208239,0.910503,19.932998,1.784615,3.917139,0.074155,0.051118,114.959245,92.231190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099787,70.822222,105.827140,111.100000,23.767774,0.000000,57.405814,66.255853,0.000000,55.245219,69.745877,0.211497,29.231209,93.013065,54.742312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.430151,62.107948,151.049742,152.416969,95.499778,95.243837,54.595311,14.465406,150.671248,3.832319,62.117852,38.786480,150.072498,151.272031,148.708932,150.346274,122.161001,148.747309,-0.063173,-1.624947,32.025740,-235.583228,153.369395,3.621606,28.782198,11.207241,17.222371,888.725422,19.466469,327704.633222,0.908163,19.819013,1.828783,3.908444,0.075297,0.051414,114.879094,92.251293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114303,70.816827,105.847735,111.100000,23.771849,0.000000,57.405814,66.264641,0.000000,55.245219,69.749072,0.209738,29.221292,91.803537,54.733116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.476581,62.102434,151.007775,152.415851,95.488004,95.243089,54.559450,14.449994,150.612035,3.832965,62.132807,38.621625,150.114077,151.272814,148.734981,150.321735,122.160591,148.709533,-0.063238,-1.626093,32.025740,-235.603051,154.106145,3.622179,28.765015,11.204518,53.270587,2750.727031,19.590779,327845.798234,0.914290,20.136690,1.839339,3.938627,0.075054,0.052124,114.932304,92.252892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139378,70.830689,105.820637,111.100000,23.781186,0.000000,57.405814,66.349488,0.000000,55.245219,69.751561,0.212871,29.232543,92.628928,54.746885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.437631,62.092785,150.866548,152.412495,95.425932,95.239331,54.570608,14.457272,150.608853,3.833403,62.107545,38.753330,150.089824,151.340291,148.716774,150.329013,122.124711,148.686938,-0.063230,-1.624919,32.025740,-235.591689,154.142791,3.622873,28.792205,11.250478,26.818159,1384.522947,19.554446,327730.191406,0.911532,20.012457,1.827013,3.930501,0.074869,0.051181,114.896924,92.263917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083851,70.815834,105.788485,111.100000,23.798924,0.000000,57.405814,66.333223,0.000000,55.245219,69.753619,0.210772,29.262311,93.232917,54.835653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.512893,62.092785,150.756941,152.412495,95.369538,95.233815,54.588489,14.453847,150.599708,3.833595,62.124504,38.804647,150.103200,151.318054,148.700105,150.272783,122.097241,148.750115,-0.063057,-1.625347,32.025740,-235.601648,154.283436,3.623338,28.761210,11.258808,27.350643,1411.550596,19.529733,327686.080287,0.910920,19.945106,1.809348,3.924667,0.074606,0.051979,114.908268,92.260994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107171,70.817577,105.784809,111.100000,23.776701,0.000000,57.405814,66.360647,0.000000,55.245219,69.755300,0.211634,29.208671,91.744289,54.747101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.464497,62.092234,151.013110,152.418367,95.338132,95.230769,54.623423,14.464835,150.660871,3.833731,62.151056,38.687309,150.100837,151.295835,148.727807,150.358253,122.111258,148.698256,-0.063063,-1.625814,32.025740,-235.587230,153.966475,3.623716,28.788022,11.215661,61.582316,3176.194544,19.532169,327753.218998,0.911675,19.987328,1.834418,3.924970,0.074951,0.051393,114.895980,92.300958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118282,70.838628,105.803063,111.100000,23.764801,0.000000,57.405814,66.326487,0.000000,55.245219,69.757405,0.212871,29.241991,92.669715,54.836578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.502725,62.093337,150.836256,152.417528,95.330858,95.225419,54.604412,14.466548,150.698703,3.833785,62.113571,38.623397,150.083085,151.212810,148.700887,150.379685,122.119035,148.677768,-0.062976,-1.625822,32.025740,-235.583393,154.801113,3.624092,28.788815,11.192889,31.509982,1625.737452,19.488020,327727.324547,0.909396,19.887136,1.892115,3.914454,0.073804,0.051274,114.897116,92.229339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121714,70.829622,105.788281,111.100000,23.785699,0.000000,57.405814,66.357589,0.000000,55.245219,69.759531,0.212733,29.234995,92.083589,54.800583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.328175,62.093337,150.891529,152.422841,95.343144,95.224555,54.527318,14.459698,150.555056,3.834003,62.166072,38.734314,150.104840,151.336501,148.710883,150.267877,122.126944,148.828935,-0.063068,-1.625814,32.025740,-235.588936,153.204933,3.624486,28.720967,11.197072,29.100253,1503.531790,19.532297,327726.957656,0.910022,19.950994,1.853287,3.926039,0.075059,0.052307,114.886557,92.271886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134684,70.850042,105.824211,111.100000,23.774161,0.000000,57.405814,66.343208,0.000000,55.245219,69.761744,0.210411,29.157212,91.756337,54.741495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.406367,62.093337,150.743226,152.422841,95.326528,95.222267,54.584297,14.456130,150.527300,3.834227,62.158421,38.705406,150.085864,151.341113,148.698343,150.177116,122.097453,148.658209,-0.062987,-1.624073,32.025740,-235.597241,154.454588,3.624939,28.745632,11.250189,62.137876,3207.145562,19.498192,327667.009343,0.909312,19.901215,1.835706,3.917548,0.074180,0.051102,114.867475,92.257979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113548,70.838458,105.816089,111.100000,23.768014,0.000000,57.405814,66.443687,0.000000,55.245219,69.763896,0.208802,29.186331,91.655625,54.752136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.396209,62.101883,150.865060,152.417528,95.335937,95.222861,54.575240,14.459127,150.576386,3.834473,62.138150,38.675916,150.104814,151.294707,148.731410,150.297621,122.025974,148.557711,-0.062900,-1.623498,32.025740,-235.589671,155.009388,3.625140,28.773778,11.218906,23.144193,1194.748161,19.579603,327783.521837,0.915079,20.133863,1.900110,3.936831,0.074488,0.051859,115.043816,92.230185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130092,70.796538,105.815000,111.100000,23.803688,0.000000,57.405814,66.412022,0.000000,55.245219,69.767369,0.211406,29.223925,93.054105,54.743295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.453682,62.095818,150.939575,152.420604,95.343655,95.221341,54.550591,14.463979,150.617848,3.834637,62.111644,38.822251,150.087062,151.313136,148.707536,150.333275,122.008478,148.611862,-0.062732,-1.624669,32.025740,-235.586779,154.310536,3.625336,28.743234,11.172009,-0.486566,-25.128810,19.530875,327765.747235,0.912088,20.029544,1.847927,3.924954,0.074006,0.052470,115.041560,92.218570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138089,70.786703,105.802764,111.100000,23.776867,0.000000,57.405814,66.428826,0.000000,55.245219,69.769337,0.211316,29.194030,93.537761,54.751920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.367384,62.085893,150.737136,152.412775,95.312899,95.218323,54.530414,14.457843,150.564152,3.834650,62.116979,38.708906,150.097611,151.233877,148.726098,150.274171,122.022102,148.772394,-0.062656,-1.624668,32.025740,-235.597326,154.247294,3.625278,28.743955,11.213714,35.106753,1813.768518,19.547314,327909.825628,0.912525,20.051633,1.871296,3.929166,0.074442,0.052119,115.006404,92.267427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150853,70.788679,105.844908,111.100000,23.773979,0.000000,57.405814,66.406975,0.000000,55.245219,69.771546,0.211406,29.235987,92.463185,54.750946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.447074,62.079277,150.822940,152.411377,95.298170,95.213782,54.538058,14.457985,150.605480,3.835049,62.127561,38.829902,150.108442,151.312541,148.704214,150.229495,122.003497,148.671491,-0.062407,-1.625851,32.025740,-235.592119,154.768566,3.625452,28.759443,11.271627,20.554558,1061.789564,19.528472,327885.617455,0.911432,19.968980,1.914718,3.925231,0.074195,0.051621,114.971489,92.297931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147744,70.739141,105.840703,111.100000,23.758420,0.000000,57.405814,66.459701,0.000000,55.245219,69.772979,0.210186,29.202739,92.413792,54.741338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.363529,62.079277,150.988461,152.411377,95.295868,95.211469,54.532953,14.458413,150.659189,3.834999,62.065902,38.780624,150.059338,151.299064,148.694986,150.219818,121.999104,148.736889,-0.062394,-1.627616,32.025740,-235.593161,154.827568,3.625562,28.768242,11.219249,20.082911,1037.522803,19.546292,327906.141941,0.913938,20.074088,1.977911,3.928783,0.074396,0.052291,114.937492,92.279239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120261,70.716652,105.827868,111.100000,23.763272,0.000000,57.405814,66.426768,0.000000,55.245219,69.774493,0.212549,29.196230,92.458349,54.745744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.562686,62.072936,150.802763,152.403548,95.287504,95.209161,54.562975,14.461838,150.608516,3.835755,62.073089,38.818811,150.063200,151.298890,148.712177,150.294954,122.056325,148.659020,-0.062423,-1.628224,32.025740,-235.590063,154.809783,3.625879,28.797884,11.180772,58.944752,3043.526566,19.517989,327853.558763,0.911702,19.961241,1.948240,3.922872,0.073701,0.051105,114.891864,92.320997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117010,70.706355,105.832757,111.100000,23.787679,0.000000,57.405814,66.478412,0.000000,55.245219,69.775922,0.211816,29.240801,92.860551,54.751841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.414526,62.062736,151.076087,152.392644,95.320559,95.209133,54.548774,14.455559,150.625609,3.836393,62.070360,38.775334,150.090805,151.252533,148.702150,150.268302,122.045935,148.662045,-0.062541,-1.629506,32.025740,-235.597812,155.086258,3.626251,28.793900,11.223234,32.814299,1694.759675,19.569670,327916.871284,0.913915,20.072616,1.983925,3.935729,0.075939,0.051429,114.865620,92.316727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131389,70.678850,105.864392,111.100000,23.780237,0.000000,57.405814,66.380666,0.000000,55.245219,69.777604,0.211089,29.227170,92.071253,54.751782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.450156,62.055844,150.811589,152.390127,95.305037,95.204700,54.541469,14.456273,150.655578,3.836723,62.088571,38.758017,150.100678,151.290871,148.713183,150.307968,122.084575,148.761356,-0.062486,-1.630768,32.025740,-235.595955,154.021708,3.626826,28.771145,11.247521,29.332856,1515.156586,19.464314,327651.197036,0.908269,19.801083,1.889443,3.910588,0.073823,0.050802,114.905751,92.343728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138436,70.711598,105.849969,111.100000,23.800354,0.000000,57.405814,66.465433,0.000000,55.245219,69.778487,0.211816,29.225025,91.892377,54.747721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.407542,62.055844,150.851756,152.390127,95.310100,95.205782,54.544597,14.462837,150.568819,3.836834,62.075928,38.751748,150.059604,151.340949,148.742069,150.230272,122.057039,148.739354,-0.062480,-1.632504,32.025740,-235.590371,154.278394,3.627051,28.779385,11.235476,62.503424,3228.360813,19.554047,327766.748148,0.912277,19.988068,1.901281,3.932785,0.074933,0.052111,114.907173,92.365401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130508,70.692895,105.851405,111.100000,23.787968,0.000000,57.405814,66.454624,0.000000,55.245219,69.779448,0.212779,29.216045,92.634274,54.757211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.346516,62.056120,150.823839,152.388170,95.309407,95.197952,54.535591,14.463408,150.577399,3.836890,62.063006,38.747609,150.082233,151.263654,148.731244,150.250401,122.002640,148.679525,-0.062292,-1.634862,32.025740,-235.589963,154.325139,3.627009,28.794927,11.213389,33.917441,1752.157103,19.512428,327650.651920,0.911426,19.933703,1.910158,3.922262,0.074501,0.052311,114.972202,92.335456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154389,70.697689,105.872883,111.100000,23.772194,0.000000,57.405814,66.494255,0.000000,55.245219,69.781184,0.211452,29.271218,92.119524,54.756238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.445689,62.049228,150.912149,152.383137,95.286276,95.191060,54.552428,14.452420,150.694382,3.836652,62.077310,38.852276,150.090586,151.266079,148.740374,150.241857,122.017656,148.707715,-0.062076,-1.634312,32.025740,-235.596051,154.867096,3.626995,28.778718,11.203545,-1.516400,-78.312249,19.535131,327734.083345,0.912479,19.990485,1.927170,3.927660,0.074866,0.051541,115.006260,92.362701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134055,70.732094,105.897726,111.100000,23.767054,0.000000,57.405814,66.530551,0.000000,55.245219,69.782045,0.210456,29.209500,91.809393,54.743934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.420772,62.043163,150.941376,152.373911,95.265606,95.191822,54.603234,14.456273,150.634658,3.836872,62.070559,38.812108,150.085075,151.180778,148.719628,150.232998,122.086804,148.564814,-0.061922,-1.633161,32.025740,-235.592525,153.533537,3.627020,28.764835,11.240327,16.461645,849.346427,19.557656,327847.446121,0.914127,20.072161,1.952942,3.933182,0.074219,0.050700,115.052689,92.371099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174502,70.743907,105.901219,111.100000,23.787970,0.000000,57.405814,66.487694,0.000000,55.245219,69.783180,0.208315,29.242568,92.492208,54.748645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.520010,62.032687,150.771311,152.371674,95.240625,95.195664,54.560691,14.456416,150.622706,3.837306,62.069727,38.828657,150.086970,151.342380,148.728758,150.275678,122.108708,148.705507,-0.061699,-1.632016,32.025740,-235.596793,155.148462,3.626909,28.773814,11.273466,26.281413,1357.059368,19.520727,327715.107842,0.911212,19.933037,1.951415,3.925333,0.079737,0.052657,115.027853,92.402634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167859,70.766703,105.905997,111.100000,23.783292,0.000000,57.405814,66.509503,0.000000,55.245219,69.783840,0.211908,29.258723,92.754429,54.752845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.464798,62.032687,150.843572,152.371674,95.270662,95.197948,54.606948,14.458128,150.564764,3.837534,62.041623,38.833456,150.065017,151.304341,148.690398,150.259626,122.038080,148.652534,-0.061520,-1.632626,32.025740,-235.589036,154.467028,3.626649,28.758632,11.215084,-1.619310,-83.543407,19.534202,327605.004558,0.910997,19.960171,1.813869,3.928640,0.075027,0.053390,114.979140,92.320334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134760,70.733214,105.885864,111.100000,23.783001,0.000000,57.405814,66.463716,0.000000,55.245219,69.784096,0.212641,29.239665,93.772276,54.743541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.493322,62.032136,150.869962,152.375588,95.272547,95.198828,54.564816,14.458128,150.563620,3.837142,62.066559,38.718125,150.074911,151.295344,148.696505,150.279020,122.032973,148.658737,-0.061384,-1.634385,32.025740,-235.591160,154.697245,3.626281,28.799309,11.224857,17.178979,886.981702,19.475218,327494.897497,0.909178,19.817572,1.859306,3.914104,0.073922,0.052321,114.989369,92.332441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162159,70.785467,105.900576,111.100000,23.769866,0.000000,57.405814,66.501810,0.000000,55.245219,69.784815,0.212733,29.216262,91.904234,54.742321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.536402,62.033514,150.721603,152.376707,95.279294,95.202506,54.624750,14.456701,150.553857,3.836873,62.040486,38.788171,150.074994,151.265944,148.684408,150.264881,122.005716,148.602135,-0.061311,-1.634459,32.025740,-235.595200,154.193289,3.625894,28.802482,11.281021,26.005169,1341.220584,19.506531,327667.085272,0.909841,19.891048,1.904585,3.921601,0.074403,0.051792,114.951253,92.309524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170547,70.796336,105.887165,111.100000,23.788076,0.000000,57.405814,66.492925,0.000000,55.245219,69.785556,0.211406,29.232417,91.734508,54.748822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.468882,62.026071,150.749750,152.367759,95.270213,95.203501,54.579841,14.460982,150.571704,3.836491,62.056687,38.744858,150.091690,151.343674,148.711412,150.253842,121.999044,148.669427,-0.061085,-1.634517,32.025740,-235.591083,154.882185,3.625677,28.774589,11.250081,27.135175,1400.652351,19.496590,327657.046021,0.909821,19.852528,1.912660,3.919380,0.073967,0.051248,115.009186,92.321632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191682,70.813724,105.851303,111.100000,23.783385,0.000000,57.405814,66.476896,0.000000,55.245219,69.786663,0.211361,29.222158,91.648093,54.739577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.396450,62.017801,150.780911,152.353780,95.209517,95.205812,54.566194,14.459983,150.642291,3.836387,62.039444,38.784306,150.086939,151.202483,148.716548,150.253495,122.055590,148.651941,-0.061001,-1.635670,32.025740,-235.591591,153.897665,3.625331,28.777420,11.223991,28.563745,1474.760422,19.464784,327686.507538,0.907761,19.796601,1.912823,3.911149,0.074264,0.051734,114.917935,92.346518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201428,70.823878,105.822053,111.100000,23.755477,0.000000,57.405814,66.523469,0.000000,55.245219,69.786853,0.212595,29.233589,92.072799,54.755392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.513044,62.017801,150.762641,152.353780,95.148470,95.208885,54.612341,14.460269,150.605149,3.836446,62.028972,38.785241,150.073007,151.299774,148.704112,150.171802,122.093073,148.586114,-0.061114,-1.635680,32.025740,-235.590979,154.337989,3.625044,28.793124,11.229959,61.845868,3190.434918,19.496708,327744.033055,0.910227,19.878994,1.951704,3.918745,0.074384,0.050598,114.902489,92.309655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203224,70.817796,105.789327,111.100000,23.782717,0.000000,57.405814,66.569409,0.000000,55.245219,69.786871,0.209514,29.238764,92.243643,54.751792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.448778,62.016147,150.775913,152.352102,95.154163,95.213231,54.624788,14.461410,150.637670,3.836281,62.059084,38.830890,150.089510,151.207018,148.715698,150.224771,122.064669,148.699075,-0.061159,-1.635705,32.025740,-235.593922,154.292794,3.624965,28.759389,11.234809,24.517577,1264.496934,19.531368,327695.924236,0.912318,19.967229,1.886790,3.926949,0.074325,0.052168,114.911710,92.294446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185567,70.831658,105.767178,111.100000,23.754420,0.000000,57.405814,66.517405,0.000000,55.245219,69.787177,0.212964,29.226683,91.871181,54.739479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.552914,62.021936,150.932777,152.355737,95.127448,95.218592,54.539263,14.461410,150.530782,3.835742,62.065690,38.894403,150.072513,151.237936,148.702475,150.212873,121.995775,148.635575,-0.060936,-1.637432,32.025740,-235.588694,154.594638,3.624743,28.756559,11.236684,16.608328,857.919714,19.479162,327552.407780,0.908589,19.811952,1.817796,3.914586,0.075113,0.053428,114.908114,92.282672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162029,70.806065,105.748014,111.100000,23.742908,0.000000,57.405814,66.557257,0.000000,55.245219,69.787550,0.213010,29.208256,92.973050,54.746757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.430309,62.023039,151.028303,152.343994,95.062843,95.220924,54.520722,14.458556,150.590525,3.835594,62.037124,38.773782,150.050580,151.288083,148.674413,150.272766,121.988471,148.716300,-0.060886,-1.639208,32.025740,-235.594162,154.358466,3.624690,28.768729,11.237370,33.531375,1732.685570,19.509340,327665.270934,0.910064,19.895841,1.900266,3.921475,0.073234,0.051242,114.887347,92.308683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157164,70.827734,105.696369,111.100000,23.771564,0.000000,57.405814,66.509555,0.000000,55.245219,69.788375,0.211862,29.235482,91.608797,54.745124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
38.529337,62.023039,150.927233,152.343994,95.059960,95.220123,54.538923,14.467832,150.491442,3.835172,62.045307,38.842185,150.054843,151.262516,148.664219,150.315615,121.950786,148.688357,-0.060791,-1.640886,32.025740,-235.586520,155.459438,3.624559,28.729261,11.188597,-0.112331,-5.802587,19.479883,327732.984481,0.908889,19.763070,1.938771,3.914951,0.074310,0.051529,114.832014,92.352620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144394,70.833214,105.673932,111.100000,23.753952,0.000000,57.405814,66.579533,0.000000,55.245219,69.788958,0.211999,29.201351,91.450664,54.750160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
