OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 29, 2020
10:36:38 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
44.823157,70.983930,151.135570,151.879320,111.062953,110.599141,54.543223,14.458984,150.362467,3.500634,70.916380,45.310535,149.859711,151.363761,148.459588,150.033127,121.879589,148.100331,-0.059323,-1.726950,32.025740,-235.594387,155.002556,3.302818,29.600922,11.466356,50.779096,2622.854281,20.217240,388784.627637,0.912052,20.761437,1.737408,3.367561,0.075839,0.052232,115.731809,95.026315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270282,70.716499,106.251696,111.100000,24.286269,0.000000,69.222380,86.646450,0.000000,55.245219,80.104624,0.213010,29.998222,95.323598,54.750730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.874292,70.969298,151.091950,151.873729,111.022530,110.607557,54.586732,14.457129,150.414383,3.499369,70.927396,45.310467,149.813072,151.300234,148.411720,149.971296,121.832156,147.943887,-0.059255,-1.726947,32.025740,-235.595916,155.295365,3.301496,29.606638,11.500091,13.528571,698.224086,20.222358,388842.619633,0.914929,20.853784,1.751928,3.367388,0.073136,0.050849,115.799076,95.006065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247581,70.700029,106.254787,111.100000,24.307463,0.000000,69.222380,86.665871,0.000000,55.245219,80.127311,0.210636,30.026242,95.800295,54.749009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.831271,70.954113,150.921172,151.858911,110.988008,110.612872,54.566569,14.458984,150.446801,3.497881,70.936564,45.349845,149.833932,151.361307,148.439853,149.994827,121.800570,148.106044,-0.059422,-1.726936,32.025740,-235.590630,155.317779,3.300228,29.672359,11.516588,20.359849,1051.181938,20.245948,388818.287765,0.916190,20.865676,1.798416,3.371819,0.073005,0.051079,115.846846,95.052128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261639,70.738126,106.281566,111.100000,24.304179,0.000000,69.222380,86.645634,0.000000,55.245219,80.148854,0.212091,30.021103,95.047046,54.828031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.909940,70.954113,151.256717,151.858911,110.972342,110.617482,54.575095,14.462409,150.483240,3.496743,70.894397,45.310062,149.796054,151.334632,148.399620,150.003141,121.731136,148.092329,-0.059336,-1.726877,32.025740,-235.585735,155.550768,3.298959,29.620089,11.476777,49.499850,2555.285157,20.219749,388882.421404,0.914356,20.790514,1.770735,3.367005,0.073805,0.051549,115.923080,95.047916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241865,70.728312,106.241981,111.100000,24.304621,0.000000,69.222380,86.674134,0.000000,55.245219,80.170132,0.210231,30.044795,95.993619,54.831936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.743781,70.938652,151.144921,151.854718,110.994212,110.620565,54.584304,14.465549,150.530508,3.495707,70.856343,45.284775,149.808825,151.359365,148.408988,150.029098,121.729395,148.009277,-0.059338,-1.725669,32.025740,-235.586353,154.340496,3.297761,29.648992,11.456836,15.129906,780.905444,20.219938,388980.558866,0.915663,20.826250,1.880176,3.366426,0.074360,0.051522,115.977253,95.051766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252071,70.721100,106.260510,111.100000,24.331758,0.000000,69.222380,86.637157,0.000000,55.245219,80.191160,0.211179,30.037655,95.336315,54.810958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.719902,70.917670,150.949207,151.834309,111.003238,110.628143,54.555431,14.462695,150.556746,3.494716,70.868530,45.346895,149.807446,151.346205,148.426263,150.072040,121.737068,148.110244,-0.059417,-1.723324,32.025740,-235.595088,155.073814,3.296770,29.636821,11.528434,3.241763,167.406865,20.223233,389080.105950,0.913805,20.733165,1.943028,3.368001,0.074141,0.050945,116.002696,95.033066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242685,70.748617,106.275479,111.100000,24.320613,0.000000,69.222380,86.654254,0.000000,55.245219,80.218698,0.213148,30.028676,96.195311,54.836106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.825677,70.900553,151.314559,151.819771,111.052279,110.642650,54.549510,14.462980,150.524344,3.493758,70.836631,45.309495,149.789798,151.361867,148.377360,150.007460,121.768960,148.095348,-0.059582,-1.721533,32.025740,-235.589411,154.614807,3.296010,29.618178,11.499315,31.742775,1639.396587,20.282851,389197.582335,0.917350,20.914460,1.904898,3.378010,0.074417,0.052404,116.005258,95.038509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236695,70.745947,106.280456,111.100000,24.339858,0.000000,69.222380,86.754202,0.000000,55.245219,80.239857,0.212411,30.046868,96.045607,54.826055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.847131,70.878743,151.174344,151.814179,111.095598,110.652564,54.581511,14.466976,150.441227,3.492164,70.856931,45.347765,149.796993,151.363900,148.408556,150.047637,121.825819,148.054453,-0.059858,-1.720930,32.025740,-235.581985,155.177132,3.295105,29.648793,11.461397,18.411668,950.336837,20.272145,389198.149067,0.918386,20.921799,1.945695,3.375437,0.073605,0.050882,115.979390,95.078138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266534,70.780743,106.296504,111.100000,24.357129,0.000000,69.222380,86.705590,0.000000,55.245219,80.259677,0.211361,30.035978,95.108167,54.817921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.870963,70.878743,151.190724,151.814179,111.083263,110.660174,54.581197,14.466833,150.556635,3.490748,70.817025,45.320983,149.764648,151.372918,148.394046,150.026145,121.780844,148.038966,-0.059829,-1.721507,32.025740,-235.588172,154.168832,3.293666,29.652291,11.514028,-0.765543,-39.514494,20.267664,389076.524603,0.916198,20.779314,1.906653,3.375622,0.073134,0.051003,115.878586,95.051557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232888,70.760384,106.271449,111.100000,24.354857,0.000000,69.222380,86.700865,0.000000,55.245219,80.278903,0.212964,30.029415,95.417023,54.840049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.719108,70.857208,151.301390,151.794050,111.088963,110.669335,54.554247,14.457843,150.556797,3.489935,70.805499,45.395810,149.783307,151.481055,148.358673,149.981462,121.729192,148.113881,-0.059842,-1.723268,32.025740,-235.593079,155.689128,3.292570,29.655879,11.531229,22.381190,1155.805097,20.243589,388944.184432,0.915214,20.732102,1.830165,3.370881,0.073507,0.051061,115.848652,95.068889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229610,70.776593,106.302894,111.100000,24.353724,0.000000,69.222380,86.696434,0.000000,55.245219,80.297811,0.211406,30.083128,95.777316,54.832890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.840644,70.838159,151.043054,151.789577,111.101276,110.684643,54.691374,14.465406,150.553410,3.489000,70.790037,45.428876,149.757760,151.435780,148.385243,150.108488,121.716061,148.107569,-0.059894,-1.724985,32.025740,-235.583392,154.936209,3.291235,29.658277,11.472252,23.120100,1190.970103,20.236514,389045.521166,0.914751,20.703898,1.867704,3.369456,0.073249,0.050619,115.846856,95.050526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241134,70.809252,106.323767,111.100000,24.375897,0.000000,69.222380,86.784525,0.000000,55.245219,80.317577,0.208581,30.100743,95.023343,54.823852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.830248,70.818558,151.324997,151.789857,111.083823,110.696835,54.577161,14.458699,150.510583,3.487113,70.765289,45.459043,149.728763,151.358568,148.366853,150.053214,121.726189,148.068867,-0.060083,-1.725642,32.025740,-235.591896,155.335604,3.289822,29.622307,11.480203,-1.956225,-100.980600,20.314904,389271.238491,0.918627,20.862281,1.955316,3.383372,0.073212,0.050832,115.824358,94.981550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189986,70.794204,106.315760,111.100000,24.349387,0.000000,69.222380,86.727295,0.000000,55.245219,80.335851,0.212733,30.037132,96.094060,54.827825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.748486,70.818558,151.352238,151.789857,111.066647,110.709829,54.551529,14.463123,150.683348,3.485725,70.765036,45.293557,149.760287,151.454108,148.323425,150.126251,121.738079,148.172214,-0.060104,-1.725633,32.025740,-235.586818,155.047973,3.288566,29.609397,11.501551,20.103821,1038.249353,20.235651,389231.122621,0.913693,20.699199,1.965418,3.368441,0.073479,0.052161,115.789847,94.999442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212365,70.823614,106.337008,111.100000,24.386464,0.000000,69.222380,86.739415,0.000000,55.245219,80.353794,0.212964,30.031471,97.016017,54.846167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.920138,70.798404,151.271970,151.769168,111.074437,110.719782,54.573262,14.459698,150.549663,3.483969,70.699828,45.360792,149.738197,151.456082,148.307386,150.145644,121.677271,148.195561,-0.060293,-1.725632,32.025740,-235.592530,155.330729,3.286610,29.636226,11.477625,57.418993,2964.187337,20.272104,389231.436418,0.915893,20.691906,1.936714,3.375511,0.074758,0.050627,115.776299,94.994849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204847,70.844291,106.369886,111.100000,24.381568,0.000000,69.222380,86.798107,0.000000,55.245219,80.377538,0.212274,30.040179,95.293569,54.742813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.719380,70.766931,151.468845,151.763577,111.113322,110.728943,54.575369,14.460697,150.704130,3.482110,70.685370,45.332877,149.704622,151.488325,148.280601,150.117143,121.725357,148.130611,-0.060293,-1.724448,32.025740,-235.591531,154.428807,3.284900,29.631394,11.496971,23.648113,1220.758641,20.312838,389317.423379,0.918261,20.788787,1.974420,3.382287,0.074328,0.051134,115.748284,95.000848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199313,70.831713,106.352725,111.100000,24.403661,0.000000,69.222380,86.710642,0.000000,55.245219,80.393969,0.210546,30.036429,95.381735,54.824599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.796295,70.744569,151.356449,151.750717,111.129056,110.739431,54.551294,14.466548,150.560272,3.480762,70.660071,45.405490,149.724745,151.439048,148.285530,150.148908,121.707181,148.113934,-0.060249,-1.724466,32.025740,-235.584047,155.052867,3.283638,29.630961,11.541615,16.837084,869.544509,20.230290,389317.745824,0.914098,20.565397,2.046429,3.367576,0.073216,0.051580,115.735108,95.013970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212980,70.871070,106.373641,111.100000,24.395531,0.000000,69.222380,86.823433,0.000000,55.245219,80.411652,0.212320,30.043154,95.302809,54.829959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.877772,70.724140,151.246836,151.741211,111.115670,110.748395,54.562757,14.461838,150.681900,3.479407,70.654168,45.312415,149.695767,151.552447,148.277441,150.117144,121.743049,148.041480,-0.060141,-1.723318,32.025740,-235.589900,154.570265,3.282356,29.645566,11.501479,44.586247,2302.155237,20.338783,389357.233596,0.918553,20.771680,1.967179,3.387096,0.074315,0.051656,115.684156,94.999322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209975,70.863923,106.358780,111.100000,24.430727,0.000000,69.222380,86.790941,0.000000,55.245219,80.427586,0.214591,30.073121,96.600114,54.836076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.851002,70.724140,151.323587,151.741211,111.100034,110.758319,54.598267,14.451421,150.593686,3.477640,70.647489,45.367947,149.705419,151.448459,148.286731,150.124491,121.785223,148.190222,-0.059876,-1.721567,32.025740,-235.598194,155.102025,3.280967,29.603339,11.463958,20.304090,1047.694499,20.293752,389339.264365,0.917269,20.658133,1.977353,3.378772,0.073550,0.051595,115.747100,94.998427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212629,70.868647,106.359090,111.100000,24.427461,0.000000,69.222380,86.754882,0.000000,55.245219,80.443313,0.212366,30.044885,95.581127,54.836991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.870516,70.703158,151.368924,151.726674,111.130694,110.768205,54.585568,14.458271,150.643030,3.476291,70.632022,45.350593,149.677669,151.489826,148.242935,150.147313,121.805739,148.189400,-0.059784,-1.720969,32.025740,-235.596244,154.494582,3.279790,29.649641,11.545798,11.715152,604.644483,20.247073,389202.116306,0.915284,20.541240,1.906707,3.370195,0.074566,0.051173,115.753967,95.023190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192296,70.858693,106.361253,111.100000,24.443958,0.000000,69.222380,86.774591,0.000000,55.245219,80.458691,0.210953,30.024204,94.352053,54.830008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.832624,70.690183,151.332462,151.717728,111.108570,110.777837,54.594932,14.458984,150.693428,3.475221,70.635890,45.377622,149.665356,151.467146,148.250400,150.170518,121.767156,148.214763,-0.059858,-1.720987,32.025740,-235.590793,155.576548,3.278736,29.622541,11.520303,39.113081,2018.364918,20.268806,389173.498490,0.915368,20.572918,1.935916,3.373918,0.075876,0.051049,115.688729,94.985055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204163,70.856042,106.344693,111.100000,24.460616,0.000000,69.222380,86.769719,0.000000,55.245219,80.474904,0.213983,30.023952,95.443019,54.813633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.909650,70.675275,151.270893,151.714652,111.095444,110.794566,54.599787,14.462980,150.655094,3.474478,70.619485,45.363749,149.676566,151.504350,148.249446,150.161149,121.769174,148.214841,-0.060010,-1.721014,32.025740,-235.584837,154.081604,3.277569,29.643312,11.489597,17.927822,925.052907,20.265978,389119.575385,0.915179,20.528843,1.915005,3.373461,0.075054,0.051492,115.651759,95.023010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224280,70.873242,106.358686,111.100000,24.464112,0.000000,69.222380,86.796396,0.000000,55.245219,80.490102,0.211543,30.041910,96.068784,54.840708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.883678,70.675275,151.253159,151.714652,111.081337,110.813604,54.567444,14.460982,150.648193,3.473779,70.605003,45.343883,149.668589,151.504806,148.242596,150.164856,121.709628,148.124040,-0.060112,-1.721015,32.025740,-235.587652,155.091354,3.276777,29.661937,11.529390,9.425901,486.652809,20.279317,389244.430776,0.915918,20.560718,1.965755,3.375499,0.073919,0.051056,115.660752,95.014878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225529,70.874905,106.347474,111.100000,24.486285,0.000000,69.222380,86.761011,0.000000,55.245219,80.504964,0.211406,30.070236,94.770492,54.828916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.810706,70.657606,151.206151,151.717448,111.119171,110.834179,54.676133,14.461410,150.720697,3.473166,70.594593,45.323682,149.656267,151.526500,148.222253,150.170173,121.690343,148.174420,-0.060062,-1.719247,32.025740,-235.586571,155.198325,3.276042,29.641076,11.504995,29.126091,1500.770901,20.241392,389217.183365,0.914223,20.454669,1.963774,3.368338,0.077695,0.051667,115.657489,95.021214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244437,70.882192,106.350147,111.100000,24.474447,0.000000,69.222380,86.783588,0.000000,55.245219,80.524478,0.211999,30.040792,95.684560,54.740807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.914487,70.645459,151.468793,151.704588,111.122827,110.850910,54.547546,14.458842,150.646052,3.472883,70.582081,45.323063,149.641046,151.502829,148.208908,150.135498,121.704279,148.234862,-0.059963,-1.718649,32.025740,-235.591263,154.504289,3.275538,29.638840,11.464553,62.706559,3238.677819,20.254334,389426.221630,0.915501,20.485388,1.979755,3.369892,0.075136,0.051166,115.599028,94.994857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232389,70.855231,106.326510,111.100000,24.474352,0.000000,69.222380,86.825815,0.000000,55.245219,80.538877,0.210501,30.022491,95.807551,54.733627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.850732,70.629171,151.188115,151.695362,111.110984,110.864053,54.563584,14.460126,150.711077,3.472722,70.562612,45.305991,149.626615,151.441133,148.185690,150.191054,121.689690,148.160892,-0.059853,-1.718637,32.025740,-235.589815,154.484200,3.275241,29.712999,11.517923,31.295050,1615.856376,20.283637,389570.061148,0.915437,20.554097,2.023214,3.374331,0.073754,0.051249,115.617828,94.960478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225765,70.855659,106.332766,111.100000,24.507655,0.000000,69.222380,86.776852,0.000000,55.245219,80.553760,0.212733,30.064845,95.677924,54.824865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.009743,70.617576,151.430590,151.694523,111.092391,110.877181,54.553225,14.468403,150.704481,3.472294,70.566775,45.503833,149.645916,151.556231,148.176467,150.227526,121.699124,148.289804,-0.059842,-1.717461,32.025740,-235.584805,155.052764,3.275361,29.631700,11.507718,32.254225,1665.697687,20.269579,389502.787451,0.915388,20.419135,2.038272,3.372382,0.074443,0.051115,115.624175,94.979872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232311,70.863029,106.314899,111.100000,24.491311,0.000000,69.222380,86.815506,0.000000,55.245219,80.567368,0.211953,30.028856,96.292049,54.825917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.940484,70.617576,151.223159,151.694523,111.078783,110.887073,54.585705,14.460126,150.726603,3.472473,70.533142,45.380388,149.598846,151.612406,148.160915,150.134500,121.707077,148.169544,-0.059900,-1.715722,32.025740,-235.595533,155.248272,3.275700,29.665760,11.437615,63.397974,3272.099106,20.268165,389603.289079,0.916612,20.478270,2.017376,3.370917,0.074499,0.051667,115.647941,94.944932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226572,70.862683,106.311446,111.100000,24.540116,0.000000,69.222380,86.734849,0.000000,55.245219,80.581058,0.213426,30.044615,95.275055,54.828523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.952884,70.598804,151.376827,151.697599,111.122844,110.898487,54.532543,14.463551,150.733624,3.473273,70.532731,45.489072,149.619539,151.534366,148.150038,150.202791,121.736817,148.164644,-0.059999,-1.713960,32.025740,-235.586554,154.882469,3.276481,29.589437,11.468285,23.809568,1230.058478,20.227229,389493.005915,0.913327,20.278714,2.069773,3.364396,0.074630,0.051052,115.665669,94.931225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234221,70.881518,106.305873,111.100000,24.515529,0.000000,69.222380,86.774848,0.000000,55.245219,80.594117,0.211862,29.976189,95.432422,54.739764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.909200,70.582792,151.436010,151.698717,111.120047,110.909188,54.562507,14.458842,150.725483,3.474001,70.539614,45.377804,149.588027,151.588057,148.158073,150.193518,121.751576,148.213151,-0.060041,-1.713934,32.025740,-235.596327,155.344720,3.277185,29.599787,11.522178,22.007472,1136.333564,20.236681,389562.418713,0.914404,20.360520,2.004141,3.364965,0.073140,0.050885,115.694710,94.977470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232603,70.893994,106.315711,111.100000,24.532781,0.000000,69.222380,86.770608,0.000000,55.245219,80.607924,0.210682,30.044416,94.818269,54.741485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.845221,70.577547,151.118072,151.698158,111.087310,110.925337,54.549806,14.455845,150.706469,3.475475,70.525202,45.428736,149.585704,151.537293,148.145464,150.091104,121.756271,148.288999,-0.060188,-1.713933,32.025740,-235.595730,154.267160,3.278484,29.671584,11.451210,37.634574,1943.675607,20.248854,389503.043658,0.915070,20.327094,1.972049,3.367455,0.073357,0.051715,115.658466,94.942802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198126,70.893534,106.306159,111.100000,24.554128,0.000000,69.222380,86.797281,0.000000,55.245219,80.624958,0.211680,30.032228,95.575647,54.747042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.954359,70.561811,151.387087,151.707663,111.057665,110.934982,54.552610,14.463551,150.755034,3.476739,70.493905,45.416138,149.587647,151.570028,148.123797,150.179322,121.793053,148.217534,-0.060141,-1.712794,32.025740,-235.591454,154.765321,3.279907,29.605160,11.464607,24.555524,1268.129683,20.275359,389520.794023,0.915592,20.362718,1.980561,3.372049,0.073791,0.051173,115.717953,94.933933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217254,70.904356,106.320089,111.100000,24.532875,0.000000,69.222380,86.836154,0.000000,55.245219,80.637985,0.213010,30.000584,96.237006,54.751261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.024145,70.561811,151.432378,151.707663,111.105427,110.944137,54.586746,14.464978,150.710862,3.477861,70.515245,45.432672,149.592546,151.613987,148.114996,150.207314,121.783983,148.266627,-0.060346,-1.712791,32.025740,-235.588720,154.396051,3.281052,29.597172,11.506311,29.216433,1507.891089,20.271230,389611.033049,0.917356,20.433169,2.012241,3.369770,0.074476,0.051239,115.777759,94.968126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207667,70.919647,106.335540,111.100000,24.585377,0.000000,69.222380,86.782716,0.000000,55.245219,80.650192,0.211406,30.031200,95.763748,54.734365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.963835,70.549664,151.283979,151.713814,111.190790,110.954838,54.518240,14.461838,150.702656,3.478861,70.494678,45.345552,149.570240,151.517604,148.105215,150.330972,121.755440,148.167828,-0.060346,-1.712791,32.025740,-235.592023,154.859383,3.282322,29.662929,11.510476,63.156525,3263.671129,20.254024,389459.893405,0.914917,20.288357,1.941186,3.367573,0.074007,0.050946,115.806536,94.973792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200332,70.903199,106.339543,111.100000,24.591930,0.000000,69.222380,86.748534,0.000000,55.245219,80.662382,0.212182,30.041099,95.084963,54.734414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.962884,70.536413,151.439269,151.712695,111.180077,110.965501,54.552819,14.459412,150.714613,3.480185,70.520413,45.354172,149.590236,151.570306,148.134770,150.160678,121.779894,148.196255,-0.060230,-1.712786,32.025740,-235.593796,154.136937,3.283764,29.613616,11.461091,26.753142,1381.616748,20.230470,389458.544293,0.912871,20.205949,1.973802,3.363359,0.074322,0.051311,115.842182,94.991325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229621,70.905107,106.364019,111.100000,24.584791,0.000000,69.222380,86.780389,0.000000,55.245219,80.675056,0.210682,30.034554,95.694669,54.749737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.855285,70.515432,151.352836,151.703190,111.204704,110.974666,54.556900,14.467261,150.707262,3.481668,70.474311,45.364619,149.561769,151.621505,148.086443,150.233555,121.780695,148.292743,-0.060251,-1.712793,32.025740,-235.581373,154.989785,3.285187,29.676235,11.497278,20.955610,1082.132956,20.241630,389581.427995,0.915419,20.265016,1.954954,3.364570,0.074853,0.052002,115.822900,94.985701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225933,70.889816,106.345331,111.100000,24.611988,0.000000,69.222380,86.783017,0.000000,55.245219,80.686693,0.210186,30.027684,95.397412,54.732841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.969565,70.515432,151.252525,151.703190,111.266128,110.981851,54.560515,14.463265,150.684307,3.482828,70.466121,45.423000,149.566367,151.494329,148.078483,150.199083,121.771348,148.160930,-0.060012,-1.712835,32.025740,-235.588309,154.494682,3.286502,29.602239,11.503661,30.598201,1579.964820,20.260192,389549.883470,0.914917,20.252888,1.944139,3.368095,0.073433,0.050335,115.819004,94.957931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186149,70.876593,106.320698,111.100000,24.614291,0.000000,69.222380,86.843289,0.000000,55.245219,80.697582,0.210456,30.007129,96.165014,54.745380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.955244,70.502181,151.507866,151.695921,111.281552,110.988705,54.538615,14.462837,150.727844,3.484132,70.470650,45.514349,149.588519,151.526946,148.114388,150.171600,121.818693,148.194293,-0.060068,-1.712870,32.025740,-235.591024,154.629512,3.287748,29.632241,11.467077,-0.753694,-38.933254,20.297728,389635.020283,0.917277,20.359140,1.989612,3.374248,0.074024,0.051425,115.939528,94.961559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232310,70.891214,106.387961,111.100000,24.606420,0.000000,69.222380,86.784491,0.000000,55.245219,80.708633,0.210727,29.994941,96.570307,54.741387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.950423,70.488654,151.279166,151.681384,111.301851,111.000910,54.539665,14.467975,150.735596,3.485331,70.441408,45.475466,149.555636,151.542062,148.061636,150.192383,121.834340,148.270440,-0.059847,-1.712847,32.025740,-235.586050,154.629428,3.288755,29.681392,11.504598,31.810185,1643.174645,20.238733,389588.313462,0.914726,20.224014,1.935738,3.363442,0.073937,0.051024,116.029711,94.974859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217166,70.868621,106.355322,111.100000,24.642954,0.000000,69.222380,86.762874,0.000000,55.245219,80.723222,0.212595,30.029343,96.166097,54.749432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.964849,70.473194,151.211338,151.660416,111.273320,111.011566,54.634706,14.455845,150.725428,3.486110,70.422736,45.404696,149.547757,151.526660,148.065930,150.283419,121.854162,148.263534,-0.059514,-1.714629,32.025740,-235.591973,155.480735,3.289365,29.639093,11.508619,64.483440,3325.137235,20.273136,389506.677408,0.915439,20.227683,1.904399,3.370193,0.075053,0.052049,116.040605,94.965451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222673,70.856299,106.332501,111.100000,24.654505,0.000000,69.222380,86.797056,0.000000,55.245219,80.734489,0.210006,30.034409,96.205828,54.741613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.955789,70.454974,151.456737,151.634417,111.249250,111.026824,54.546193,14.460554,150.765603,3.486893,70.402715,45.493710,149.551467,151.535950,148.065076,150.200935,121.878180,148.308074,-0.059312,-1.715251,32.025740,-235.590531,154.309885,3.289950,29.641383,11.459648,28.567342,1475.486971,20.251824,389502.542057,0.915598,20.219853,1.925273,3.365467,0.076299,0.050398,116.030124,94.935775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215520,70.872779,106.369272,111.100000,24.635557,0.000000,69.222380,86.793157,0.000000,55.245219,80.744547,0.212503,30.028604,95.260045,54.747563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.021807,70.454974,151.295786,151.634417,111.312569,111.037513,54.578278,14.453419,150.797366,3.487860,70.398435,45.512402,149.550410,151.608644,148.055257,150.227373,121.867462,148.173937,-0.059252,-1.714691,32.025740,-235.597176,155.466724,3.291001,29.684728,11.502200,25.766287,1330.031718,20.239132,389463.927285,0.913737,20.187347,1.902139,3.362879,0.073478,0.050395,116.024062,94.894900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208974,70.862508,106.368717,111.100000,24.686262,0.000000,69.222380,86.799345,0.000000,55.245219,80.754172,0.211316,30.018831,96.373878,54.746157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.892736,70.430405,151.459502,151.605901,111.348844,111.045188,54.541762,14.460697,150.828015,3.488217,70.362901,45.412796,149.481478,151.591875,148.028089,150.165711,121.778145,148.256959,-0.059171,-1.712919,32.025740,-235.590715,154.601103,3.291717,29.634603,11.523368,53.576830,2767.437674,20.271745,389449.011238,0.915506,20.179832,1.899479,3.369015,0.074232,0.050296,116.005838,94.899627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170256,70.820504,106.360647,111.100000,24.668448,0.000000,69.222380,86.768625,0.000000,55.245219,80.763118,0.211406,30.048509,95.394992,54.744082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.923023,70.410529,151.414017,151.583536,111.333458,111.043667,54.605823,14.464550,150.762407,3.488471,70.362532,45.439878,149.502721,151.574462,148.047849,150.343951,121.744534,148.339004,-0.059071,-1.711182,32.025740,-235.586208,154.473124,3.291985,29.634441,11.458098,11.006934,567.881067,20.227529,389455.032701,0.913588,20.101872,1.845864,3.360500,0.073541,0.051150,116.016511,94.947238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204638,70.826671,106.373822,111.100000,24.690291,0.000000,69.222380,86.838041,0.000000,55.245219,80.773042,0.214310,30.018489,95.721909,54.813368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.824279,70.397002,151.543925,151.565365,111.365425,111.048177,54.676141,14.459983,150.849693,3.489249,70.344410,45.362052,149.502549,151.671972,148.019110,150.188466,121.766446,148.348313,-0.059013,-1.710516,32.025740,-235.592408,155.476878,3.292297,29.634080,11.470431,17.890851,921.856088,20.301314,389732.736275,0.917082,20.229802,1.975003,3.373809,0.073715,0.052143,116.000365,94.930710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196154,70.813634,106.364270,111.100000,24.703192,0.000000,69.222380,86.825836,0.000000,55.245219,80.781411,0.211316,30.083146,96.029774,54.834916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.852963,70.383475,151.491658,151.552505,111.389448,111.058843,54.568964,14.464692,150.744735,3.489183,70.338274,45.388691,149.500435,151.616809,148.041369,150.190079,121.800529,148.235816,-0.058814,-1.711693,32.025740,-235.586719,155.882958,3.292441,29.629429,11.528164,36.215178,1869.712847,20.281744,389746.955658,0.915272,20.174111,2.047953,3.370522,0.074429,0.051859,115.997649,94.913820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189699,70.840346,106.355555,111.100000,24.702790,0.000000,69.222380,86.838532,0.000000,55.245219,80.792974,0.211452,30.025070,94.637409,54.824038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.924773,70.383475,151.404416,151.552505,111.386501,111.068788,54.576281,14.462980,150.764433,3.488827,70.323582,45.344419,149.510403,151.602010,148.026979,150.246713,121.741573,148.282259,-0.058678,-1.712858,32.025740,-235.588758,154.212947,3.292453,29.675586,11.449263,18.784290,969.663060,20.338713,389773.749740,0.916303,20.277419,2.030503,3.380845,0.072919,0.051241,115.981633,94.906696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192279,70.815565,106.335388,111.100000,24.726630,0.000000,69.222380,86.874237,0.000000,55.245219,80.801173,0.212457,30.012268,96.248060,54.738810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.827484,70.372709,151.543483,151.556419,111.357714,111.078697,54.522713,14.466262,150.829985,3.488785,70.323991,45.413814,149.511940,151.630648,148.009855,150.312742,121.701657,148.327331,-0.058636,-1.712858,32.025740,-235.587273,156.264851,3.292260,29.654491,11.454888,20.537525,1061.208324,20.321898,389695.345728,0.917518,20.229933,1.942480,3.377517,0.073860,0.051316,115.975722,94.884117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204328,70.835066,106.312300,111.100000,24.738434,0.000000,69.222380,86.839488,0.000000,55.245219,80.809338,0.212641,30.041928,96.106470,54.741456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.928136,70.360286,151.238031,151.549430,111.355221,111.089580,54.517395,14.462409,150.752095,3.488584,70.340580,45.400539,149.506826,151.573466,148.021111,150.266514,121.751852,148.235981,-0.058699,-1.713420,32.025740,-235.591779,154.838417,3.291582,29.650668,11.538387,60.439247,3123.301725,20.282899,389798.849822,0.915874,20.144989,2.023708,3.370177,0.073471,0.050764,115.995522,94.852379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196674,70.837367,106.302857,111.100000,24.761418,0.000000,69.222380,86.895779,0.000000,55.245219,80.817932,0.211179,30.037583,95.468114,54.740679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.906184,70.348692,151.460794,151.532936,111.379866,111.098600,54.537613,14.463694,150.835425,3.487759,70.291611,45.436910,149.485283,151.648037,147.985432,150.278229,121.777721,148.268934,-0.058646,-1.715168,32.025740,-235.584124,155.523663,3.290703,29.684980,11.542624,30.180292,1559.040188,20.341686,389976.461613,0.919007,20.249330,2.085234,3.380593,0.075087,0.050943,115.886865,94.801220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196395,70.841234,106.292155,111.100000,24.740252,0.000000,69.222380,86.847813,0.000000,55.245219,80.825554,0.212549,30.031218,95.662043,54.743698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.900732,70.348692,151.336170,151.532936,111.410724,111.105506,54.584954,14.459840,150.774859,3.486672,70.306643,45.380752,149.502812,151.676083,147.992330,150.227113,121.797088,148.292505,-0.058720,-1.716940,32.025740,-235.591244,154.701242,3.289541,29.651065,11.469295,25.344315,1308.089917,20.265842,389812.395124,0.916906,20.117824,1.991236,3.366221,0.073367,0.052906,115.853187,94.805452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213864,70.843352,106.301109,111.100000,24.778249,0.000000,69.222380,86.862700,0.000000,55.245219,80.833043,0.211908,30.060265,95.965060,54.730588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.917543,70.330472,151.386098,151.511689,111.442811,111.113866,54.552421,14.462266,150.797061,3.485161,70.288358,45.405270,149.527579,151.570543,147.986294,150.317710,121.786760,148.266854,-0.058662,-1.718715,32.025740,-235.586858,155.136528,3.288304,29.708077,11.490913,42.104550,2174.427797,20.300799,389791.219854,0.917104,20.132184,1.981171,3.372827,0.074178,0.051117,115.782919,94.840773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213513,70.867458,106.320853,111.100000,24.774526,0.000000,69.222380,86.869496,0.000000,55.245219,80.839938,0.211452,30.043298,95.511063,54.749294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.984679,70.313357,151.340791,151.486249,111.446157,111.118007,54.531528,14.456986,150.831496,3.483603,70.261788,45.458142,149.510619,151.638712,147.967395,150.285538,121.803388,148.205092,-0.058494,-1.720061,32.025740,-235.590668,154.021116,3.286899,29.638913,11.504616,-1.178303,-60.875056,20.290638,389779.909925,0.916488,20.138632,1.973106,3.370461,0.074268,0.050845,115.766570,94.811138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210354,70.866374,106.289607,111.100000,24.804385,0.000000,69.222380,86.864206,0.000000,55.245219,80.847558,0.211588,30.065133,95.752226,54.739361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.882867,70.299554,151.413574,151.466121,111.443279,111.123351,54.530331,14.463123,150.899248,3.482325,70.264419,45.478411,149.500735,151.612295,147.976917,150.322804,121.793366,148.350310,-0.058337,-1.720217,32.025740,-235.590085,155.761793,3.285890,29.636280,11.466734,42.340632,2187.505692,20.289303,389790.534954,0.916686,20.100533,1.971134,3.370311,0.073750,0.050402,115.755692,94.822986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216161,70.899120,106.263092,111.100000,24.796679,0.000000,69.222380,86.833393,0.000000,55.245219,80.853839,0.212871,30.046165,95.952323,54.735752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.001582,70.299554,151.512369,151.466121,111.462244,111.126406,54.553227,14.465406,150.876526,3.481957,70.271989,45.464288,149.526748,151.734159,147.961463,150.359312,121.858074,148.427684,-0.058407,-1.720223,32.025740,-235.587639,154.838803,3.285472,29.661595,11.490444,30.582858,1579.383580,20.255026,389691.504915,0.915535,20.004088,1.924883,3.364274,0.074098,0.050584,115.751902,94.881598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234177,70.920436,106.311007,111.100000,24.818863,0.000000,69.222380,86.889539,0.000000,55.245219,80.860090,0.211270,30.000044,95.728403,54.741859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.938640,70.288512,151.479256,151.455778,111.474354,111.130170,54.537671,14.460126,150.898213,3.481835,70.224115,45.521546,149.483010,151.730351,147.938968,150.395429,121.831382,148.342742,-0.058161,-1.720207,32.025740,-235.588672,154.892913,3.285332,29.637470,11.525369,-2.193911,-113.331945,20.307369,389792.951409,0.917839,20.110624,2.004540,3.373527,0.073206,0.050492,115.755755,94.854094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200967,70.874818,106.291018,111.100000,24.826522,0.000000,69.222380,86.834088,0.000000,55.245219,80.868520,0.210096,30.036339,95.397370,54.726596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.914327,70.273881,151.597206,151.440682,111.463392,111.133669,54.526947,14.462124,150.876022,3.481972,70.222101,45.471239,149.484380,151.714355,147.947197,150.396123,121.828295,148.383265,-0.058043,-1.721041,32.025740,-235.586347,155.198223,3.285234,29.603735,11.442952,37.871919,1956.753502,20.267273,389578.845973,0.914833,19.970325,1.976913,3.366823,0.076284,0.051054,115.828277,94.883569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225693,70.868437,106.312953,111.100000,24.850275,0.000000,69.222380,86.869065,0.000000,55.245219,80.874253,0.211043,29.974044,95.930604,54.739814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.010226,70.258698,151.394577,151.435091,111.493163,111.139556,54.540124,14.462124,151.034720,3.482453,70.223334,45.522569,149.472085,151.731858,147.943639,150.394493,121.855680,148.321887,-0.058150,-1.722808,32.025740,-235.593698,155.974369,3.285694,29.653788,11.466969,27.618970,1426.662830,20.290891,389677.984019,0.916501,20.033635,1.962896,3.370802,0.073312,0.050629,115.860179,94.852120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228041,70.849227,106.345986,111.100000,24.855435,0.000000,69.222380,86.884811,0.000000,55.245219,80.880568,0.213519,30.000909,96.579059,54.736696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
