OSU 80 Ton Compressor Load Stand
44.736206,69.760997,151.391428,151.193001,111.528109,111.556861,54.560242,14.464122,150.824576,3.419790,69.757763,45.167530,149.100795,151.521523,147.518258,150.192116,121.939838,148.029072,-0.060041,-1.716045,32.025740,-235.588760,154.611054,3.226816,29.647441,11.489399,64.567213,3334.001142,20.425543,390354.947901,0.921874,19.741286,1.762157,3.386384,0.074053,0.051523,115.534427,94.673139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190922,70.916594,105.385518,111.100000,25.638270,0.000000,69.222380,87.189464,0.000000,55.245219,80.868211,0.211634,29.939425,96.284958,54.794672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.834275,69.755476,151.347218,151.191324,111.486434,111.556093,54.561715,14.464692,150.868621,3.417413,69.792520,45.056343,149.079389,151.535998,147.481945,150.175900,121.973612,148.049068,-0.060086,-1.714924,32.025740,-235.586065,154.338008,3.223955,29.581720,11.487650,30.579174,1578.947651,20.406693,390306.266665,0.922218,19.694152,1.724122,3.382757,0.074851,0.053381,115.577110,94.672466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183336,70.911502,105.374893,111.100000,25.663395,0.000000,69.222380,87.255097,0.000000,55.245219,80.862700,0.212917,29.962504,96.341415,54.743020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.660918,69.751336,151.157735,151.188249,111.447737,111.550748,54.546332,14.464692,150.740813,3.415395,69.783999,45.069176,149.081968,151.630387,147.498630,150.165469,121.992516,147.959286,-0.060188,-1.714947,32.025740,-235.586719,155.681620,3.221756,29.647964,11.394324,29.889711,1543.782644,20.417537,390319.685811,0.922971,19.745787,1.703960,3.384092,0.073148,0.051111,115.569751,94.644772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153790,70.905193,105.373029,111.100000,25.671692,0.000000,69.222380,87.213044,0.000000,55.245219,80.856757,0.213010,29.933241,96.475685,54.779497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.615164,69.751336,151.208735,151.188249,111.375676,111.545447,54.576016,14.460126,150.717941,3.413351,69.752308,45.084264,149.054727,151.459291,147.477049,150.142975,121.977302,147.938232,-0.060062,-1.713750,32.025740,-235.590305,154.151846,3.219851,29.614788,11.485360,61.030626,3150.474684,20.369350,390162.390420,0.920719,19.624056,1.679787,3.375704,0.074356,0.051740,115.520937,94.627073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141084,70.894157,105.353151,111.100000,25.690803,0.000000,69.222380,87.314229,0.000000,55.245219,80.850827,0.212549,29.936288,95.667817,54.732142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.671657,69.742227,151.317903,151.186571,111.365531,111.544691,54.565958,14.460554,150.723273,3.411039,69.767282,45.145119,149.056858,151.531533,147.459368,150.120097,121.936355,147.917275,-0.060204,-1.714931,32.025740,-235.589714,155.725940,3.217571,29.520146,11.470701,15.653930,808.223713,20.423249,390231.242090,0.924835,19.825474,1.617771,3.384564,0.073978,0.051406,115.508459,94.619545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144653,70.905184,105.364439,111.100000,25.669890,0.000000,69.222380,87.348556,0.000000,55.245219,80.844521,0.210682,29.960918,95.879410,54.748645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.730336,69.736430,151.194804,151.175110,111.373860,111.543899,54.601585,14.458128,150.722808,3.408078,69.754778,45.083241,149.027443,151.437336,147.501921,150.116856,121.919400,147.870448,-0.060411,-1.716688,32.025740,-235.594753,155.184927,3.214825,29.558461,11.417187,17.001867,877.245936,20.447835,390279.358112,0.925324,19.879829,1.622871,3.389178,0.074070,0.051558,115.476803,94.612956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174797,70.906701,105.364703,111.100000,25.702783,0.000000,69.222380,87.333216,0.000000,55.245219,80.838577,0.210096,29.913047,96.202837,54.749560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.790922,69.733670,151.344513,151.165326,111.273139,111.546116,54.528180,14.463265,150.676789,3.405050,69.769775,45.173983,149.038197,151.565980,147.476492,150.091680,121.909379,147.849140,-0.060592,-1.718398,32.025740,-235.589289,154.500392,3.211927,29.545822,11.446017,28.979777,1497.283463,20.434503,390304.629338,0.924188,19.803614,1.653753,3.387336,0.073272,0.051278,115.498627,94.586898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189845,70.907643,105.381592,111.100000,25.685448,0.000000,69.222380,87.312989,0.000000,55.245219,80.832180,0.212320,29.962594,96.992380,54.744308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.718374,69.733670,151.417920,151.165326,111.255881,111.536452,54.539227,14.464978,150.676704,3.402162,69.771443,45.173584,149.009818,151.437315,147.492264,150.119143,121.918005,147.859831,-0.060584,-1.720159,32.025740,-235.585290,154.892054,3.209027,29.542847,11.473712,-2.033631,-105.049278,20.394910,390281.721935,0.922240,19.728184,1.648209,3.380140,0.073469,0.050483,115.502586,94.615551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174655,70.912777,105.358900,111.100000,25.694533,0.000000,69.222380,87.290816,0.000000,55.245219,80.825908,0.214030,29.961152,97.074161,54.748812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.659777,69.727321,151.271758,151.162251,111.248439,111.536441,54.522822,14.463551,150.712214,3.398193,69.706272,45.212604,148.989931,151.509338,147.446041,150.099788,121.914829,147.755236,-0.060571,-1.720763,32.025740,-235.586554,155.871374,3.205086,29.581756,11.436245,26.943721,1392.224374,20.384868,390259.349449,0.922127,19.653599,1.647990,3.378910,0.074501,0.051994,115.552975,94.582434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161676,70.870793,105.351681,111.100000,25.690318,0.000000,69.222380,87.345759,0.000000,55.245219,80.817272,0.211361,29.913678,96.010273,54.750897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.759331,69.717660,151.209963,151.164767,111.266737,111.535683,54.521477,14.465977,150.689307,3.395298,69.758160,45.161913,149.010507,151.388093,147.474281,150.069455,121.932391,147.759784,-0.060561,-1.720762,32.025740,-235.584944,153.856832,3.202241,29.542901,11.425391,63.553970,3284.014521,20.422980,390264.172747,0.923497,19.739612,1.644503,3.386034,0.074911,0.052165,115.656550,94.577147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206106,70.898606,105.371559,111.100000,25.719189,0.000000,69.222380,87.388412,0.000000,55.245219,80.810377,0.212595,29.955346,95.421090,54.745095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.708921,69.706895,151.134077,151.165046,111.274785,111.531192,54.607682,14.462409,150.592743,3.392723,69.748425,45.107827,148.985869,151.377819,147.461407,150.073548,121.955230,147.825594,-0.060550,-1.722532,32.025740,-235.588022,154.950833,3.199239,29.498708,11.472702,24.340906,1255.778337,20.432114,390304.541668,0.925085,19.802815,1.597403,3.387204,0.074353,0.052619,115.702398,94.599077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206197,70.899526,105.353780,111.100000,25.740867,0.000000,69.222380,87.347935,0.000000,55.245219,80.803867,0.212228,29.918420,96.669275,54.743895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.746367,69.701651,151.073123,151.163649,111.241079,111.525208,54.493254,14.464692,150.565608,3.390384,69.735946,45.061704,148.984025,151.326773,147.451175,150.036064,121.937908,147.828693,-0.060498,-1.724284,32.025740,-235.582145,154.857179,3.196599,29.520399,11.495908,16.498755,852.979176,20.381178,390173.357918,0.922829,19.675031,1.582028,3.378289,0.074695,0.051867,115.701895,94.603402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192156,70.847361,105.312231,111.100000,25.717854,0.000000,69.222380,87.387508,0.000000,55.245219,80.796515,0.211953,29.888381,95.868497,54.746885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.694367,69.701651,151.235205,151.163649,111.226656,111.520643,54.574387,14.451421,150.645823,3.387322,69.735485,45.103174,148.981342,151.350962,147.450011,149.988078,121.934733,147.729230,-0.060597,-1.725466,32.025740,-235.597540,155.172509,3.193748,29.511402,11.427969,19.611203,1012.384183,20.393600,390134.668149,0.922447,19.724053,1.590824,3.380401,0.073335,0.051252,115.729031,94.581577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213290,70.826197,105.305808,111.100000,25.738850,0.000000,69.222380,87.378749,0.000000,55.245219,80.789386,0.211497,29.888471,96.092891,54.742587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.726886,69.700547,150.971524,151.149113,111.244936,111.514431,54.561259,14.463408,150.686738,3.384538,69.733538,45.121821,148.961705,151.348063,147.430716,149.972196,121.939144,147.723751,-0.060624,-1.725482,32.025740,-235.588330,154.905821,3.191025,29.543640,11.434875,11.515758,594.618097,20.369099,390113.424087,0.923476,19.674392,1.609634,3.376210,0.073455,0.051674,115.731897,94.619194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217179,70.811014,105.236582,111.100000,25.743331,0.000000,69.222380,87.416104,0.000000,55.245219,80.782437,0.211862,29.893953,96.101768,54.742410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.746459,69.697510,151.092926,151.157778,111.238309,111.510581,54.589612,14.462695,150.577339,3.381449,69.737543,44.971990,148.963206,151.332464,147.418881,150.042052,121.943728,147.643866,-0.060511,-1.727249,32.025740,-235.590677,155.933334,3.188341,29.516486,11.472378,55.941097,2887.027757,20.408829,390142.886120,0.923239,19.736079,1.564995,3.383764,0.074472,0.051112,115.716028,94.618273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234994,70.817209,105.236868,111.100000,25.728558,0.000000,69.222380,87.410488,0.000000,55.245219,80.775533,0.211225,29.893322,96.496826,54.747691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.676072,69.688954,151.084300,151.142124,111.252476,111.509809,54.554709,14.466690,150.522661,3.378595,69.707590,45.075072,148.933960,151.392569,147.396055,149.923488,121.952464,147.651616,-0.060267,-1.729015,32.025740,-235.585374,154.446222,3.185420,29.487800,11.431052,31.118316,1606.992470,20.364507,390084.398302,0.922673,19.696391,1.557950,3.375409,0.074439,0.051709,115.709461,94.620020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207660,70.813939,105.171643,111.100000,25.731017,0.000000,69.222380,87.413905,0.000000,55.245219,80.768390,0.211134,29.901002,96.121536,54.756562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.727376,69.688954,151.059879,151.142124,111.246699,111.496843,54.530444,14.459840,150.443244,3.376240,69.729157,45.108832,148.920454,151.352675,147.387858,149.914846,121.956894,147.573920,-0.060238,-1.730644,32.025740,-235.588957,154.893117,3.183151,29.510987,11.431070,19.451970,1004.973376,20.368432,390039.795900,0.921713,19.670141,1.514943,3.376645,0.077617,0.051420,115.717074,94.601600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216577,70.817874,105.133912,111.100000,25.722122,0.000000,69.222380,87.462612,0.000000,55.245219,80.760812,0.211543,29.835462,96.430136,54.752117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.659061,69.683985,151.149558,151.119761,111.235198,111.477769,54.536466,14.459270,150.508212,3.373117,69.727116,45.008362,148.919200,151.251172,147.397654,149.926987,121.963955,147.606976,-0.060191,-1.732296,32.025740,-235.592142,154.315780,3.180103,29.486898,11.473838,57.934417,2992.813396,20.397554,390061.463117,0.923866,19.745099,1.509935,3.381772,0.075021,0.051823,115.620967,94.588311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234706,70.787904,105.078930,111.100000,25.719170,0.000000,69.222380,87.448531,0.000000,55.245219,80.750899,0.212779,29.853492,96.609507,54.737896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.743594,69.680673,151.159609,151.123395,111.212194,111.457951,54.536846,14.465977,150.476185,3.371058,69.704423,45.068186,148.919367,151.227943,147.361614,149.903380,121.957283,147.552795,-0.060246,-1.732348,32.025740,-235.584618,154.586967,3.177831,29.449792,11.407036,26.677799,1378.129309,20.370142,389965.514369,0.923011,19.684218,1.468123,3.377347,0.073282,0.052356,115.637492,94.541909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229910,70.782697,105.031078,111.100000,25.748814,0.000000,69.222380,87.498455,0.000000,55.245219,80.743404,0.209962,29.842295,96.293181,54.746639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.763417,69.669356,150.908696,151.132061,111.233878,111.442000,54.539465,14.464407,150.441437,3.368646,69.722511,44.975326,148.926423,151.248294,147.386978,149.823255,121.988533,147.516781,-0.060225,-1.734102,32.025740,-235.585207,154.421260,3.175624,29.483454,11.403989,17.621085,910.231293,20.405916,389930.110308,0.924283,19.760329,1.476969,3.384522,0.073988,0.051237,115.742631,94.570900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248391,70.776291,105.042989,111.100000,25.719540,0.000000,69.222380,87.466125,0.000000,55.245219,80.736041,0.209425,29.809264,95.901827,54.736342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.573755,69.661627,151.135925,151.130383,111.219624,111.424335,54.538011,14.467404,150.414525,3.366284,69.708955,45.014059,148.910948,151.138417,147.353940,149.859336,121.971363,147.509984,-0.060277,-1.735853,32.025740,-235.582047,154.531941,3.173525,29.427921,11.442411,20.993363,1084.457915,20.366303,389803.007774,0.922195,19.656702,1.457568,3.378352,0.074463,0.051831,115.765128,94.551182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217410,70.744916,105.018321,111.100000,25.722089,0.000000,69.222380,87.467559,0.000000,55.245219,80.727793,0.210456,29.772554,97.000154,54.747337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.671505,69.661627,151.046263,151.130383,111.153930,111.402430,54.545821,14.462124,150.358416,3.363881,69.731943,44.999358,148.923162,151.061160,147.366179,149.795221,121.989661,147.460628,-0.060057,-1.739339,32.025740,-235.589288,153.932763,3.171103,29.423954,11.435704,14.331496,740.218660,20.326739,389649.201853,0.921546,19.621883,1.408983,3.371251,0.075552,0.052136,115.755190,94.529715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228657,70.726305,105.056096,111.100000,25.725154,0.000000,69.222380,87.580725,0.000000,55.245219,80.719623,0.211634,29.828232,97.059846,54.735526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.600771,69.663835,150.943368,151.122556,111.094774,111.375577,54.505847,14.461838,150.302398,3.361287,69.719049,44.967722,148.898981,151.134651,147.346141,149.738545,121.963340,147.504581,-0.059994,-1.741645,32.025740,-235.590716,154.944225,3.168800,29.396963,11.391962,64.171107,3316.854569,20.430672,389759.743579,0.925695,19.839350,1.422881,3.390693,0.074564,0.051295,115.744049,94.550977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224686,70.725654,105.046417,111.100000,25.743287,0.000000,69.222380,87.540883,0.000000,55.245219,80.711960,0.208758,29.783174,97.078116,54.753041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.650916,69.665767,150.765538,151.111934,111.054757,111.351286,54.550646,14.465263,150.311380,3.358781,69.728159,44.931512,148.883536,151.075586,147.334095,149.710189,121.946558,147.511761,-0.059753,-1.743406,32.025740,-235.585495,154.881408,3.166685,29.352680,11.410768,15.660791,808.804953,20.374081,389567.832724,0.923167,19.723194,1.380821,3.381266,0.073798,0.051239,115.707059,94.627642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222361,70.707990,105.058017,111.100000,25.709349,0.000000,69.222380,87.592811,0.000000,55.245219,80.704209,0.211543,29.801980,96.270353,54.747642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.633380,69.674324,150.987293,151.099913,111.014192,111.331519,54.514902,14.468260,150.290678,3.356330,69.763492,45.000134,148.904302,151.017893,147.342325,149.768110,121.968749,147.498107,-0.059601,-1.745194,32.025740,-235.573840,154.400313,3.164325,29.403922,11.462551,19.038719,983.903434,20.389009,389588.428636,0.925228,19.809435,1.428303,3.384322,0.076022,0.051556,115.684890,94.630354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276119,70.753011,105.102547,111.100000,25.706241,0.000000,69.222380,87.578630,0.000000,55.245219,80.696609,0.211543,29.796516,97.668299,54.748222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.670390,69.678465,150.915960,151.101870,110.975579,111.298047,54.505203,14.463836,150.289196,3.353245,69.745263,45.060035,148.878202,151.072196,147.334849,149.703058,121.912324,147.405533,-0.059632,-1.748649,32.025740,-235.585941,155.086866,3.161464,29.367898,11.398057,52.250543,2700.740410,20.343479,389502.138773,0.923136,19.751784,1.448541,3.376539,0.074743,0.051391,115.687164,94.632682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251804,70.757731,105.121587,111.100000,25.736914,0.000000,69.222380,87.508530,0.000000,55.245219,80.687003,0.211225,29.792477,96.167142,54.751733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.751232,69.678465,150.646782,151.101870,110.950892,111.275903,54.489277,14.458984,150.331414,3.351483,69.769055,44.952685,148.875810,151.089101,147.332453,149.754923,121.880917,147.277761,-0.059504,-1.752142,32.025740,-235.589323,155.790613,3.159705,29.329186,11.389853,-0.893534,-46.198752,20.372009,389412.149873,0.923994,19.781172,1.419778,3.382833,0.074254,0.051955,115.774114,94.653540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268693,70.776682,105.174881,111.100000,25.717902,0.000000,69.222380,87.596872,0.000000,55.245219,80.679786,0.213333,29.749709,96.302006,54.753740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.611713,69.684813,150.920100,151.093204,110.955371,111.252471,54.480608,14.453847,150.239328,3.349730,69.819402,45.005051,148.898993,151.007570,147.341198,149.576376,121.866112,147.388361,-0.059307,-1.754529,32.025740,-235.590703,153.885491,3.158060,29.365662,11.444052,55.520293,2871.043664,20.342318,389388.477341,0.923053,19.741357,1.431626,3.378434,0.073722,0.051558,115.819869,94.714897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281114,70.811067,105.174944,111.100000,25.691550,0.000000,69.222380,87.565399,0.000000,55.245219,80.672771,0.212964,29.790963,96.306506,54.756267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.694997,69.701927,150.747475,151.091807,110.964489,111.226580,54.525334,14.460411,150.280868,3.348546,69.809050,45.086986,148.869762,150.982562,147.314576,149.570065,121.858241,147.360972,-0.059412,-1.758012,32.025740,-235.590673,155.303869,3.156333,29.349831,11.416177,26.638420,1376.385590,20.273600,389310.634051,0.921316,19.645436,1.401471,3.366316,0.073302,0.052080,115.800128,94.722108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271637,70.790818,105.151782,111.100000,25.720364,0.000000,69.222380,87.651477,0.000000,55.245219,80.665503,0.211361,29.795380,95.032500,54.747278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.671637,69.722905,150.728821,151.109418,111.004938,111.203725,54.569589,14.460411,150.176922,3.346776,69.822832,45.005118,148.878063,150.970130,147.319845,149.545781,121.870151,147.305143,-0.059302,-1.761521,32.025740,-235.589693,154.319532,3.154601,29.381709,11.381000,16.161599,834.379503,20.360406,389379.844466,0.924434,19.817408,1.469567,3.382970,0.073200,0.051162,115.807392,94.725511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291890,70.848366,105.159929,111.100000,25.701673,0.000000,69.222380,87.622523,0.000000,55.245219,80.659575,0.211225,29.801745,95.605098,54.750150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.680884,69.722905,150.748329,151.109418,110.980495,111.184894,54.532765,14.463265,150.204455,3.345039,69.868529,45.064175,148.880998,150.945665,147.332314,149.526470,121.834501,147.284817,-0.059312,-1.764998,32.025740,-235.583735,155.409187,3.153015,29.368583,11.433396,16.949498,875.647527,20.301474,389265.846877,0.921619,19.735608,1.464244,3.372804,0.073336,0.051546,115.834131,94.664575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296749,70.869388,105.102890,111.100000,25.702764,0.000000,69.222380,87.647523,0.000000,55.245219,80.654182,0.212871,29.797580,96.051183,54.758795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.609937,69.732014,150.734595,151.095161,110.964737,111.164278,54.577874,14.468546,150.131449,3.343402,69.858480,45.017313,148.863077,150.903833,147.300636,149.588956,121.836306,147.262510,-0.059234,-1.768470,32.025740,-235.581396,154.527699,3.151057,29.339157,11.443782,30.554450,1577.203931,20.306597,389208.925039,0.921257,19.784316,1.425435,3.374150,0.073266,0.051184,115.880457,94.652725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290066,70.847788,105.094366,111.100000,25.695117,0.000000,69.222380,87.655390,0.000000,55.245219,80.648366,0.212228,29.795272,96.137392,54.759631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.578576,69.749128,150.802536,151.088173,110.992548,111.129193,54.517310,14.462266,150.192996,3.341275,69.890436,44.970587,148.881227,150.881359,147.311581,149.519767,121.885035,147.262434,-0.059192,-1.770800,32.025740,-235.593719,155.739889,3.148597,29.371828,11.399607,32.896600,1699.990833,20.301377,389209.664675,0.921515,19.773337,1.451289,3.373889,0.073752,0.051469,115.903909,94.626733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270867,70.887048,105.055523,111.100000,25.701140,0.000000,69.222380,87.631438,0.000000,55.245219,80.641203,0.213195,29.795867,95.369221,54.763397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.615368,69.760169,150.395473,151.103268,110.984895,111.104793,54.576925,14.464264,150.234382,3.339431,69.885607,44.925478,148.869644,150.918527,147.291207,149.570985,121.853063,147.219214,-0.059249,-1.771986,32.025740,-235.586657,154.515749,3.147197,29.369719,11.422326,31.457526,1623.848423,20.327489,389202.000317,0.922204,19.866720,1.438733,3.378947,0.073322,0.050908,115.945375,94.655075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256576,70.874426,105.042882,111.100000,25.674943,0.000000,69.222380,87.741131,0.000000,55.245219,80.635418,0.212366,29.789791,95.781383,54.748665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.617566,69.762377,150.809206,151.107741,110.960166,111.081933,54.537477,14.463265,150.146762,3.337806,69.888077,44.955829,148.884204,150.981654,147.295504,149.418579,121.843670,147.171038,-0.059239,-1.773133,32.025740,-235.590923,155.254675,3.145543,29.354014,11.448181,23.797657,1229.331928,20.343043,389026.556287,0.923687,19.921116,1.389967,3.382848,0.073658,0.051990,115.943403,94.708300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250053,70.904384,105.008201,111.100000,25.635762,0.000000,69.222380,87.736880,0.000000,55.245219,80.630498,0.212503,29.790819,95.420096,54.746049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.620734,69.762377,150.837683,151.107741,110.981252,111.062861,54.562180,14.472827,150.189828,3.335678,69.893775,44.997066,148.875872,150.960952,147.272290,149.477034,121.885075,147.084451,-0.059286,-1.774894,32.025740,-235.576951,154.432942,3.143645,29.395628,11.394487,31.564409,1629.806131,20.278664,388994.418397,0.921669,19.888419,1.401105,3.370934,0.074262,0.051182,115.950818,94.707424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250924,70.921834,105.003349,111.100000,25.694207,0.000000,69.222380,87.751305,0.000000,55.245219,80.625123,0.213102,29.742046,95.489438,54.747072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.578036,69.769278,150.526786,151.109138,110.983822,111.045319,54.593159,14.463694,150.080507,3.333675,69.923284,44.945049,148.861794,150.868063,147.289439,149.514186,121.882965,147.218970,-0.059181,-1.775482,32.025740,-235.592455,154.338314,3.141785,29.368096,11.383596,6.549767,338.000738,20.319039,388934.563634,0.922102,19.888015,1.387269,3.380041,0.074260,0.051872,115.911278,94.693959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280371,70.924730,104.975290,111.100000,25.687111,0.000000,69.222380,87.763227,0.000000,55.245219,80.620078,0.210456,29.790981,95.617548,54.743993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.554782,69.781423,150.804838,151.111934,110.991171,111.029308,54.535670,14.459127,150.037696,3.332288,69.916048,44.933660,148.851059,150.868895,147.300028,149.444102,121.880008,147.167553,-0.058961,-1.774902,32.025740,-235.590977,153.818818,3.140223,29.337552,11.438445,58.316118,3012.575548,20.317086,388777.802672,0.921454,19.884251,1.304100,3.380439,0.073606,0.051394,115.873247,94.642118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265346,70.910132,104.953143,111.100000,25.669869,0.000000,69.222380,87.802014,0.000000,55.245219,80.614758,0.210636,29.748718,95.339679,54.751664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.590015,69.789704,150.702480,151.120599,111.063545,111.013245,54.518784,14.461410,150.098654,3.331020,69.926944,44.927659,148.851836,150.791021,147.282511,149.447038,121.875094,147.133923,-0.058903,-1.774344,32.025740,-235.589348,155.007103,3.139296,29.384648,11.448181,25.364207,1310.705496,20.299154,388767.015946,0.921766,19.941909,1.371084,3.376703,0.075589,0.052033,115.835215,94.664475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267438,70.933362,104.908672,111.100000,25.676400,0.000000,69.222380,87.830185,0.000000,55.245219,80.610389,0.211588,29.747185,96.453195,54.747917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.625711,69.789704,150.773504,151.120599,111.034912,110.994196,54.531265,14.465263,150.056744,3.329762,69.922090,44.997787,148.862717,150.837897,147.271306,149.520156,121.862660,147.163568,-0.058885,-1.774326,32.025740,-235.586311,153.702749,3.137891,29.367176,11.377899,15.106767,780.469514,20.337278,388751.742775,0.923159,19.981714,1.349250,3.384706,0.074734,0.051916,115.837271,94.665774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262297,70.901282,104.892017,111.100000,25.643466,0.000000,69.222380,87.828730,0.000000,55.245219,80.605933,0.210186,29.799383,96.551592,54.758657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.610936,69.790532,150.648524,151.127867,111.034821,110.964486,54.564021,14.469544,150.060372,3.328810,69.921513,44.866108,148.836423,150.892726,147.270878,149.421924,121.907497,147.112674,-0.058861,-1.775476,32.025740,-235.578926,154.970532,3.136713,29.395196,11.423858,21.180676,1093.612441,20.308215,388689.994740,0.922533,19.948091,1.337946,3.379736,0.074664,0.052242,115.835538,94.638997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276765,70.902061,104.835247,111.100000,25.661653,0.000000,69.222380,87.826587,0.000000,55.245219,80.601136,0.215107,29.799023,95.979785,54.742931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.506169,69.793016,150.742175,151.124793,111.029551,110.926353,54.547781,14.460554,150.129178,3.326432,69.941384,44.968712,148.873088,150.845784,147.286653,149.345624,121.937708,147.028103,-0.058536,-1.777811,32.025740,-235.590694,154.397175,3.134605,29.399126,11.466356,30.599499,1580.400750,20.296972,388621.493311,0.921357,19.905664,1.364677,3.378624,0.073486,0.050839,115.810809,94.716509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282731,70.912997,104.849687,111.100000,25.618261,0.000000,69.222380,87.865590,0.000000,55.245219,80.594853,0.211862,29.775998,96.566710,54.741043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.478604,69.791636,150.656900,151.123954,111.014145,110.907194,54.549198,14.461268,150.089685,3.324513,69.934307,44.931090,148.853240,150.694854,147.269433,149.400609,121.894996,147.129210,-0.058410,-1.777805,32.025740,-235.590797,155.285635,3.133077,29.368493,11.407613,27.375973,1413.875555,20.284410,388436.239166,0.920893,19.924051,1.295294,3.376942,0.074234,0.050513,115.784744,94.695068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258599,70.888054,104.823306,111.100000,25.625001,0.000000,69.222380,87.928685,0.000000,55.245219,80.590080,0.212641,29.800501,94.299068,54.749225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.630080,69.795777,150.595913,151.134297,111.045406,110.889738,54.552138,14.468403,150.124442,3.322458,69.920089,44.957718,148.846581,150.726691,147.271909,149.453704,121.879932,147.006079,-0.058253,-1.777812,32.025740,-235.581212,154.251002,3.131144,29.394042,11.393783,47.546018,2455.457227,20.333660,388323.054395,0.923226,20.051165,1.224281,3.386995,0.074632,0.050838,115.715609,94.671477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245116,70.904010,104.835065,111.100000,25.629298,0.000000,69.222380,87.960748,0.000000,55.245219,80.585199,0.211953,29.805225,95.975936,54.755579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.661375,69.795777,150.693868,151.134297,111.033956,110.864566,54.573141,14.463551,150.107659,3.320935,69.919745,44.887404,148.857249,150.771078,147.263158,149.362311,121.888995,147.129044,-0.057988,-1.778398,32.025740,-235.587044,155.031433,3.129688,29.417211,11.476651,6.389738,329.863381,20.332618,388366.807726,0.923665,20.082613,1.315770,3.387177,0.074123,0.051401,115.656975,94.666705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231444,70.918950,104.812805,111.100000,25.601157,0.000000,69.222380,87.899099,0.000000,55.245219,80.580687,0.213983,29.775349,95.619400,54.736106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.568795,69.796329,150.765694,151.123395,111.039554,110.840923,54.562040,14.463551,150.089354,3.319157,69.910563,44.913231,148.844186,150.751284,147.275607,149.416908,121.857976,147.153857,-0.058263,-1.780144,32.025740,-235.583613,153.789142,3.128357,29.380681,11.447532,15.514910,801.103526,20.256972,388222.434547,0.920054,19.906545,1.271427,3.374314,0.074306,0.051910,115.598555,94.691995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228399,70.901400,104.803124,111.100000,25.621163,0.000000,69.222380,87.900939,0.000000,55.245219,80.576013,0.215201,29.804053,95.572750,54.752146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.598156,69.795225,150.717299,151.119202,111.029068,110.815015,54.650185,14.464264,150.172767,3.317544,69.935012,44.891691,148.849365,150.826429,147.260213,149.423000,121.849107,147.122249,-0.058449,-1.780142,32.025740,-235.589597,154.404638,3.127136,29.449792,11.410642,27.601417,1422.884772,20.249548,388093.861144,0.918786,19.869373,1.321692,3.374143,0.075147,0.052328,115.644781,94.653820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234462,70.916991,104.782125,111.100000,25.591429,0.000000,69.222380,87.965161,0.000000,55.245219,80.571317,0.211452,29.779676,94.631374,54.743088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.455394,69.799641,150.656549,151.128706,111.041759,110.790634,54.554402,14.456130,150.130964,3.316480,69.932238,44.868775,148.846974,150.707548,147.263535,149.478754,121.829649,147.092730,-0.058604,-1.780052,32.025740,-235.595771,154.624926,3.125907,29.410197,11.422993,-2.135494,-110.280436,20.293232,388148.408725,0.920865,19.979950,1.364678,3.382763,0.073782,0.051859,115.690586,94.675301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253011,70.922261,104.737178,111.100000,25.613373,0.000000,69.222380,87.968908,0.000000,55.245219,80.566534,0.212045,29.841484,94.298789,54.752756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.569660,69.799641,150.665769,151.128706,111.083482,110.772365,54.619496,14.462695,150.114974,3.314743,69.942356,44.872903,148.851915,150.807846,147.317657,149.489066,121.867034,147.124107,-0.058641,-1.780159,32.025740,-235.592801,155.401763,3.124381,29.421051,11.431323,18.669574,962.978802,20.270504,388051.081419,0.918501,19.943933,1.358303,3.379451,0.074173,0.050527,115.751076,94.727944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245539,70.934276,104.741784,111.100000,25.574801,0.000000,69.222380,88.063056,0.000000,55.245219,80.562124,0.212825,29.829710,95.863415,54.746570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.745616,69.799917,150.739948,151.141565,111.092674,110.751797,54.582492,14.451278,150.001900,3.312522,69.929971,44.880654,148.844646,150.803137,147.280642,149.421422,121.868186,146.964142,-0.058657,-1.780862,32.025740,-235.598990,153.463605,3.122402,29.422313,11.395749,55.570631,2868.282775,20.321979,388122.549824,0.923151,20.118272,1.363521,3.388937,0.075698,0.051159,115.805020,94.714615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247153,70.962001,104.728604,111.100000,25.589303,0.000000,69.222380,88.026106,0.000000,55.245219,80.555984,0.211270,29.840150,95.838108,54.752854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.388126,69.801849,150.455471,151.142404,111.077714,110.738832,54.567276,14.463123,150.050845,3.312141,69.946292,44.865046,148.825621,150.791098,147.260816,149.380462,121.883291,146.982353,-0.058793,-1.782546,32.025740,-235.587145,155.123842,3.122472,29.383945,11.422434,30.061613,1552.065311,20.269587,387893.113928,0.919316,19.982233,1.341272,3.380456,0.074022,0.051470,115.838740,94.664455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226407,70.940858,104.708909,111.100000,25.598539,0.000000,69.222380,87.952870,0.000000,55.245219,80.551492,0.211452,29.784292,95.240502,54.751959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.576256,69.809026,150.481774,151.146317,111.040299,110.727919,54.560138,14.463265,149.977931,3.312283,69.951165,44.879646,148.835574,150.739711,147.272696,149.324051,121.857401,147.077991,-0.058890,-1.782546,32.025740,-235.585532,154.303949,3.122228,29.369448,11.458314,30.128033,1555.698060,20.197505,387679.564265,0.915815,19.773549,1.262932,3.368820,0.074915,0.051425,115.881605,94.667208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250535,70.942999,104.727182,111.100000,25.583560,0.000000,69.222380,88.158168,0.000000,55.245219,80.546923,0.210998,29.837535,95.600373,54.744151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.594783,69.813167,150.685849,151.145758,111.016618,110.717229,54.580329,14.466548,149.988404,3.312352,69.945740,44.796024,148.810843,150.705860,147.271167,149.425120,121.799820,146.994429,-0.058945,-1.782542,32.025740,-235.585190,155.028719,3.122219,29.393050,11.436876,63.141182,3259.166521,20.319935,387883.484595,0.924035,20.200690,1.256617,3.389543,0.074900,0.051853,115.939830,94.645769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240575,70.944237,104.740274,111.100000,25.550976,0.000000,69.222380,88.076481,0.000000,55.245219,80.542916,0.213658,29.822192,96.097187,54.745941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.556468,69.813167,150.631876,151.145758,111.078516,110.712444,54.579058,14.465977,150.039970,3.312400,69.968355,44.879271,148.863465,150.686477,147.294925,149.391302,121.799774,147.021120,-0.059095,-1.780795,32.025740,-235.588375,154.394766,3.122273,29.412144,11.392684,31.188507,1609.898668,20.239272,387765.504056,0.919820,19.983776,1.328658,3.375828,0.074506,0.050980,115.998859,94.711451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253156,70.951420,104.802026,111.100000,25.570876,0.000000,69.222380,88.083564,0.000000,55.245219,80.538804,0.212228,29.839843,95.921600,54.769544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.510582,69.821448,150.510251,151.157499,111.138186,110.709351,54.612634,14.463123,150.077158,3.312314,69.947863,44.841655,148.824772,150.760017,147.292366,149.363186,121.789706,146.999983,-0.059228,-1.780252,32.025740,-235.588615,153.840762,3.122156,29.455417,11.455826,31.345718,1617.018856,20.251665,387836.907189,0.918982,19.965886,1.345916,3.379002,0.074089,0.051721,116.059611,94.740188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257838,70.956098,104.853962,111.100000,25.558849,0.000000,69.222380,88.121307,0.000000,55.245219,80.535017,0.211452,29.814240,94.785470,54.838604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.496665,69.819791,150.528018,151.163090,111.121672,110.702353,54.574281,14.455845,150.033434,3.311971,69.981700,44.862804,148.825905,150.725911,147.246616,149.334558,121.718145,146.975238,-0.059388,-1.780249,32.025740,-235.590176,153.988321,3.121546,29.435403,11.465923,63.449446,3275.441235,20.261458,387850.635437,0.919828,20.011453,1.358844,3.380696,0.073936,0.051159,116.030122,94.712816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253265,70.933292,104.875935,111.100000,25.548017,0.000000,69.222380,88.164348,0.000000,55.245219,80.530900,0.213380,29.799167,95.470250,54.770203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.625336,69.826416,150.606421,151.165046,111.099296,110.690787,54.637296,14.462552,150.032296,3.311026,70.004587,44.834587,148.832690,150.790036,147.238167,149.345177,121.703097,146.897713,-0.059428,-1.780208,32.025740,-235.587879,154.965986,3.120905,29.407528,11.431413,30.801891,1588.247487,20.268069,387908.491316,0.920292,20.074342,1.358712,3.381449,0.073703,0.051211,116.003557,94.693680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263567,70.915815,104.912828,111.100000,25.532847,0.000000,69.222380,88.188086,0.000000,55.245219,80.526653,0.211134,29.845613,95.851901,54.753464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.642048,69.827244,150.355078,151.163649,111.114410,110.681577,54.618725,14.472256,149.981691,3.310129,69.975789,44.885225,148.820767,150.725963,147.256715,149.314788,121.743053,146.994751,-0.059590,-1.779043,32.025740,-235.577032,154.081580,3.119907,29.414055,11.452022,2.710269,139.797975,20.274723,388040.109901,0.921191,20.089257,1.418328,3.382906,0.076244,0.050796,116.019747,94.675176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246418,70.924378,104.945959,111.100000,25.540284,0.000000,69.222380,88.211610,0.000000,55.245219,80.521631,0.211634,29.837337,95.017141,54.833509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
