OSU 80 Ton Compressor Load Stand
44.526117,69.827244,150.251583,151.163649,111.098622,110.669523,54.571394,14.462552,150.006799,3.309642,70.000166,44.901349,148.834311,150.668002,147.266856,149.346644,121.781854,146.923342,-0.059632,-1.777310,32.025740,-235.590166,154.037613,3.119382,29.420763,11.476218,17.420299,899.333047,20.225589,387938.724877,0.917149,19.942822,1.395947,3.374908,0.075116,0.051393,116.050526,94.617170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250817,70.923800,104.994255,111.100000,25.506552,0.000000,69.222380,88.152693,0.000000,55.245219,80.517687,0.212871,29.779676,95.795026,54.746314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.617612,69.826416,150.606434,151.156660,111.080457,110.664897,54.549356,14.458271,150.052857,3.309173,69.965531,44.818286,148.814931,150.670591,147.252392,149.329650,121.730963,146.949750,-0.059879,-1.776701,32.025740,-235.592487,153.901010,3.118882,29.387767,11.421406,38.002839,1962.711210,20.189249,387813.973223,0.917010,19.923794,1.402839,3.368015,0.074084,0.052460,116.065075,94.620374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246692,70.891077,105.001408,111.100000,25.468337,0.000000,69.222380,88.229992,0.000000,55.245219,80.513652,0.210772,29.743976,95.396996,54.739253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.511917,69.827244,150.596131,151.155822,111.065484,110.658805,54.578234,14.458556,150.047749,3.308313,69.979859,44.891018,148.816256,150.732221,147.269729,149.341018,121.692134,146.928487,-0.059816,-1.774943,32.025740,-235.590568,154.627352,3.118481,29.450477,11.439653,5.942743,306.759100,20.226359,387779.922632,0.920318,20.061646,1.329567,3.374460,0.074756,0.051111,116.029150,94.664641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284640,70.899153,105.041974,111.100000,25.489284,0.000000,69.222380,88.199161,0.000000,55.245219,80.509650,0.211543,29.845847,95.016810,54.837768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.691275,69.824760,150.374081,151.164767,111.055241,110.654236,54.545337,14.462837,150.018362,3.307514,69.980842,44.862324,148.815412,150.755315,147.278794,149.313192,121.734547,146.947623,-0.059931,-1.773180,32.025740,-235.586450,153.767871,3.117959,29.413028,11.455610,16.840872,869.835129,20.224104,387797.436769,0.918586,19.952000,1.393207,3.375493,0.074976,0.051568,115.968654,94.675281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279157,70.894917,105.068434,111.100000,25.496147,0.000000,69.222380,88.272698,0.000000,55.245219,80.505712,0.212045,29.816674,95.952578,54.834768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.618150,69.824760,150.660532,151.164767,111.037922,110.645587,54.669148,14.469259,150.026909,3.306650,70.000961,44.866797,148.826971,150.661949,147.266743,149.409741,121.751697,146.902624,-0.060044,-1.771427,32.025740,-235.580355,154.952299,3.117226,29.397684,11.404079,42.775507,2204.361645,20.268079,387939.029515,0.920435,20.078549,1.421771,3.383277,0.075691,0.051261,116.010725,94.669163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282634,70.895491,105.078728,111.100000,25.485030,0.000000,69.222380,88.194523,0.000000,55.245219,80.501553,0.212320,29.818063,95.810711,54.833018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.610137,69.825864,150.396167,151.156381,111.033772,110.637216,54.586793,14.465549,149.981195,3.306005,69.998077,44.910518,148.835314,150.698972,147.260619,149.333017,121.755219,146.887487,-0.060146,-1.769685,32.025740,-235.582922,153.248800,3.116913,29.402678,11.412355,1.945689,100.418981,20.164949,387693.437432,0.916906,19.862859,1.388595,3.364730,0.073947,0.051576,115.961497,94.678841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287170,70.890904,105.097062,111.100000,25.488085,0.000000,69.222380,88.249547,0.000000,55.245219,80.497582,0.213426,29.839429,95.097558,54.745390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.626625,69.824484,150.357833,151.157778,111.052265,110.626171,54.563635,14.462980,149.921913,3.305528,69.950688,44.914610,148.812130,150.647164,147.245011,149.306816,121.727825,146.876593,-0.060332,-1.769664,32.025740,-235.583531,153.815819,3.116596,29.390129,11.429105,17.682365,912.992182,20.226129,387683.332827,0.916397,19.949705,1.349719,3.376665,0.075905,0.052242,115.869332,94.671177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246126,70.860253,105.081117,111.100000,25.469614,0.000000,69.222380,88.269458,0.000000,55.245219,80.493567,0.212274,29.761627,95.262631,54.750435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.580805,69.812891,150.398736,151.146038,111.087172,110.617032,54.532591,14.463265,150.016339,3.305159,69.965681,44.823605,148.823538,150.674441,147.271308,149.270757,121.710758,146.932707,-0.060293,-1.769631,32.025740,-235.582428,154.244396,3.116343,29.437080,11.473838,20.850642,1077.192418,20.199361,387653.744294,0.917893,19.960333,1.338888,3.371345,0.075799,0.051378,115.883664,94.689075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248611,70.894653,105.130692,111.100000,25.432802,0.000000,69.222380,88.277688,0.000000,55.245219,80.489444,0.213195,29.795597,94.643408,54.744308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.591069,69.805162,150.361857,151.135415,111.095299,110.608042,54.556430,14.463694,149.840745,3.304194,69.952950,44.826307,148.811131,150.679940,147.274886,149.203223,121.721364,146.957295,-0.060209,-1.769628,32.025740,-235.582000,154.849001,3.115696,29.385531,11.412643,31.521688,1627.771791,20.186003,387656.780058,0.917817,19.939358,1.361020,3.369241,0.072738,0.051292,115.871888,94.654841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262874,70.876988,105.149464,111.100000,25.429667,0.000000,69.222380,88.345796,0.000000,55.245219,80.483141,0.210501,29.787104,95.094178,54.742567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.562767,69.805162,150.385224,151.135415,111.098582,110.599572,54.548682,14.464407,149.844400,3.303799,69.972979,44.888747,148.789041,150.636813,147.259994,149.300583,121.693427,146.918504,-0.060314,-1.769618,32.025740,-235.585207,153.671382,3.115263,29.355006,11.426725,29.010367,1498.300632,20.208006,387680.343427,0.919269,19.982229,1.405184,3.373621,0.073624,0.051774,115.878429,94.631696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275706,70.853333,105.130576,111.100000,25.442244,0.000000,69.222380,88.335869,0.000000,55.245219,80.478281,0.210456,29.792261,94.786696,54.745291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.487966,69.804886,150.419696,151.125911,111.062389,110.589576,54.524557,14.465834,149.975106,3.303709,70.000882,44.918276,148.823889,150.555302,147.265180,149.278867,121.693316,146.784278,-0.060361,-1.769613,32.025740,-235.584107,155.193612,3.114926,29.409854,11.460424,53.236519,2750.727031,20.197434,387607.799242,0.918544,19.962296,1.406448,3.372017,0.073468,0.051718,115.895648,94.632389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262267,70.860631,105.142420,111.100000,25.403930,0.000000,69.222380,88.370841,0.000000,55.245219,80.473771,0.213241,29.746933,95.949315,54.753189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.584825,69.810406,150.268830,151.130104,111.059664,110.574359,54.535897,14.458556,149.891176,3.303725,69.959148,44.908561,148.789501,150.605606,147.240252,149.275338,121.640375,146.901716,-0.060589,-1.770194,32.025740,-235.591875,154.537941,3.114734,29.360667,11.408478,3.142152,162.321017,20.210884,387657.296493,0.919241,19.995954,1.415658,3.374683,0.073272,0.051078,115.833304,94.634694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245511,70.821086,105.126764,111.100000,25.392058,0.000000,69.222380,88.429389,0.000000,55.245219,80.469272,0.207919,29.800375,96.033770,54.744987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.477812,69.810958,150.431351,151.126190,111.061733,110.557623,54.596725,14.459983,149.939346,3.304008,69.996736,44.850374,148.821247,150.588712,147.243854,149.281328,121.661203,146.785120,-0.060666,-1.770775,32.025740,-235.591755,154.756369,3.114508,29.381997,11.384768,18.765983,968.355270,20.245381,387677.318787,0.921255,20.084712,1.350936,3.381132,0.075575,0.052528,115.801880,94.594053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252335,70.839098,105.159134,111.100000,25.367915,0.000000,69.222380,88.397127,0.000000,55.245219,80.465205,0.210862,29.769939,94.941410,54.760309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.395641,69.810958,150.482565,151.126190,111.114239,110.547623,54.550164,14.464122,149.921257,3.304172,69.969424,44.878391,148.790408,150.580908,147.250309,149.161766,121.661092,146.907608,-0.060823,-1.770795,32.025740,-235.592190,154.102488,3.114482,29.384413,11.465382,16.566630,855.594755,20.184253,387668.453987,0.918762,19.974966,1.460602,3.370403,0.074159,0.051891,115.696984,94.575387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246500,70.802177,105.126739,111.100000,25.391793,0.000000,69.222380,88.472178,0.000000,55.245219,80.460873,0.210862,29.800086,97.077583,54.753022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.544983,69.817307,150.257293,151.111095,111.097215,110.542335,54.515151,14.463836,149.854780,3.304084,70.024223,44.798836,148.819596,150.583240,147.255923,149.137360,121.677525,146.764976,-0.060728,-1.770804,32.025740,-235.585778,154.544037,3.114648,29.353004,11.442429,19.289055,996.836019,20.245598,387648.173619,0.920014,20.102879,1.383456,3.382166,0.074598,0.051622,115.662313,94.603211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214859,70.795845,105.141482,111.100000,25.375962,0.000000,69.222380,88.534542,0.000000,55.245219,80.456913,0.212687,29.769813,96.013364,54.754772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.328362,69.823380,150.365431,151.105504,111.088929,110.530165,54.525448,14.461268,149.900915,3.304463,70.046768,44.845486,148.817267,150.661810,147.247490,149.185640,121.695024,146.845824,-0.060975,-1.770837,32.025740,-235.588837,153.458747,3.114625,29.347812,11.377808,16.185086,836.268532,20.285081,387679.147513,0.922579,20.200833,1.442731,3.389580,0.073700,0.051979,115.676778,94.614389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220201,70.813620,105.181622,111.100000,25.362560,0.000000,69.222380,88.499970,0.000000,55.245219,80.451678,0.211406,29.731445,96.200610,54.751832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.444618,69.830833,150.455243,151.114729,111.098095,110.520482,54.599940,14.463551,149.896824,3.304915,70.034384,44.806510,148.813881,150.666220,147.237236,149.253441,121.687568,146.798482,-0.060933,-1.770853,32.025740,-235.588677,153.750963,3.114656,29.377490,11.429015,17.736373,915.171831,20.194696,387518.031887,0.919760,20.029257,1.357401,3.373159,0.074685,0.051337,115.657847,94.605898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199500,70.771791,105.187976,111.100000,25.344399,0.000000,69.222380,88.620937,0.000000,55.245219,80.447606,0.212136,29.752089,94.950243,54.745193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.419280,69.842150,150.296097,151.118363,111.070528,110.513661,54.538384,14.461696,149.938444,3.305279,70.041915,44.867031,148.800521,150.620524,147.249007,149.184276,121.656760,146.769529,-0.060807,-1.770856,32.025740,-235.585305,154.628697,3.115027,29.337354,11.455483,20.551867,1061.644254,20.299361,387617.290814,0.924410,20.293561,1.378960,3.392082,0.073196,0.051064,115.666622,94.602783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182856,70.765937,105.192470,111.100000,25.337954,0.000000,69.222380,88.580968,0.000000,55.245219,80.444116,0.212091,29.756759,96.020535,54.741898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.411569,69.842150,150.492754,151.118363,111.064147,110.506208,54.526870,14.462837,149.885487,3.305633,70.072836,44.836010,148.819266,150.653074,147.250255,149.281086,121.684172,146.850005,-0.060846,-1.770843,32.025740,-235.587921,153.525090,3.115435,29.335695,11.390358,62.559045,3232.284182,20.256976,387518.677920,0.920448,20.162306,1.363548,3.385230,0.074109,0.051383,115.692249,94.574169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195831,70.795485,105.249475,111.100000,25.302901,0.000000,69.222380,88.617219,0.000000,55.245219,80.441014,0.211634,29.753658,95.490342,54.762994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.551113,69.851259,150.462068,151.107461,111.086651,110.495566,54.530431,14.467261,149.895305,3.305718,70.069264,44.834261,148.799120,150.548059,147.239598,149.173054,121.671779,146.774768,-0.060403,-1.770827,32.025740,-235.585130,154.409593,3.115430,29.340654,11.376925,28.196264,1456.741989,20.249940,387593.787244,0.922030,20.203831,1.380365,3.383578,0.074785,0.052078,115.691591,94.531553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189626,70.795088,105.249209,111.100000,25.319284,0.000000,69.222380,88.643073,0.000000,55.245219,80.437947,0.213195,29.757859,95.477776,54.757054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.586092,69.859540,150.519875,151.091807,111.150602,110.487382,54.564049,14.455274,149.850467,3.306013,70.056008,44.808791,148.780291,150.586620,147.256944,149.241741,121.683843,146.797388,-0.060401,-1.770832,32.025740,-235.596464,154.159720,3.115485,29.315736,11.417926,20.468667,1056.849026,20.273538,387518.813798,0.922338,20.213027,1.391832,3.388593,0.073516,0.051482,115.703342,94.528660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178635,70.780374,105.264283,111.100000,25.275755,0.000000,69.222380,88.590726,0.000000,55.245219,80.434517,0.211225,29.795326,95.795273,54.744544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.350276,69.865889,150.266260,151.089570,111.183952,110.483756,54.532892,14.467689,149.811889,3.305739,70.055505,44.889268,148.800617,150.620628,147.257108,149.118070,121.689627,146.755770,-0.060534,-1.770940,32.025740,-235.581598,153.451463,3.115511,29.322767,11.452599,35.682139,1843.411747,20.207722,387411.066854,0.919053,20.055916,1.367877,3.377291,0.073264,0.051832,115.693406,94.530991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160144,70.773504,105.253435,111.100000,25.301695,0.000000,69.222380,88.593697,0.000000,55.245219,80.431736,0.212182,29.749331,94.785367,54.747819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.368296,69.865889,150.361285,151.089570,111.151227,110.476043,54.561499,14.469973,149.888210,3.305778,70.088645,44.887328,148.798694,150.582179,147.263948,149.104544,121.702319,146.773561,-0.060479,-1.772110,32.025740,-235.582746,153.918912,3.115505,29.329601,11.385021,-1.933151,-99.818121,20.197891,387342.466668,0.917650,20.022593,1.366743,3.375938,0.076133,0.051245,115.791665,94.568270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174226,70.790892,105.297043,111.100000,25.281792,0.000000,69.222380,88.739164,0.000000,55.245219,80.428945,0.211270,29.774573,95.622747,54.744928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.519766,69.876102,150.268582,151.102709,111.108005,110.466825,54.582858,14.466405,149.938740,3.306130,70.086861,44.760308,148.792456,150.611492,147.263797,149.152478,121.650534,146.692454,-0.060419,-1.772115,32.025740,-235.586803,153.807660,3.116005,29.380375,11.391295,29.937879,1545.235744,20.272784,387508.538092,0.923496,20.309904,1.340850,3.388170,0.074619,0.051399,115.793110,94.601609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177381,70.786583,105.302091,111.100000,25.258518,0.000000,69.222380,88.752482,0.000000,55.245219,80.426495,0.211543,29.797238,95.544237,54.751802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.548700,69.879967,150.485980,151.107741,111.132261,110.457729,54.512975,14.470258,149.770494,3.304794,70.088895,44.932284,148.788163,150.561853,147.239673,149.191697,121.609027,146.747728,-0.060340,-1.772137,32.025740,-235.579846,153.892766,3.114188,29.368330,11.448235,60.670527,3135.507760,20.273892,387441.744581,0.922537,20.288392,1.336754,3.388935,0.074494,0.051626,115.814357,94.607633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182655,70.770297,105.297683,111.100000,25.248701,0.000000,69.222380,88.789539,0.000000,55.245219,80.422929,0.213056,29.797490,95.961935,54.759640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.369721,69.876930,150.420750,151.111934,111.190569,110.446455,54.560518,14.459840,149.899325,3.303021,70.046685,44.713134,148.793443,150.554216,147.262499,149.161722,121.583412,146.720824,-0.060191,-1.772133,32.025740,-235.589611,154.067860,3.112585,29.359658,11.376096,7.795324,402.518352,20.196426,387412.726661,0.918695,20.118064,1.349341,3.375323,0.073567,0.050970,115.799606,94.607049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182190,70.790560,105.299896,111.100000,25.211498,0.000000,69.222380,88.710207,0.000000,55.245219,80.420161,0.211134,29.733392,95.471999,54.755716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.495152,69.867545,150.520803,151.100752,111.245740,110.438208,54.586664,14.467118,149.868849,3.301606,70.032995,44.828758,148.764618,150.500804,147.219893,149.246741,121.586063,146.664111,-0.060031,-1.772114,32.025740,-235.585600,154.477650,3.111018,29.375254,11.396236,16.977513,876.228766,20.206102,387451.154881,0.919153,20.087494,1.417564,3.378011,0.073893,0.051261,115.814878,94.565016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161958,70.780292,105.299805,111.100000,25.228892,0.000000,69.222380,88.827940,0.000000,55.245219,80.417156,0.212733,29.803674,94.839430,54.750573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.555960,69.867545,150.339932,151.100752,111.246366,110.424481,54.550878,14.464978,149.857556,3.300034,70.063851,44.775287,148.780692,150.542014,147.239430,149.131656,121.559015,146.745550,-0.059918,-1.772140,32.025740,-235.588394,155.289998,3.109815,29.371828,11.455826,16.966383,876.228766,20.274834,387597.854473,0.922300,20.297734,1.430175,3.390167,0.075128,0.052022,115.872736,94.539563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166626,70.770447,105.303347,111.100000,25.193247,0.000000,69.222380,88.784893,0.000000,55.245219,80.413656,0.212503,29.753315,96.028267,54.746688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.386367,69.872514,150.510000,151.094323,111.213066,110.410758,54.505811,14.458413,149.825168,3.298540,70.059020,44.896561,148.769910,150.505186,147.221384,149.033824,121.521550,146.691809,-0.059732,-1.772152,32.025740,-235.594141,154.334013,3.108251,29.334794,11.409921,19.479730,1006.862405,20.229103,387451.799244,0.918929,20.138812,1.400110,3.382859,0.074395,0.051424,115.905929,94.558630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151135,70.766989,105.294292,111.100000,25.195226,0.000000,69.222380,88.777196,0.000000,55.245219,80.410914,0.210456,29.713396,95.091436,54.737807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.420204,69.883003,150.157367,151.103268,111.244119,110.402278,54.498448,14.453276,149.826078,3.297053,70.037433,44.783402,148.773844,150.553050,147.210078,149.093389,121.529224,146.565547,-0.059656,-1.772176,32.025740,-235.592908,155.236202,3.106667,29.372964,11.388933,62.197558,3215.282918,20.180308,387413.897676,0.918046,20.066434,1.466522,3.374182,0.073219,0.051148,115.869539,94.575813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168286,70.775836,105.307285,111.100000,25.168904,0.000000,69.222380,88.887764,0.000000,55.245219,80.407975,0.212917,29.791107,94.964708,54.754674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.458112,69.890456,150.410005,151.101311,111.243185,110.395425,54.539032,14.461553,149.851843,3.295970,70.108205,44.922117,148.766002,150.547913,147.218992,149.136380,121.525221,146.727760,-0.059601,-1.772191,32.025740,-235.587735,153.379574,3.105395,29.371630,11.423443,26.726690,1380.599578,20.270498,387580.472484,0.922539,20.273453,1.478014,3.390906,0.073650,0.051484,115.904109,94.591046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163882,70.798381,105.359791,111.100000,25.149619,0.000000,69.222380,88.891562,0.000000,55.245219,80.405856,0.211771,29.797833,96.317033,54.744898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.588186,69.899289,150.356541,151.103547,111.284125,110.384748,54.520023,14.462409,149.866918,3.294165,70.118962,44.908678,148.748899,150.524722,147.242643,149.201287,121.494735,146.651893,-0.059543,-1.772223,32.025740,-235.586062,154.161960,3.103956,29.347181,11.427843,0.902854,46.654302,20.216467,387521.358863,0.921849,20.243583,1.409285,3.380384,0.074248,0.051475,115.974651,94.669324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192940,70.862652,105.432349,111.100000,25.181441,0.000000,69.222380,88.923203,0.000000,55.245219,80.402842,0.215863,29.728091,94.949778,54.746236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.416452,69.899289,150.561407,151.103547,111.302955,110.383806,54.546736,14.461696,149.843813,3.292743,70.101471,44.750725,148.740019,150.498980,147.228790,149.177757,121.514518,146.680563,-0.059456,-1.772206,32.025740,-235.587265,153.634570,3.102531,29.418617,11.353089,36.884086,1905.023163,20.226615,387490.990509,0.920265,20.205848,1.491720,3.383185,0.074161,0.051557,115.880342,94.660269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175790,70.854635,105.445713,111.100000,25.139682,0.000000,69.222380,88.853320,0.000000,55.245219,80.400939,0.214591,29.800591,95.511829,54.755421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.557486,69.901497,150.228619,151.097957,111.326585,110.376897,54.552856,14.459127,149.860857,3.291301,70.144866,44.958513,148.770621,150.460586,147.236963,149.093210,121.487641,146.632613,-0.059449,-1.772223,32.025740,-235.587874,155.151662,3.101641,29.342853,11.386932,23.008082,1188.209214,20.162638,387427.287338,0.917582,20.059851,1.485531,3.372116,0.073507,0.051220,115.941520,94.664435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185099,70.872227,105.458992,111.100000,25.164678,0.000000,69.222380,88.964904,0.000000,55.245219,80.398756,0.210908,29.770859,93.404797,54.741869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.563932,69.908674,150.158075,151.095441,111.338562,110.368534,54.599602,14.464835,149.724211,3.290127,70.094899,44.780342,148.738242,150.548905,147.235015,149.102992,121.467568,146.575310,-0.059467,-1.772251,32.025740,-235.587720,153.410593,3.100360,29.364436,11.434298,27.863116,1437.706386,20.259684,387516.206357,0.921001,20.264344,1.479609,3.389767,0.074774,0.051422,115.942984,94.674806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182149,70.872182,105.482784,111.100000,25.132383,0.000000,69.222380,88.911379,0.000000,55.245219,80.396485,0.210727,29.744553,94.410821,54.755323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.486888,69.911711,150.433960,151.101870,111.330172,110.364737,54.557690,14.464264,149.818271,3.289152,70.114743,44.816807,148.763940,150.479138,147.234081,149.149848,121.482507,146.681336,-0.059407,-1.772254,32.025740,-235.583716,155.285532,3.098804,29.389029,11.432927,63.320413,3269.774147,20.160683,387441.109485,0.917661,20.098570,1.483303,3.371569,0.074107,0.051091,115.963134,94.673663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189844,70.857487,105.477272,111.100000,25.088678,0.000000,69.222380,88.929182,0.000000,55.245219,80.394775,0.209425,29.792802,95.590152,54.739882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.522126,69.911711,150.340449,151.101870,111.347645,110.357130,54.540611,14.465691,149.738469,3.288387,70.143351,44.882884,148.784124,150.441468,147.269933,149.091462,121.508904,146.658930,-0.059428,-1.772245,32.025740,-235.584086,154.339659,3.097922,29.361857,11.396885,26.884997,1388.736935,20.149167,387457.528485,0.916677,20.098079,1.475663,3.369498,0.074048,0.051821,116.001509,94.673034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213098,70.900204,105.541188,111.100000,25.090235,0.000000,69.222380,88.988896,0.000000,55.245219,80.392884,0.211225,29.755713,95.617538,54.757359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.407251,69.917784,150.364100,151.112213,111.323378,110.347973,54.564235,14.461838,149.818623,3.286972,70.131288,44.893326,148.765876,150.445140,147.231065,149.051917,121.418375,146.698009,-0.059333,-1.772254,32.025740,-235.588103,154.740603,3.096880,29.409169,11.432675,20.446222,1055.686546,20.212127,387479.042827,0.919093,20.192820,1.511993,3.381535,0.073756,0.051610,115.974618,94.622916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182828,70.867471,105.499645,111.100000,25.086040,0.000000,69.222380,88.991762,0.000000,55.245219,80.391230,0.211862,29.750773,96.512576,54.753356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.668157,69.924684,150.447584,151.118363,111.316174,110.345290,54.552248,14.463694,149.753306,3.284978,70.135518,44.834267,148.751607,150.536640,147.254125,149.136728,121.445098,146.694151,-0.059176,-1.773418,32.025740,-235.586084,154.187555,3.094638,29.405220,11.433360,47.197215,2437.438794,20.185346,387370.420327,0.918522,20.150862,1.474764,3.376758,0.074887,0.051467,115.921949,94.674238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204605,70.884671,105.504533,111.100000,25.047127,0.000000,69.222380,89.094222,0.000000,55.245219,80.389136,0.211588,29.801980,95.563357,54.745980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.471296,69.922200,150.112507,151.113331,111.295125,110.336802,54.604489,14.459983,149.766102,3.283485,70.140990,44.874252,148.762389,150.433306,147.220328,149.073368,121.410762,146.689461,-0.059079,-1.775193,32.025740,-235.593388,154.157087,3.093057,29.396566,11.386084,25.877234,1335.117566,20.236500,387623.286248,0.920658,20.293811,1.584185,3.386026,0.073700,0.051929,115.888583,94.654996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224244,70.856211,105.513011,111.100000,25.070129,0.000000,69.222380,88.964022,0.000000,55.245219,80.387399,0.214591,29.794731,95.517334,54.748380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.565708,69.925513,150.377626,151.109138,111.305352,110.328884,54.551358,14.466120,149.762433,3.281989,70.143988,44.869993,148.759743,150.451875,147.215008,149.074126,121.408522,146.642217,-0.058998,-1.776931,32.025740,-235.584312,152.940838,3.091439,29.407528,11.407054,32.067420,1656.107230,20.132151,387367.380483,0.914977,19.990228,1.555598,3.368117,0.074095,0.052528,115.898538,94.612765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229655,70.849597,105.456151,111.100000,25.018952,0.000000,69.222380,89.089424,0.000000,55.245219,80.385468,0.212136,29.755137,95.147676,54.754221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.492135,69.925513,150.340900,151.109138,111.276355,110.325153,54.568921,14.463979,149.773694,3.280516,70.157671,44.776724,148.771428,150.408838,147.246157,149.045094,121.364371,146.662931,-0.059047,-1.776951,32.025740,-235.588412,153.749923,3.089911,29.395809,11.433054,63.524838,3279.655223,20.179507,387556.381974,0.918449,20.221884,1.587665,3.375492,0.074382,0.051741,115.860023,94.606399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231196,70.824607,105.422770,111.100000,25.007472,0.000000,69.222380,89.059268,0.000000,55.245219,80.383908,0.210186,29.804360,94.037192,54.750750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.492673,69.927169,150.359173,151.111934,111.284211,110.321415,54.544141,14.466976,149.841575,3.278919,70.132700,44.901874,148.769275,150.428357,147.226084,149.075634,121.361782,146.601610,-0.058887,-1.776926,32.025740,-235.588029,154.235543,3.088980,29.382917,11.377574,21.288304,1099.570149,20.166066,387464.697763,0.917157,20.112806,1.567066,3.374290,0.074129,0.051193,115.809758,94.621879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215159,70.804850,105.395035,111.100000,25.020327,0.000000,69.222380,89.118950,0.000000,55.245219,80.382295,0.211771,29.783444,95.061797,54.742872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.550957,69.932137,150.374047,151.095441,111.295467,110.320627,54.527384,14.469687,149.765183,3.277596,70.129177,44.887530,148.770959,150.470001,147.242638,149.053410,121.380356,146.607587,-0.058872,-1.776951,32.025740,-235.582214,153.434861,3.087777,29.461854,11.393783,15.623177,807.206543,20.193359,387600.007224,0.918488,20.200373,1.621231,3.379044,0.073334,0.051623,115.812691,94.619237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236493,70.784300,105.371307,111.100000,24.989836,0.000000,69.222380,89.139198,0.000000,55.245219,80.380615,0.210817,29.799888,96.073749,54.754438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.454619,69.939866,150.405045,151.109697,111.311465,110.315251,54.541623,14.459412,149.793806,3.276022,70.151077,44.833559,148.752485,150.397728,147.219553,148.991797,121.376895,146.551604,-0.058814,-1.776974,32.025740,-235.594123,154.256369,3.086363,29.370674,11.425283,19.486903,1006.571785,20.194576,387592.897801,0.918865,20.201388,1.594169,3.379414,0.074311,0.052024,115.755637,94.606396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223400,70.789457,105.361409,111.100000,24.998476,0.000000,69.222380,89.131548,0.000000,55.245219,80.379325,0.211680,29.795380,95.360535,54.743767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.492952,69.939866,150.165363,151.109697,111.290957,110.311507,54.543591,14.464550,149.788811,3.274323,70.129447,44.708747,148.745804,150.465355,147.215146,149.099447,121.370435,146.619916,-0.058654,-1.776966,32.025740,-235.584248,154.003226,3.084736,29.370927,11.387563,14.533464,750.680976,20.170941,387513.873118,0.917839,20.136979,1.578486,3.375327,0.073743,0.051744,115.763711,94.572317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216116,70.796272,105.360013,111.100000,24.960176,0.000000,69.222380,89.202296,0.000000,55.245219,80.378305,0.209559,29.787357,95.679827,54.745675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.442491,69.938762,150.362874,151.124513,111.296248,110.309736,54.494884,14.458842,149.769374,3.272850,70.135052,44.808136,148.772117,150.443124,147.248754,148.959445,121.357363,146.613392,-0.058714,-1.776950,32.025740,-235.590773,153.317309,3.083203,29.369033,11.375537,62.339649,3222.839035,20.215646,387586.913789,0.919745,20.259420,1.554869,3.383339,0.073744,0.051397,115.780101,94.556833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217844,70.797998,105.392529,111.100000,24.945647,0.000000,69.222380,89.202655,0.000000,55.245219,80.376849,0.212549,29.757985,95.501160,54.755451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.464744,69.936002,150.368308,151.123395,111.296401,110.312380,54.558223,14.466833,149.734545,3.270536,70.141025,44.785589,148.758672,150.451934,147.263491,149.170345,121.382610,146.500095,-0.058567,-1.775729,32.025740,-235.585232,153.820488,3.081573,29.362308,11.422344,17.551167,906.307925,20.172078,387558.705360,0.918815,20.213754,1.594369,3.375037,0.073714,0.050951,115.773600,94.604621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216872,70.793711,105.386352,111.100000,24.952144,0.000000,69.222380,89.216325,0.000000,55.245219,80.374793,0.211452,29.790512,96.259784,54.750632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.462316,69.937382,150.349431,151.118363,111.264064,110.312898,54.514708,14.460839,149.759604,3.268734,70.149903,44.858052,148.763999,150.487818,147.224228,149.071453,121.401225,146.559235,-0.058683,-1.773969,32.025740,-235.586978,155.014690,3.080333,29.368312,11.409596,18.968357,980.270686,20.215169,387616.301066,0.920760,20.272772,1.604286,3.383313,0.074567,0.050628,115.713940,94.547577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216043,70.805733,105.403305,111.100000,24.937472,0.000000,69.222380,89.266445,0.000000,55.245219,80.373318,0.213844,29.744120,95.108192,54.748871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.330391,69.952288,150.174075,151.125072,111.292134,110.308991,54.500924,14.465263,149.800638,3.267160,70.165169,44.859552,148.751820,150.501730,147.237184,148.999929,121.428647,146.547661,-0.058914,-1.772217,32.025740,-235.586148,153.461437,3.079020,29.386847,11.385832,62.995912,3256.405632,20.206495,387550.506547,0.919204,20.243491,1.524233,3.381742,0.073778,0.050732,115.753749,94.559295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234291,70.793707,105.416077,111.100000,24.930550,0.000000,69.222380,89.290347,0.000000,55.245219,80.371950,0.212733,29.781281,95.560702,54.739518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.352653,69.952288,150.413642,151.125072,111.332798,110.304396,54.535645,14.463551,149.788792,3.265863,70.189906,44.844195,148.767544,150.527336,147.252939,149.135445,121.424751,146.597533,-0.058919,-1.771664,32.025740,-235.591128,153.964212,3.077565,29.377021,11.408298,23.611211,1219.741472,20.205594,387518.395801,0.920000,20.247765,1.534230,3.381502,0.074215,0.051162,115.781342,94.564960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234842,70.813742,105.381433,111.100000,24.899874,0.000000,69.222380,89.384071,0.000000,55.245219,80.371558,0.211089,29.796318,94.487628,54.752569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.389037,69.961121,150.207677,151.138490,111.360546,110.302875,54.520582,14.465263,149.780208,3.264753,70.201989,44.862314,148.764350,150.448401,147.265367,149.079952,121.443278,146.658338,-0.059202,-1.769942,32.025740,-235.585985,154.255694,3.076406,29.418581,11.438535,15.981172,825.806216,20.244073,387571.883304,0.923227,20.420047,1.501210,3.387610,0.074517,0.051825,115.874825,94.590501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236752,70.836377,105.369612,111.100000,24.910441,0.000000,69.222380,89.395414,0.000000,55.245219,80.371013,0.210727,29.745310,95.161806,54.741564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.387531,69.969127,150.297824,151.131501,111.354176,110.304212,54.595602,14.471257,149.779828,3.263555,70.187273,44.885526,148.764793,150.527190,147.281440,149.169227,121.434775,146.585160,-0.059165,-1.768800,32.025740,-235.578521,154.616232,3.075253,29.390165,11.407649,21.325284,1100.442008,20.259792,387547.400417,0.922095,20.393465,1.529227,3.391311,0.075220,0.052703,115.947009,94.534151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220642,70.843078,105.373706,111.100000,24.874351,0.000000,69.222380,89.401858,0.000000,55.245219,80.370117,0.212503,29.773293,95.977631,54.745173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.476398,69.969955,150.204360,151.129265,111.359731,110.302505,54.540709,14.463979,149.826974,3.262023,70.193588,44.885070,148.780495,150.486050,147.276970,149.158038,121.467393,146.631262,-0.059019,-1.768805,32.025740,-235.586942,154.158472,3.073540,29.448764,11.333039,3.077728,158.978888,20.221554,387489.863991,0.921531,20.358876,1.540103,3.383891,0.074361,0.052245,115.942413,94.569775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248135,70.870136,105.376229,111.100000,24.869245,0.000000,69.222380,89.427117,0.000000,55.245219,80.369847,0.212641,29.803296,95.961050,54.755844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.426514,69.972439,150.397548,151.123395,111.344868,110.298080,54.566997,14.461553,149.869330,3.259441,70.191892,44.996351,148.769120,150.560509,147.268241,149.127742,121.514316,146.697560,-0.059045,-1.767641,32.025740,-235.590185,155.025030,3.071318,29.402804,11.429682,27.427122,1416.055205,20.232740,387523.489939,0.920329,20.368678,1.513220,3.386037,0.074650,0.052578,115.885652,94.564081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236146,70.901265,105.372596,111.100000,24.870077,0.000000,69.222380,89.468644,0.000000,55.245219,80.368962,0.213751,29.788727,95.211441,54.742744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.204073,69.972439,150.400200,151.123395,111.387884,110.294993,54.546747,14.463123,149.830368,3.257243,70.207109,44.758163,148.770721,150.459020,147.245830,149.127519,121.510769,146.627467,-0.059113,-1.767624,32.025740,-235.587145,154.542671,3.069123,29.345918,11.400292,41.678158,2152.631305,20.183693,387384.203320,0.919232,20.263560,1.502897,3.377170,0.074384,0.051068,115.898231,94.543085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237892,70.893890,105.392891,111.100000,24.827869,0.000000,69.222380,89.461568,0.000000,55.245219,80.368445,0.213519,29.759915,94.919039,54.756238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.557164,69.977408,150.488140,151.122836,111.385871,110.291901,54.589256,14.462124,149.865652,3.255188,70.210495,44.932434,148.782029,150.417616,147.248394,149.104844,121.511247,146.648343,-0.059281,-1.767622,32.025740,-235.589778,154.464335,3.067031,29.407348,11.388320,-1.903162,-98.219711,20.225747,387315.018909,0.919885,20.325495,1.488027,3.385311,0.074326,0.051609,115.934947,94.493162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229896,70.892118,105.394971,111.100000,24.842138,0.000000,69.222380,89.603039,0.000000,55.245219,80.368122,0.212641,29.794190,94.623019,54.750189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.431779,69.979616,150.141175,151.116127,111.385785,110.285710,54.558716,14.465834,149.846481,3.253456,70.213765,44.879291,148.761147,150.503119,147.256441,149.206831,121.489695,146.675886,-0.059480,-1.767633,32.025740,-235.583454,154.356444,3.065608,29.435512,11.441889,20.525761,1059.900534,20.322638,387481.659758,0.925260,20.591220,1.457687,3.402406,0.073924,0.051491,115.944374,94.504430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240312,70.879314,105.403314,111.100000,24.832971,0.000000,69.222380,89.442414,0.000000,55.245219,80.367601,0.211680,29.725873,95.179672,54.749481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
