OSU 80 Ton Compressor Load Stand
44.568631,69.994522,150.504261,151.107461,111.397115,110.281069,54.539929,14.467689,149.861738,3.251719,70.216032,44.926304,148.738170,150.487961,147.252478,149.272247,121.458579,146.681333,-0.059506,-1.767670,32.025740,-235.582415,154.072282,3.064204,29.344765,11.425084,17.964429,927.959106,20.177795,387204.701681,0.916524,20.174866,1.467302,3.377417,0.073913,0.051174,115.962689,94.458250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225214,70.838942,105.379608,111.100000,24.787389,0.000000,69.222380,89.534310,0.000000,55.245219,80.367252,0.212549,29.732058,94.891301,54.749334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.293489,69.994522,150.452684,151.107461,111.399353,110.286434,54.575263,14.460697,149.831047,3.250790,70.233973,44.867494,148.752752,150.563252,147.273187,149.283346,121.460361,146.685604,-0.059601,-1.765895,32.025740,-235.588264,157.480040,3.063091,29.431978,11.347265,10.716470,553.204763,20.193664,387327.863120,0.919819,20.326395,1.502171,3.379139,0.075103,0.052661,115.971177,94.492353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248167,70.843224,105.385008,111.100000,24.810767,0.000000,69.222380,89.482634,0.000000,55.245219,80.367834,0.211225,29.835823,95.397316,54.745832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.509429,70.001975,150.261942,151.095720,111.412765,110.294912,54.553269,14.460126,149.785531,3.254905,70.256992,44.904771,148.754504,150.497410,147.288665,149.205849,121.458749,146.548074,-0.059666,-1.763538,32.025740,-235.593736,158.033393,3.067875,29.395538,11.416448,22.335769,1153.480138,20.173563,387292.239976,0.917044,20.178340,1.535919,3.376910,0.073723,0.051578,115.945138,94.485449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255054,70.864200,105.412054,111.100000,24.795562,0.000000,69.222380,89.662858,0.000000,55.245219,80.368192,0.215437,29.728127,94.912442,54.740718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.379634,70.008048,150.305498,151.087893,111.438916,110.294966,54.547182,14.464835,149.870651,3.262893,70.231978,44.945216,148.753233,150.563464,147.285486,149.090606,121.416974,146.671296,-0.059679,-1.761797,32.025740,-235.585596,158.733974,3.076126,29.346784,11.440392,33.373215,1723.676354,20.288896,387520.006637,0.922717,20.506365,1.536202,3.396722,0.075813,0.050608,115.884987,94.469427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254913,70.836701,105.431288,111.100000,24.767630,0.000000,69.222380,89.571315,0.000000,55.245219,80.368619,0.213611,29.759860,96.053593,54.761273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.361984,70.010809,150.551570,151.073916,111.512713,110.296522,54.571144,14.466120,149.826663,3.274970,70.234015,44.882013,148.757142,150.650303,147.284066,149.291865,121.422824,146.692169,-0.059755,-1.760608,32.025740,-235.582025,158.359341,3.087992,29.361280,11.384299,2.716352,140.233905,20.176067,387394.899294,0.918285,20.256241,1.471307,3.375958,0.075760,0.051478,115.924745,94.478681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236775,70.814429,105.446406,111.100000,24.784554,0.000000,69.222380,89.661970,0.000000,55.245219,80.368805,0.211862,29.744066,93.651728,54.750248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.449361,70.014673,150.466975,151.062735,111.531511,110.295025,54.567966,14.457843,149.880656,3.288603,70.240328,44.944559,148.749696,150.579373,147.286897,149.200469,121.393201,146.688463,-0.059784,-1.760580,32.025740,-235.594222,159.531681,3.100861,29.342042,11.367351,51.460727,2656.856808,20.237606,387592.489180,0.921337,20.417023,1.572673,3.386813,0.073687,0.051458,115.888244,94.498979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235708,70.792636,105.480399,111.100000,24.783582,0.000000,69.222380,89.693725,0.000000,55.245219,80.369206,0.211043,29.787339,94.740258,54.748783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.510391,70.014673,150.436725,151.062735,111.558221,110.288892,54.536075,14.464407,149.837045,3.302528,70.250603,44.963144,148.735557,150.616855,147.262820,149.198070,121.381828,146.613244,-0.059845,-1.760579,32.025740,-235.583737,156.828831,3.114564,29.324498,11.425751,32.030308,1654.654131,20.272492,387603.536298,0.921352,20.440847,1.576914,3.393707,0.074206,0.051103,115.856712,94.470320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245181,70.762719,105.479182,111.100000,24.714767,0.000000,69.222380,89.671726,0.000000,55.245219,80.369728,0.211680,29.729984,95.687219,54.743688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.463868,70.025991,150.602032,151.046801,111.590453,110.291696,54.525634,14.465834,149.862171,3.316034,70.274631,44.882215,148.763434,150.543851,147.275123,149.188740,121.399964,146.660541,-0.059769,-1.760545,32.025740,-235.585414,158.136180,3.127045,29.352229,11.453428,24.160905,1248.367530,20.225191,387597.674474,0.919424,20.340495,1.604744,3.385133,0.073905,0.051362,115.802486,94.508366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258569,70.727594,105.519949,111.100000,24.745635,0.000000,69.222380,89.663232,0.000000,55.245219,80.370778,0.213844,29.754632,95.834291,54.751704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.436416,70.032616,150.357283,151.038974,111.599614,110.300076,54.527520,14.464692,149.877373,3.329292,70.271997,44.901053,148.753179,150.585242,147.299916,149.242848,121.409205,146.643239,-0.059805,-1.760526,32.025740,-235.587046,160.729753,3.139787,29.344169,11.395009,39.995698,2066.462509,20.194230,387551.643127,0.918532,20.267795,1.579750,3.379811,0.073761,0.051302,115.760182,94.531600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259417,70.730515,105.561222,111.100000,24.745367,0.000000,69.222380,89.708494,0.000000,55.245219,80.371377,0.213704,29.747582,95.399986,54.750327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.389560,70.038965,150.404411,151.016891,111.628182,110.298554,54.574274,14.459270,149.915751,3.347000,70.276457,45.087144,148.746268,150.526327,147.294135,149.339939,121.359814,146.733475,-0.059855,-1.760538,32.025740,-235.588711,157.228001,3.157489,29.377904,11.441095,25.924842,1338.314385,20.233670,387576.830111,0.919808,20.334523,1.584483,3.387065,0.074635,0.051768,115.693145,94.481115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267645,70.710546,105.589436,111.100000,24.708996,0.000000,69.222380,89.755078,0.000000,55.245219,80.372746,0.211089,29.792423,94.618918,54.745026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.507561,70.040897,150.350767,151.027234,111.677651,110.299332,54.525298,14.468831,149.877425,3.361076,70.284670,44.961232,148.738722,150.651052,147.269422,149.256113,121.377014,146.738792,-0.059737,-1.760543,32.025740,-235.579313,158.620496,3.171174,29.365896,11.457359,32.009917,1653.927581,20.220773,387617.791694,0.920482,20.373867,1.566878,3.383650,0.074279,0.051645,115.674211,94.447209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250706,70.683665,105.608930,111.100000,24.709737,0.000000,69.222380,89.796458,0.000000,55.245219,80.373994,0.212687,29.732364,94.620318,54.754389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.349465,70.040897,150.580891,151.027234,111.712925,110.301561,54.572205,14.461838,149.854743,3.376432,70.307554,44.967722,148.763467,150.615268,147.285448,149.177084,121.402677,146.720863,-0.059847,-1.762303,32.025740,-235.594637,158.363870,3.185718,29.365662,11.378313,64.333674,3321.213867,20.246445,387761.595432,0.920756,20.436095,1.659888,3.388283,0.073693,0.052434,115.691371,94.434124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263583,70.666684,105.647790,111.100000,24.661308,0.000000,69.222380,89.756768,0.000000,55.245219,80.375029,0.210998,29.796102,95.914404,54.749924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.493944,70.051387,150.603723,151.032824,111.717111,110.303113,54.560705,14.462837,149.906081,3.391993,70.309838,44.958163,148.747806,150.610705,147.288053,149.309118,121.357090,146.735084,-0.059873,-1.762895,32.025740,-235.588901,159.130410,3.200927,29.408538,11.380261,22.521732,1162.925284,20.189383,387640.846712,0.918924,20.297388,1.645258,3.378095,0.073832,0.051163,115.729404,94.410142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257292,70.662885,105.660355,111.100000,24.709063,0.000000,69.222380,89.863866,0.000000,55.245219,80.376632,0.213704,29.729191,94.925259,54.751005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.590111,70.059668,150.439259,151.027793,111.736571,110.313035,54.542304,14.466548,149.940027,3.407542,70.303935,44.904370,148.733053,150.685412,147.264504,149.314947,121.354220,146.732754,-0.060081,-1.761158,32.025740,-235.584210,156.778434,3.215984,29.389480,11.447604,17.838618,921.420159,20.283900,387717.430711,0.921730,20.485879,1.610930,3.395326,0.074203,0.051665,115.697365,94.357973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217975,70.631050,105.630349,111.100000,24.663975,0.000000,69.222380,89.811189,0.000000,55.245219,80.377816,0.211043,29.792459,96.133108,54.747111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.469675,70.066569,150.502180,151.018848,111.774149,110.323905,54.551105,14.464264,149.882011,3.423003,70.302399,44.855955,148.723855,150.599046,147.269011,149.272408,121.368418,146.745816,-0.060209,-1.759420,32.025740,-235.584207,157.989399,3.231132,29.358179,11.411525,26.501887,1368.684163,20.224249,387720.961062,0.918691,20.324092,1.663389,3.384814,0.074144,0.051098,115.652166,94.376637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191352,70.604854,105.606557,111.100000,24.670696,0.000000,69.222380,89.782290,0.000000,55.245219,80.379649,0.212871,29.783967,94.636581,54.737315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.395604,70.066569,150.373869,151.018848,111.845777,110.323942,54.540901,14.459412,149.913769,3.439355,70.310727,44.915265,148.732309,150.577835,147.265664,149.301945,121.368113,146.838092,-0.060047,-1.761181,32.025740,-235.587588,161.348066,3.246890,29.376931,11.383362,1.353299,69.903893,20.166751,387699.560816,0.916936,20.217940,1.665134,3.373826,0.074763,0.051195,115.584882,94.409400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208867,70.638531,105.633333,111.100000,24.664581,0.000000,69.222380,89.864703,0.000000,55.245219,80.381512,0.212641,29.756345,95.557378,54.746954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.549530,70.057184,150.318372,151.008505,111.900868,110.327007,54.596060,14.460269,149.919529,3.455746,70.302626,44.960467,148.735348,150.598158,147.278620,149.258308,121.364720,146.733005,-0.060146,-1.761802,32.025740,-235.594410,157.786350,3.262377,29.345991,11.400509,42.107256,2172.829388,20.228436,387811.559096,0.919609,20.368182,1.657249,3.384378,0.074118,0.051643,115.547188,94.447449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187705,70.624014,105.618727,111.100000,24.645370,0.000000,69.222380,89.924781,0.000000,55.245219,80.382457,0.212964,29.744985,95.026570,54.749884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.524042,70.064637,150.528414,151.001796,111.895748,110.330846,54.572321,14.463551,149.925426,3.471776,70.319604,44.998024,148.739006,150.565451,147.299819,149.264849,121.310000,146.727799,-0.060073,-1.761781,32.025740,-235.588024,157.975470,3.278152,29.373379,11.438661,27.159584,1402.105450,20.246691,387871.186450,0.921458,20.456489,1.702136,3.387134,0.074354,0.051391,115.546881,94.437857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209947,70.648733,105.652274,111.100000,24.668080,0.000000,69.222380,89.865055,0.000000,55.245219,80.383775,0.213844,29.755100,95.215304,54.742321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.375278,70.067673,150.332565,151.009623,111.891981,110.336220,54.614452,14.467118,149.890422,3.487986,70.313835,44.857184,148.719344,150.633635,147.266397,149.210397,121.268891,146.760913,-0.059968,-1.761763,32.025740,-235.587070,159.000085,3.293712,29.365175,11.418323,30.174927,1556.569919,20.173715,387754.526188,0.917056,20.263723,1.654755,3.374185,0.073471,0.051090,115.526784,94.418493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190997,70.668767,105.668203,111.100000,24.644404,0.000000,69.222380,89.899575,0.000000,55.245219,80.385677,0.212045,29.781245,94.728465,54.738555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.471906,70.067673,150.461482,151.009623,111.902297,110.340770,54.584917,14.460839,149.920100,3.503492,70.337355,45.024226,148.710213,150.681012,147.280501,149.246492,121.241134,146.716272,-0.060020,-1.761775,32.025740,-235.589592,159.387835,3.309186,29.371486,11.393675,63.495597,3277.184954,20.208808,387912.000701,0.918078,20.301508,1.706959,3.380834,0.074300,0.052245,115.481511,94.414502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195560,70.691155,105.698117,111.100000,24.624533,0.000000,69.272380,90.000426,0.000000,55.245219,80.387382,0.211999,29.797977,94.502654,54.753179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.263971,70.077887,150.565076,151.010182,111.935379,110.344809,54.559051,14.458842,149.905844,3.519014,70.337403,44.883831,148.702449,150.632392,147.250614,149.227056,121.234524,146.762757,-0.059989,-1.761793,32.025740,-235.587342,157.736138,3.324193,29.391175,11.437038,22.881248,1181.524957,20.253477,388135.207665,0.920782,20.481844,1.764072,3.387755,0.073634,0.051019,115.466583,94.370177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187509,70.703839,105.690995,111.100000,24.618322,0.000000,69.322380,89.971702,0.000000,55.245219,80.389584,0.210953,29.732725,95.515054,54.749422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.448807,70.083408,150.479986,151.014934,111.947957,110.351271,54.543066,14.461838,149.776293,3.540092,70.347192,44.954077,148.749115,150.549671,147.293176,149.212125,121.297073,146.729025,-0.059963,-1.762694,32.025740,-235.594964,157.209359,3.344277,29.367771,11.409452,7.505881,387.696738,20.226060,388133.111062,0.919132,20.366630,1.770253,3.383293,0.073736,0.051418,115.428662,94.412034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192761,70.784541,105.709621,111.100000,24.581817,0.000000,69.422380,89.927640,0.000000,55.245219,80.392326,0.212457,29.759284,95.406331,54.753897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.486484,70.079819,150.285534,151.003473,112.012750,110.352087,54.561972,14.455131,149.868139,3.556108,70.337466,44.979858,148.712972,150.608070,147.284028,149.257082,121.304663,146.786961,-0.059782,-1.763265,32.025740,-235.597424,160.073104,3.359309,29.348857,11.368144,50.343465,2599.459380,20.329632,388336.984972,0.924345,20.625015,1.799329,3.401527,0.075981,0.051312,115.403988,94.391618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167455,70.780810,105.721724,111.100000,24.612882,0.000000,69.472380,90.035582,0.000000,55.245219,80.394249,0.212320,29.771815,96.370529,54.755402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.175505,70.092793,150.566683,151.004871,112.012213,110.358850,54.626909,14.463694,149.930308,3.571433,70.332523,45.032116,148.701538,150.645914,147.248176,149.208439,121.294092,146.723534,-0.059585,-1.765021,32.025740,-235.589025,157.437352,3.374238,29.368060,11.421298,31.198945,1609.026809,20.241051,388095.709506,0.920483,20.409888,1.720478,3.385467,0.074222,0.051946,115.445759,94.376290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166187,70.756742,105.691852,111.100000,24.565505,0.000000,69.622380,90.040551,0.000000,55.245219,80.395891,0.210682,29.804630,95.271140,54.755933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.312998,70.092793,150.317892,151.004871,112.054019,110.364040,54.529172,14.460411,149.820628,3.586838,70.318608,44.971818,148.732242,150.627582,147.262929,149.234167,121.307487,146.753553,-0.059569,-1.763835,32.025740,-235.591817,157.777356,3.388933,29.371233,11.442159,25.360602,1310.269566,20.203293,388049.834508,0.919311,20.361409,1.740885,3.378229,0.073951,0.051214,115.406831,94.415503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175606,70.777762,105.688352,111.100000,24.593241,0.000000,69.772380,90.230932,0.000000,55.245219,80.398647,0.215816,29.751891,95.155076,54.758863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.403437,70.088376,150.201774,150.988937,112.059847,110.370864,54.554318,14.450279,149.792028,3.601999,70.355699,45.034458,148.711697,150.624812,147.262166,149.149879,121.342741,146.663759,-0.059464,-1.763842,32.025740,-235.595088,159.410559,3.403611,29.402606,11.388753,50.085973,2586.526795,20.371841,388352.601045,0.925368,20.745776,1.720805,3.408375,0.074747,0.050452,115.444682,94.415525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149885,70.783980,105.689171,111.100000,24.551911,0.000000,69.922380,90.180614,0.000000,55.245219,80.400509,0.213102,29.819289,96.694954,54.746875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.333533,70.098314,150.601947,150.973842,112.092713,110.380017,54.583976,14.463979,149.824523,3.617009,70.359611,44.920807,148.720573,150.626570,147.292405,149.204650,121.346459,146.785198,-0.059428,-1.763219,32.025740,-235.588249,158.467985,3.418153,29.396710,11.428312,3.662945,189.058046,20.285444,388238.112845,0.923929,20.581326,1.721919,3.392185,0.074061,0.051550,115.472462,94.362480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143384,70.774582,105.689369,111.100000,24.561186,0.000000,70.072380,90.158709,0.000000,55.245219,80.402547,0.211680,29.761898,93.994343,54.752127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.444109,70.111288,150.291550,150.957070,112.115626,110.389162,54.544242,14.458984,149.833093,3.632629,70.369632,45.030168,148.691190,150.585259,147.252293,149.294671,121.275338,146.756043,-0.059517,-1.761442,32.025740,-235.590793,157.274705,3.433073,29.357025,11.445585,16.486060,851.526076,20.234250,388111.052888,0.921496,20.468952,1.643261,3.382661,0.074879,0.051239,115.474562,94.350108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159468,70.763293,105.662814,111.100000,24.566377,0.000000,70.222380,90.219475,0.000000,55.245219,80.405362,0.211953,29.789683,94.950962,54.744082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.349200,70.111288,150.456863,150.957070,112.174708,110.404406,54.569661,14.461696,149.759153,3.648590,70.354986,45.077225,148.688125,150.534805,147.253416,149.158199,121.294695,146.666850,-0.059349,-1.760269,32.025740,-235.588735,157.477123,3.448409,29.383043,11.414140,20.873259,1077.628347,20.310822,388206.848530,0.922681,20.562320,1.698238,3.397021,0.074066,0.051545,115.457004,94.389818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154052,70.745029,105.662990,111.100000,24.548046,0.000000,70.372380,90.186023,0.000000,55.245219,80.408545,0.210591,29.796967,95.950783,54.745714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.403635,70.122606,150.262530,150.937503,112.201678,110.421204,54.546573,14.459698,149.813050,3.664269,70.404270,45.122171,148.704861,150.445780,147.270184,149.140229,121.314528,146.640530,-0.059407,-1.760286,32.025740,-235.589917,160.266445,3.463134,29.346694,11.355343,0.371560,19.190723,20.231077,388318.393031,0.920950,20.443368,1.755271,3.381585,0.074148,0.052172,115.462782,94.387665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185161,70.734246,105.687550,111.100000,24.529750,0.000000,70.522380,90.262317,0.000000,55.245219,80.411822,0.212779,29.747546,95.450578,54.760801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.577569,70.127299,150.243127,150.922409,112.245738,110.433415,54.551510,14.462980,149.797047,3.679271,70.382167,45.138449,148.683087,150.498138,147.245319,149.157202,121.345976,146.650668,-0.059228,-1.760296,32.025740,-235.590882,158.259285,3.477770,29.385315,11.426202,28.589822,1476.504141,20.293325,388403.331910,0.922800,20.556587,1.692803,3.392550,0.073711,0.050398,115.475522,94.401917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195022,70.756537,105.683699,111.100000,24.519791,0.000000,70.672380,90.258725,0.000000,55.245219,80.414649,0.210456,29.823364,96.363569,54.841800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.416518,70.143033,150.513741,150.895294,112.261974,110.464765,54.543586,14.456844,149.681408,3.698835,70.411152,45.168049,148.688117,150.453886,147.232061,149.126782,121.364132,146.613353,-0.059008,-1.760281,32.025740,-235.592117,159.165369,3.496505,29.371017,11.397552,63.000212,3254.080673,20.252154,388395.897815,0.922121,20.502946,1.660244,3.384014,0.073695,0.051947,115.440995,94.407314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196773,70.748337,105.703367,111.100000,24.486842,0.000000,70.872380,90.196014,0.000000,55.245219,80.418822,0.212825,29.802773,95.179192,54.777963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.414964,70.148554,150.462415,150.862310,112.289201,110.494554,54.563707,14.464264,149.807157,3.713670,70.411610,45.318577,148.699844,150.458199,147.262870,149.213084,121.360652,146.622079,-0.059108,-1.760275,32.025740,-235.590251,160.412144,3.510371,29.389119,11.391890,30.909563,1595.948914,20.176637,388247.243774,0.918220,20.300486,1.633698,3.370375,0.075549,0.053560,115.443797,94.414215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195455,70.734168,105.703809,111.100000,24.498895,0.000000,71.022380,90.309165,0.000000,55.245219,80.422988,0.212274,29.835859,95.871046,54.758234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.409157,70.148554,150.180252,150.862310,112.319826,110.518917,54.570847,14.465834,149.794181,3.727491,70.474003,45.253710,148.684985,150.452407,147.262087,149.071559,121.349105,146.649115,-0.059116,-1.762051,32.025740,-235.583780,157.164407,3.523576,29.354212,11.424237,26.269417,1356.187508,20.283127,388465.909625,0.922290,20.508009,1.597498,3.388688,0.075556,0.050779,115.407741,94.391830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179668,70.717562,105.702018,111.100000,24.476054,0.000000,71.172380,90.333604,0.000000,55.245219,80.426676,0.212825,29.777098,95.304123,54.746029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.502074,70.169534,150.395209,150.834636,112.376045,110.541779,54.528425,14.463836,149.759169,3.737947,70.491961,45.295245,148.665853,150.498013,147.276844,149.134263,121.330943,146.607612,-0.059092,-1.763817,32.025740,-235.588882,157.526090,3.533270,29.407691,11.453013,52.815612,2728.785229,20.283786,388587.188980,0.922247,20.515384,1.605198,3.387651,0.074602,0.050547,115.352809,94.395705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186187,70.682203,105.682345,111.100000,24.434972,0.000000,71.322380,90.361407,0.000000,55.245219,80.431420,0.213010,29.800195,95.554821,54.752245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.630693,70.197691,150.243343,150.810318,112.395361,110.570716,54.574565,14.464835,149.775531,3.745030,70.488022,45.345787,148.645960,150.536800,147.274067,149.058988,121.280612,146.622487,-0.059029,-1.765545,32.025740,-235.588046,157.950323,3.539978,29.381060,11.386175,4.934626,254.738140,20.260085,388701.531268,0.922461,20.522308,1.629818,3.381741,0.074104,0.050679,115.315934,94.393057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186898,70.655963,105.667781,111.100000,24.463884,0.000000,71.472380,90.334613,0.000000,55.245219,80.435329,0.210186,29.783462,95.195852,54.753848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.421675,70.209561,150.464241,150.774818,112.400840,110.598050,54.555273,14.462124,149.711040,3.747062,70.503852,45.319522,148.640186,150.453604,147.250747,149.114786,121.260818,146.628754,-0.059123,-1.767283,32.025740,-235.590758,159.349471,3.542100,29.387893,11.383254,16.672294,860.971222,20.248461,388778.014687,0.921312,20.432557,1.627911,3.379510,0.073896,0.050597,115.237283,94.413000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174795,70.631842,105.702211,111.100000,24.421188,0.000000,71.622380,90.288824,0.000000,55.245219,80.441441,0.212320,29.780379,95.058846,54.751802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.541051,70.209561,150.312558,150.774818,112.436762,110.631602,54.610465,14.467404,149.725473,3.747114,70.536704,45.415930,148.619660,150.510741,147.232852,149.115992,121.286179,146.518133,-0.058945,-1.767304,32.025740,-235.583844,157.672421,3.542106,29.406987,11.452851,21.680361,1118.460441,20.182668,388925.952701,0.917939,20.307732,1.685436,3.366368,0.075091,0.051140,115.204087,94.394356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184359,70.636841,105.703716,111.100000,24.414013,0.000000,71.772380,90.417824,0.000000,55.245219,80.446837,0.209962,29.803548,96.022884,54.756090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.606637,70.230265,150.439407,150.739039,112.511127,110.678910,54.563801,14.460697,149.809637,3.746171,70.565091,45.410685,148.611223,150.470499,147.231642,149.124604,121.317474,146.571335,-0.058924,-1.767326,32.025740,-235.590061,159.123864,3.541069,29.385207,11.411597,30.808301,1590.717756,20.303520,389241.732431,0.923242,20.568386,1.708259,3.387181,0.074247,0.051612,115.188691,94.404818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192998,70.659572,105.737546,111.100000,24.403671,0.000000,71.972380,90.385404,0.000000,55.245219,80.454741,0.211316,29.771003,95.627135,54.748035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.611748,70.261183,150.402647,150.705776,112.547576,110.714092,54.561413,14.462980,149.750958,3.745945,70.623673,45.524400,148.614961,150.465748,147.232718,149.019322,121.358295,146.554029,-0.058935,-1.767335,32.025740,-235.590882,159.786941,3.541104,29.425000,11.356028,30.266631,1562.818247,20.241163,389213.654077,0.919887,20.426189,1.629393,3.374697,0.074811,0.051410,115.191953,94.441232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202881,70.665304,105.728495,111.100000,24.407780,0.000000,72.122380,90.366237,0.000000,55.245219,80.461994,0.211725,29.796624,96.404138,54.753779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.678970,70.287132,150.375595,150.681458,112.592462,110.749918,54.554809,14.468974,149.746328,3.745645,70.637283,45.437804,148.595493,150.424629,147.210165,148.963873,121.331305,146.479056,-0.058838,-1.767334,32.025740,-235.580967,156.653759,3.540941,29.422367,11.433991,63.595639,3284.159831,20.236212,389296.051888,0.919635,20.368892,1.623834,3.372579,0.074952,0.051613,115.165171,94.398498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201153,70.662748,105.736084,111.100000,24.369700,0.000000,72.272380,90.379272,0.000000,55.245219,80.468016,0.210636,29.835119,95.763000,54.798271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.622611,70.322467,150.331462,150.666084,112.631459,110.797925,54.541672,14.462409,149.793044,3.745478,70.700157,45.430753,148.597328,150.485462,147.216578,149.065200,121.339413,146.455841,-0.058814,-1.767335,32.025740,-235.593903,157.949855,3.540422,29.404824,11.440410,29.569270,1527.362621,20.238225,389376.337219,0.919924,20.393735,1.574641,3.371369,0.075200,0.051363,115.200926,94.377406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190295,70.661431,105.746324,111.100000,24.375089,0.000000,72.422380,90.361278,0.000000,55.245219,80.476069,0.214030,29.837031,95.587237,54.742990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.652496,70.322467,150.419115,150.666084,112.689257,110.848240,54.536987,14.460697,149.845920,3.744529,70.724677,45.456979,148.595697,150.389197,147.238197,149.061695,121.320449,146.503753,-0.058798,-1.769095,32.025740,-235.586794,158.466334,3.539488,29.465370,11.358245,28.424688,1468.366784,20.213945,389542.697876,0.918879,20.339837,1.565358,3.365691,0.073814,0.050937,115.259874,94.334871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195569,70.648459,105.795931,111.100000,24.334333,0.000000,72.572380,90.405096,0.000000,55.245219,80.485182,0.210772,29.836075,95.966066,54.770459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.722509,70.353385,150.490095,150.635057,112.734484,110.896331,54.585285,14.461981,149.696024,3.742599,70.748665,45.446406,148.571893,150.388518,147.237221,149.006915,121.338171,146.509119,-0.058872,-1.769688,32.025740,-235.587307,159.276397,3.537770,29.374587,11.375897,53.253581,2748.547382,20.244430,389789.845902,0.920849,20.442109,1.546014,3.368953,0.078285,0.051877,115.219778,94.324492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172105,70.625837,105.800021,111.100000,24.356588,0.000000,72.722380,90.402396,0.000000,55.245219,80.494562,0.214123,29.813194,94.586860,54.746255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.730221,70.379058,150.352645,150.601236,112.804876,110.945136,54.560890,14.456416,149.605798,3.740812,70.760788,45.597918,148.537375,150.461474,147.210265,149.018299,121.283539,146.470089,-0.058853,-1.769684,32.025740,-235.591239,157.138509,3.535651,29.363119,11.431251,4.913691,253.720971,20.250074,389983.431892,0.920673,20.406606,1.588164,3.368661,0.074417,0.050939,115.218378,94.362188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146502,70.584491,105.835643,111.100000,24.337063,0.000000,72.872380,90.378038,0.000000,55.245219,80.502710,0.211270,29.756254,96.075792,54.747347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.794317,70.412461,150.177307,150.578036,112.853877,110.993171,54.568689,14.464692,149.670298,3.738509,70.788572,45.740855,148.541238,150.473513,147.194313,149.062594,121.229703,146.429230,-0.058672,-1.770831,32.025740,-235.585739,157.231466,3.533228,29.379491,11.419296,17.239304,890.033211,20.238029,390107.593650,0.918754,20.354422,1.573039,3.364974,0.074792,0.051552,115.228819,94.358755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132045,70.556772,105.857741,111.100000,24.327893,0.000000,73.022380,90.382516,0.000000,55.245219,80.512867,0.211680,29.770030,94.515779,54.747357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.814805,70.453870,150.457808,150.547289,112.925475,111.060268,54.549515,14.465263,149.653544,3.735126,70.868452,45.653385,148.514259,150.464923,147.169191,148.911921,121.223460,146.475998,-0.058730,-1.773202,32.025740,-235.587291,160.982567,3.529887,29.384053,11.382262,62.050450,3204.675293,20.229859,390423.588912,0.919455,20.370947,1.608784,3.361321,0.078089,0.052168,115.173658,94.372090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127522,70.512857,105.914707,111.100000,24.309079,0.000000,73.222380,90.333543,0.000000,55.245219,80.527134,0.210682,29.788745,95.753514,54.754900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.758857,70.453870,150.359667,150.547289,112.959571,111.117425,54.561522,14.462552,149.748078,3.731824,70.956188,45.694694,148.506669,150.327418,147.178742,149.051001,121.266588,146.359835,-0.058827,-1.773199,32.025740,-235.589186,156.724675,3.526765,29.369502,11.439238,28.724522,1483.188398,20.193454,390703.298817,0.918360,20.328369,1.642845,3.352597,0.073909,0.051993,115.221020,94.396760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170692,70.519515,105.958173,111.100000,24.290237,0.000000,73.372380,90.356918,0.000000,55.245219,80.539566,0.214077,29.772139,95.396320,54.748409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.952787,70.490034,150.131583,150.510394,112.988637,111.168518,54.518537,14.466405,149.793117,3.728730,70.994827,45.752801,148.497235,150.437765,147.157473,148.983958,121.236396,146.497055,-0.058798,-1.774379,32.025740,-235.583046,157.830829,3.523425,29.362939,11.438481,20.744038,1071.961260,20.229716,390999.178741,0.918874,20.345506,1.671723,3.357324,0.073607,0.051140,115.275365,94.342255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161236,70.481035,105.989582,111.100000,24.288185,0.000000,73.522380,90.390571,0.000000,55.245219,80.552305,0.210501,29.760059,96.020362,54.751487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.942899,70.534756,150.236319,150.481604,113.046514,111.221863,54.581332,14.460697,149.620703,3.725285,71.024526,45.834160,148.490344,150.405392,147.173061,148.963582,121.194568,146.335779,-0.058832,-1.776131,32.025740,-235.593002,158.009490,3.520298,29.348875,11.371245,27.423067,1415.473965,20.253937,391151.084416,0.920400,20.411802,1.572363,3.359328,0.074396,0.051225,115.298290,94.298754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186912,70.496748,105.997611,111.100000,24.270547,0.000000,73.622380,90.294470,0.000000,55.245219,80.563604,0.213241,29.750521,94.610675,54.753553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.940438,70.568436,150.383143,150.458405,113.099130,111.282828,54.494907,14.473112,149.580982,3.721742,71.061632,45.808727,148.463894,150.384109,147.150758,148.913087,121.236135,146.338726,-0.058877,-1.777876,32.025740,-235.574542,158.110500,3.517302,29.399361,11.420577,4.109497,212.452947,20.155923,391300.432001,0.917286,20.218438,1.668977,3.339761,0.073852,0.051156,115.321607,94.297611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182139,70.481609,105.999270,111.100000,24.245128,0.000000,73.722380,90.299870,0.000000,55.245219,80.578402,0.211089,29.776124,95.752117,54.747662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
44.851219,70.568436,150.292434,150.458405,113.180382,111.349206,54.532271,14.460982,149.721175,3.718951,71.113665,45.875704,148.469748,150.339262,147.158529,148.979187,121.243355,146.350266,-0.059050,-1.779653,32.025740,-235.589939,157.764384,3.514004,29.390183,11.455952,49.778839,2571.705181,20.183748,391645.340459,0.916994,20.274845,1.632733,3.342827,0.074395,0.052338,115.344639,94.294158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162800,70.499601,106.030502,111.100000,24.226487,0.000000,73.872380,90.303627,0.000000,55.245219,80.593109,0.213010,29.794839,94.652384,54.747003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.186952,70.607086,150.413831,150.442473,113.259035,111.417007,54.561794,14.464264,149.674773,3.715745,71.131015,45.747249,148.472788,150.396854,147.172630,148.950689,121.238330,146.417049,-0.059071,-1.781428,32.025740,-235.589107,157.669934,3.510836,29.387172,11.411291,29.307203,1513.267556,20.214023,391825.412067,0.919084,20.311434,1.592594,3.346277,0.074466,0.051950,115.388054,94.330532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172752,70.543553,106.054855,111.100000,24.225865,0.000000,74.022380,90.353128,0.000000,55.245219,80.608646,0.210727,29.838473,95.760810,54.749058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.153723,70.641318,150.166626,150.400267,113.318469,111.482606,54.548533,14.458699,149.620830,3.712614,71.154124,45.962274,148.433696,150.321111,147.162823,149.095715,121.373455,146.278932,-0.059134,-1.781588,32.025740,-235.592222,159.782170,3.507552,29.446925,11.416015,32.327416,1669.621055,20.254926,392112.501744,0.921001,20.416957,1.590962,3.350911,0.075163,0.051427,115.391664,94.299130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165399,70.525006,106.005945,111.100000,24.192883,0.000000,74.022380,90.175852,0.000000,55.245219,80.622644,0.215674,29.839555,95.089197,54.754438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.199857,70.686318,150.281532,150.375112,113.403478,111.580164,54.556763,14.457129,149.635604,3.708478,71.211911,45.951770,148.447902,150.484926,147.142362,148.973378,121.313733,146.299889,-0.059220,-1.782911,32.025740,-235.593792,156.758410,3.503457,29.433402,11.464192,17.542256,905.871995,20.137133,392161.796252,0.913670,20.059348,1.628322,3.328701,0.074621,0.051148,115.409571,94.325530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190427,70.564952,106.017270,111.100000,24.211976,0.000000,74.022380,90.188410,0.000000,55.245219,80.644249,0.212779,29.811788,95.560429,54.751969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.259691,70.728281,150.372053,150.357782,113.515002,111.654179,54.537407,14.461268,149.681746,3.705851,71.222336,45.892558,148.404409,150.395003,147.129292,149.012068,121.326001,146.278889,-0.059249,-1.782896,32.025740,-235.589817,158.402457,3.500679,29.427398,11.399932,23.395377,1208.552606,20.137996,392183.764829,0.915245,20.132700,1.426312,3.325675,0.074668,0.051816,115.353745,94.282904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181596,70.568565,106.004265,111.100000,24.183736,0.000000,74.022380,90.155925,0.000000,55.245219,80.662557,0.211908,29.839879,93.372583,54.752136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.254473,70.728281,150.345952,150.357782,113.551405,111.741017,54.603680,14.459983,149.627671,3.702634,71.301599,45.919863,148.401281,150.503811,147.136832,149.001005,121.370493,146.326740,-0.059262,-1.784650,32.025740,-235.590775,158.350268,3.498261,29.503612,11.408983,-1.796644,-92.697933,20.151004,392683.487983,0.914988,20.123393,1.496186,3.324823,0.074437,0.052167,115.372131,94.320283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203492,70.604134,106.020054,111.100000,24.152466,0.000000,74.022380,90.114926,0.000000,55.245219,80.681343,0.212228,29.813122,94.703816,54.764912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.107750,70.772453,150.149531,150.343248,113.601555,111.823477,54.599160,14.464978,149.697550,3.699751,71.327654,45.878563,148.380767,150.394623,147.129245,148.970145,121.338523,146.448288,-0.059171,-1.787566,32.025740,-235.587087,157.314309,3.495488,29.421340,11.436263,23.168417,1195.474711,20.150763,392933.859011,0.914691,20.094989,1.473747,3.322428,0.075369,0.051617,115.354922,94.302666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196481,70.609980,105.993509,111.100000,24.165475,0.000000,74.022380,90.110066,0.000000,55.245219,80.700913,0.210772,29.833298,95.092151,54.823527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
45.256624,70.814416,150.403187,150.331788,113.623565,111.895864,54.573717,14.463979,149.660432,3.697429,71.371465,46.002641,148.371206,150.472963,147.141399,149.018039,121.337151,146.341510,-0.059173,-1.791087,32.025740,-235.588576,159.213294,3.492710,29.456030,11.432441,16.047414,828.421795,20.165734,393151.213154,0.914407,20.101123,1.452431,3.322234,0.074982,0.052097,115.312554,94.305287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186059,70.597491,105.960261,111.100000,24.141292,0.000000,74.022380,90.179678,0.000000,55.245219,80.718724,0.211543,29.835588,95.019207,54.751537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
