OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 29, 2020
11:00:19 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
30.501590,75.988106,151.220637,177.022244,68.739267,70.436292,54.586951,14.467832,151.214162,3.651395,75.951292,30.209766,171.317233,151.996849,168.495062,150.966877,121.527514,149.931108,-0.062171,-1.845704,32.025740,-235.584396,156.238684,3.456365,27.068282,10.699595,-2.277542,-117.545934,17.985800,260578.565786,0.890161,45.392385,3.024616,4.946126,0.074458,0.052422,122.295510,102.078139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337325,71.132906,108.962452,111.100000,12.734051,0.000000,28.509781,66.555718,0.000000,44.310551,55.505483,0.210546,27.605299,85.058580,54.598114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.514177,75.973461,151.006096,177.014102,68.760587,70.431747,54.613267,14.462837,151.225511,3.651974,75.931219,30.140609,171.309335,151.914315,168.509906,150.877786,121.510660,149.925787,-0.062480,-1.844549,32.025740,-235.588084,156.369927,3.456722,27.071743,10.706591,11.954895,616.705208,18.053111,260606.539266,0.893163,45.568292,3.004219,4.973102,0.074628,0.051199,122.347116,102.062919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344281,71.147314,108.969174,111.100000,12.732311,0.000000,28.509781,66.596182,0.000000,44.310551,55.528266,0.212320,27.585303,85.762560,54.603592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.477064,75.971803,151.236076,177.016909,68.772959,70.428583,54.655277,14.467404,151.233673,3.652570,75.924582,30.183348,171.324446,151.916264,168.547458,150.971176,121.557931,149.897542,-0.062360,-1.845700,32.025740,-235.583027,156.837701,3.456836,27.077423,10.724927,57.916860,2985.402589,18.011686,260546.267454,0.891471,45.414674,3.025126,4.957795,0.075234,0.052833,122.344292,102.134012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338729,71.138453,108.942893,111.100000,12.730037,0.000000,28.509781,66.587950,0.000000,44.310551,55.549904,0.211179,27.616099,85.547447,54.684218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.472596,75.971803,151.089422,177.016909,68.795710,70.426320,54.694148,14.463551,151.244693,3.653451,75.913033,30.136774,171.327439,151.872660,168.495596,150.976775,121.582500,149.927807,-0.062454,-1.846675,32.025740,-235.587370,156.156739,3.457484,27.073168,10.679635,30.819836,1587.520937,17.988451,260529.462051,0.890567,45.379996,3.039449,4.948719,0.074783,0.052807,122.334816,102.100331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360316,71.112365,108.955107,111.100000,12.758456,0.000000,28.509781,66.604054,0.000000,44.310551,55.572233,0.211999,27.606327,84.723439,54.593403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.359393,75.947212,151.130151,177.007644,68.843181,70.422491,54.566434,14.449566,151.231035,3.654461,75.957380,30.094200,171.309638,151.882722,168.562088,150.889939,121.619439,149.865666,-0.062480,-1.846473,32.025740,-235.607890,155.884637,3.458087,27.050594,10.681240,14.077984,726.850145,18.020718,260479.094141,0.890983,45.437428,2.978744,4.962291,0.075044,0.052185,122.391681,102.124079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367847,71.109529,108.906841,111.100000,12.751838,0.000000,28.509781,66.606561,0.000000,44.310551,55.593094,0.212228,27.553876,85.333701,54.596246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.428671,75.942791,151.135744,176.996414,68.863513,70.421717,54.591998,14.465977,151.206913,3.655146,75.953447,30.186957,171.298248,151.871487,168.531628,150.926070,121.600022,149.864283,-0.062698,-1.846473,32.025740,-235.585761,156.613562,3.458864,27.047402,10.662326,25.617897,1322.039671,18.011106,260442.867371,0.890459,45.444545,2.968570,4.958206,0.074653,0.051858,122.348418,102.098241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369251,71.069905,108.878419,111.100000,12.754349,0.000000,28.509781,66.665553,0.000000,44.310551,55.614935,0.211270,27.614405,84.958395,54.595705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.342533,75.949422,151.156445,176.988834,68.894587,70.419413,54.572338,14.464550,151.252720,3.655789,75.949285,30.113082,171.298432,151.799555,168.555699,150.940289,121.594868,149.780257,-0.062853,-1.845288,32.025740,-235.585718,156.807273,3.459250,27.055534,10.643917,22.884006,1181.379647,18.060914,260429.120591,0.895960,45.600560,2.902075,4.978036,0.075193,0.053605,122.370645,102.094573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360746,71.084615,108.898196,111.100000,12.765360,0.000000,28.509781,66.628740,0.000000,44.310551,55.636429,0.210817,27.606363,85.101472,54.601704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.487502,75.942238,151.217205,176.987149,68.915366,70.412701,54.571680,14.469973,151.178875,3.655975,75.879158,30.165287,171.299217,151.823136,168.519164,150.922243,121.585322,149.932596,-0.062659,-1.842952,32.025740,-235.579968,156.464841,3.459523,27.046411,10.673126,15.565501,803.573795,18.031005,260403.539817,0.893369,45.485549,2.920834,4.966886,0.074389,0.052386,122.331379,102.102814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377382,71.066012,108.906771,111.100000,12.782394,0.000000,28.509781,66.650420,0.000000,44.310551,55.665933,0.210682,27.609013,85.345732,54.604546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.397504,75.942238,151.094842,176.987149,68.919523,70.408886,54.603065,14.453990,151.231863,3.656297,75.934280,30.202908,171.309860,151.831527,168.540664,150.890777,121.543334,149.806426,-0.062887,-1.841199,32.025740,-235.593174,156.117157,3.460026,27.040064,10.690525,-2.987928,-154.164039,18.069538,260460.465888,0.896354,45.629713,2.886007,4.981669,0.074406,0.051642,122.414968,102.135492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385928,71.073722,108.942776,111.100000,12.764430,0.000000,28.509781,66.598393,0.000000,44.310551,55.687318,0.212320,27.572971,85.711932,54.590246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.359034,75.936988,150.991773,176.964688,68.903787,70.403569,54.637577,14.475395,151.250817,3.656833,76.022109,30.303259,171.348199,151.762307,168.511942,151.005896,121.500934,149.792082,-0.062910,-1.840616,32.025740,-235.573402,156.709129,3.460650,27.092154,10.740578,14.062521,725.106426,18.009523,260352.196513,0.891766,45.391238,2.968025,4.959974,0.075123,0.053488,122.354607,102.150155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379726,71.118497,108.955344,111.100000,12.778675,0.000000,28.509781,66.648309,0.000000,44.310551,55.708713,0.211862,27.646967,85.482213,54.596305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.452139,75.967106,151.104847,176.955424,68.907706,70.399767,54.611665,14.464978,151.199377,3.657345,75.888203,30.178485,171.324596,151.827956,168.536038,150.961090,121.465205,149.880262,-0.063057,-1.838877,32.025740,-235.586597,156.388873,3.461545,27.048899,10.732266,59.566338,3072.879174,18.038131,260446.245109,0.893991,45.534725,2.949995,4.970633,0.074886,0.051935,122.327900,102.114853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352584,71.095523,108.967932,111.100000,12.788814,0.000000,28.509781,66.669802,0.000000,44.310551,55.730318,0.212457,27.545294,84.957426,54.601743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.435014,75.931738,151.151520,176.957389,68.927984,70.399042,54.584032,14.479819,151.235465,3.657874,75.958328,30.256353,171.331685,151.802883,168.498362,150.913184,121.480230,149.869311,-0.063147,-1.835953,32.025740,-235.570939,156.634584,3.462509,27.033844,10.666419,29.451469,1520.097124,18.045500,260499.214777,0.894544,45.590909,2.985570,4.973537,0.075998,0.052409,122.375377,102.164992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386617,71.117923,109.007770,111.100000,12.786861,0.000000,28.509781,66.621377,0.000000,44.310551,55.754280,0.211771,27.546286,85.175702,54.599845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.469461,75.931738,151.064642,176.957389,68.940779,70.397522,54.579224,14.459555,151.201799,3.658244,75.952256,30.117347,171.313202,151.787199,168.531700,150.848590,121.502995,149.876145,-0.063230,-1.832446,32.025740,-235.589733,156.436640,3.462892,27.035538,10.660090,16.144746,833.362333,18.014146,260500.906260,0.892091,45.472448,3.063251,4.962044,0.074845,0.052556,122.397734,102.139865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379699,71.085318,109.030454,111.100000,12.772051,0.000000,28.509781,66.629253,0.000000,44.310551,55.774083,0.211771,27.574521,84.789482,54.597819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.444448,75.937264,151.117514,176.929594,68.956761,70.392240,54.590729,14.458271,151.103760,3.658745,75.920910,30.235291,171.321984,151.812088,168.557305,150.831497,121.550896,149.681910,-0.063409,-1.827930,32.025740,-235.591834,156.309723,3.463612,27.089612,10.674785,26.155098,1349.793871,18.023145,260457.312927,0.892993,45.464382,3.043017,4.966369,0.075639,0.051907,122.546103,102.195201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405665,71.103803,109.052036,111.100000,12.789203,0.000000,28.509781,66.607588,0.000000,44.310551,55.803118,0.209291,27.547386,85.106851,54.599235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.399945,75.930080,151.137041,176.929033,68.959462,70.386871,54.663768,14.465406,151.175943,3.658827,75.868809,30.156822,171.334112,151.769003,168.604178,150.834232,121.488143,149.857836,-0.063661,-1.825721,32.025740,-235.581105,156.716924,3.463640,27.067074,10.673162,35.795969,1844.864846,18.001540,260401.514105,0.891987,45.409475,3.023503,4.957903,0.075392,0.051422,122.550275,102.205864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394714,71.093690,109.091189,111.100000,12.800421,0.000000,28.509781,66.627701,0.000000,44.310551,55.824278,0.210501,27.573115,85.004832,54.598183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.452523,75.912396,151.165182,176.909380,68.973775,70.385365,54.589182,14.465977,151.171284,3.658868,75.915066,30.223505,171.319584,151.771537,168.563108,150.858271,121.506167,149.869670,-0.063939,-1.823377,32.025740,-235.583311,156.442572,3.463364,27.051982,10.692635,23.544290,1215.091553,18.015096,260339.900962,0.892516,45.454866,2.883165,4.963713,0.074536,0.051652,122.521748,102.201086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410870,71.118120,109.105097,111.100000,12.780416,0.000000,28.509781,66.650566,0.000000,44.310551,55.845723,0.212549,27.600665,86.076770,54.596531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.555624,75.894713,151.175079,176.897869,68.983860,70.382345,54.603174,14.460269,151.147924,3.658514,75.839889,30.101816,171.341471,151.789221,168.582450,150.954262,121.425252,149.881592,-0.063928,-1.821063,32.025740,-235.592776,155.913777,3.462984,27.093524,10.707113,18.126077,935.224603,18.034089,260422.807853,0.892619,45.518670,3.029647,4.971622,0.075032,0.053047,122.495655,102.218389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395867,71.089869,109.118697,111.100000,12.813547,0.000000,28.509781,66.621030,0.000000,44.310551,55.865785,0.210908,27.610997,85.672197,54.602373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.627950,75.894713,151.060980,176.897869,68.966066,70.383065,54.584347,14.473826,151.186324,3.658061,75.756019,30.132104,171.346161,151.784784,168.574466,150.941090,121.411571,149.961915,-0.064096,-1.818726,32.025740,-235.575299,156.765154,3.462868,27.091901,10.723503,28.711200,1481.880609,18.012323,260345.486498,0.892155,45.417126,3.017251,4.963962,0.074024,0.052895,122.549640,102.198017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410219,71.097993,109.117527,111.100000,12.819055,0.000000,28.509781,66.562892,0.000000,44.310551,55.885575,0.213010,27.613683,84.744255,54.683805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.591476,75.849674,151.275345,176.892254,68.963234,70.381540,54.614096,14.461696,151.152620,3.657387,75.780913,30.208178,171.310460,151.849866,168.540520,150.903047,121.361790,149.861798,-0.064421,-1.814060,32.025740,-235.586612,156.908514,3.462080,27.080362,10.705978,29.566281,1525.182972,17.967286,260356.627047,0.888676,45.235322,3.103838,4.947537,0.075352,0.053897,122.529630,102.265521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396966,71.042895,109.120633,111.100000,12.812234,0.000000,28.509781,66.525716,0.000000,44.310551,55.909904,0.212182,27.635482,85.190348,54.688456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.422245,75.856858,151.076907,176.881585,68.943152,70.377723,54.582069,14.460411,151.187782,3.656871,75.805396,30.198934,171.322841,151.789037,168.580557,150.812776,121.376598,149.902303,-0.064547,-1.811728,32.025740,-235.590020,156.558397,3.461669,27.150699,10.624696,46.198269,2384.545974,17.927917,260332.585736,0.886774,45.120444,3.155717,4.932128,0.075372,0.052494,122.493195,102.311831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408278,71.057099,109.171750,111.100000,12.844695,0.000000,28.509781,66.537491,0.000000,44.310551,55.929948,0.210186,27.612908,84.164773,54.595587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.519477,75.841662,150.998931,176.887481,68.930646,70.374632,54.587137,14.468260,151.203476,3.656499,75.873437,30.265748,171.314819,151.874916,168.595276,150.934221,121.418983,149.880279,-0.064576,-1.808808,32.025740,-235.581681,156.306823,3.461317,27.103820,10.646892,16.926981,873.613187,17.957063,260370.228513,0.887299,45.133312,3.157885,4.945016,0.073913,0.051459,122.488219,102.263164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413023,71.063498,109.182573,111.100000,12.834516,0.000000,28.509781,66.622362,0.000000,44.310551,55.949705,0.212136,27.567255,84.630405,54.596806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.532384,75.847740,151.057347,176.895904,68.926986,70.373096,54.570990,14.472684,151.197604,3.656068,75.839042,30.270659,171.329742,151.831573,168.579269,150.896759,121.418570,149.935471,-0.064400,-1.804712,32.025740,-235.578074,156.307820,3.460608,27.050792,10.656069,-2.960841,-152.856250,18.014348,260449.858593,0.893002,45.409868,3.162341,4.966001,0.074882,0.052028,122.609812,102.234355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384451,71.032462,109.220243,111.100000,12.817140,0.000000,28.509781,66.568978,0.000000,44.310551,55.968273,0.211908,27.585141,85.706691,54.591417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.610037,75.847740,151.184902,176.895904,68.932148,70.372335,54.593824,14.462552,151.140075,3.655391,75.864024,30.235836,171.311156,151.831092,168.572568,150.895102,121.412718,149.843065,-0.064369,-1.803528,32.025740,-235.588696,157.255104,3.459964,27.035448,10.688452,13.175532,679.915033,17.965363,260310.025083,0.889846,45.239761,3.109483,4.947625,0.074310,0.051312,122.636421,102.245570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389032,71.035382,109.248828,111.100000,12.803211,0.000000,28.509781,66.557745,0.000000,44.310551,55.988109,0.211270,27.545150,84.687796,54.600052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.467351,75.862108,151.040561,176.908538,68.926166,70.368541,54.644516,14.467404,151.157348,3.654894,75.937379,30.195693,171.349666,151.884365,168.607838,150.863936,121.457058,149.905868,-0.064264,-1.803510,32.025740,-235.583681,156.174298,3.459277,27.083734,10.701794,54.692412,2819.749254,17.963992,260302.844548,0.889704,45.225305,3.136145,4.947447,0.075236,0.052184,122.658034,102.202498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392560,71.060457,109.302892,111.100000,12.846101,0.000000,28.509781,66.515107,0.000000,44.310551,56.008559,0.211543,27.573169,84.772703,54.598911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.588931,75.878134,151.125386,176.916399,68.954091,70.364015,54.564420,14.466405,151.166809,3.654158,75.911963,30.221659,171.348563,151.874533,168.597775,150.908734,121.519638,149.878097,-0.064342,-1.801157,32.025740,-235.585496,156.140177,3.458797,27.094083,10.714398,33.684895,1739.224518,17.940039,260258.124649,0.886940,45.101905,3.098045,4.939063,0.074851,0.052883,122.675193,102.187257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422436,71.051769,109.319508,111.100000,12.847703,0.000000,28.509781,66.558528,0.000000,44.310551,56.036071,0.209291,27.598502,84.915163,54.601261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.582799,75.885318,151.174550,176.918364,68.981126,70.359825,54.681484,14.459412,151.199532,3.653859,75.825604,30.113793,171.346560,151.893059,168.587182,150.932544,121.557974,149.972967,-0.064329,-1.799381,32.025740,-235.592816,156.878331,3.458436,27.053479,10.684918,18.671020,961.961633,17.990212,260290.773636,0.890481,45.343208,3.083578,4.957456,0.074329,0.051734,122.715444,102.232420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423935,71.064456,109.300446,111.100000,12.813109,0.000000,28.509781,66.514270,0.000000,44.310551,56.056319,0.211225,27.573566,85.042842,54.599668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.483668,75.860174,151.072792,176.914714,68.984310,70.355596,54.568645,14.466262,151.291532,3.653726,75.869908,30.204298,171.345750,151.878643,168.603911,150.982094,121.587042,149.876322,-0.064211,-1.797197,32.025740,-235.582862,156.554295,3.458347,27.058293,10.669105,27.554605,1422.594152,17.943759,260133.371595,0.888020,45.165813,3.007789,4.940525,0.074883,0.053881,122.713205,102.262515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441282,71.048221,109.298570,111.100000,12.857065,0.000000,28.509781,66.513399,0.000000,44.310551,56.077128,0.211588,27.573620,85.735917,54.593679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.541197,75.860174,151.262485,176.914714,69.012841,70.352559,54.637487,14.464407,151.135883,3.653434,75.842764,30.126747,171.361086,151.852577,168.617801,150.862895,121.585736,149.970942,-0.064154,-1.794264,32.025740,-235.587004,156.806804,3.458382,27.038351,10.672802,56.446688,2910.567968,17.949337,260080.831721,0.886268,45.182738,3.014570,4.943123,0.074349,0.052863,122.696261,102.276774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425613,71.036708,109.292882,111.100000,12.864014,0.000000,28.509781,66.560472,0.000000,44.310551,56.095768,0.209917,27.569076,84.977432,54.603582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.458591,75.852990,151.156088,176.907134,69.054996,70.351027,54.591191,14.465406,151.136064,3.653378,75.832283,30.128233,171.350150,151.843598,168.648629,150.894208,121.593715,149.887709,-0.063949,-1.792510,32.025740,-235.584535,156.239847,3.458071,27.042029,10.646585,23.027066,1188.354524,17.982120,260065.986659,0.891047,45.315280,2.939541,4.955860,0.074192,0.051638,122.798844,102.215755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445356,71.031572,109.293036,111.100000,12.879532,0.000000,28.509781,66.526144,0.000000,44.310551,56.115150,0.210546,27.610762,84.986299,54.598036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.448626,75.832543,151.153876,176.909380,69.049204,70.344545,54.589017,14.454703,151.205446,3.653153,75.857425,30.111195,171.365981,151.818336,168.643610,150.867207,121.617370,149.934793,-0.063902,-1.792506,32.025740,-235.598178,156.167634,3.457726,27.050197,10.672639,1.208082,62.347776,17.970750,260021.347445,0.888116,45.223723,2.985845,4.952736,0.074547,0.052513,122.877593,102.240722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477103,71.038016,109.278533,111.100000,12.861061,0.000000,28.509781,66.565948,0.000000,44.310551,56.134818,0.210006,27.573403,85.608949,54.594780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.498172,75.827846,151.068476,176.910503,69.046873,70.339626,54.665484,14.459127,151.126517,3.652916,75.856150,30.231762,171.336360,151.751436,168.611286,150.836264,121.553923,149.902651,-0.063839,-1.791344,32.025740,-235.593918,156.883103,3.457525,27.043291,10.676372,14.439064,744.142028,17.997645,260049.796616,0.891381,45.348048,2.938284,4.962675,0.074400,0.052587,122.820082,102.203491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435791,71.011237,109.240797,111.100000,12.859566,0.000000,28.509781,66.564735,0.000000,44.310551,56.159285,0.214030,27.614116,85.480758,54.596039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.455878,75.836135,151.106077,176.925944,69.051735,70.335060,54.571737,14.459127,151.189277,3.652904,75.824800,30.143071,171.359550,151.802148,168.628576,150.805950,121.544681,149.917833,-0.063713,-1.791327,32.025740,-235.594898,156.574570,3.457305,27.063468,10.713875,29.447649,1520.242434,17.999130,259983.761295,0.891602,45.343485,2.937023,4.964226,0.074292,0.052827,122.808115,102.302402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451273,71.023808,109.246902,111.100000,12.868623,0.000000,28.509781,66.545145,0.000000,44.310551,56.178114,0.210998,27.550180,85.707529,54.597131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.404749,75.836135,150.855759,176.925944,69.009258,70.331381,54.587046,14.463694,151.173087,3.652642,75.912866,30.258257,171.358536,151.756821,168.581655,150.930306,121.527546,149.836861,-0.063587,-1.791896,32.025740,-235.585594,156.413367,3.457274,27.041488,10.706879,16.448318,848.910497,17.970080,260010.343880,0.888756,45.259856,2.985183,4.953362,0.073507,0.052018,122.783572,102.316084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447654,71.005272,109.230326,111.100000,12.871129,0.000000,28.509781,66.564591,0.000000,44.310551,56.197787,0.212136,27.573602,83.960550,54.593669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.444321,75.846359,151.107898,176.938859,68.999238,70.329109,54.567313,14.475110,151.099025,3.652930,75.837938,30.192678,171.355038,151.827455,168.599792,150.901793,121.461745,149.849257,-0.063288,-1.792505,32.025740,-235.578098,156.607195,3.457872,27.063864,10.653996,-2.420261,-124.956741,17.990294,260039.280667,0.891547,45.335517,3.001646,4.961475,0.073523,0.052542,122.789782,102.304843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456611,70.993914,109.256069,111.100000,12.847128,0.000000,28.509781,66.591576,0.000000,44.310551,56.217709,0.211452,27.545294,85.262840,54.593866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.465103,75.837793,151.186219,176.941667,68.974153,70.324509,54.650471,14.466262,151.155879,3.653065,75.801086,30.190491,171.347597,151.877007,168.588595,150.918533,121.412011,149.836491,-0.063385,-1.792548,32.025740,-235.585639,155.588395,3.458098,27.078270,10.623543,14.170134,730.482894,17.992722,260078.349733,0.892833,45.417059,2.980264,4.961585,0.075455,0.052216,122.822599,102.389575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435875,70.991013,109.292942,111.100000,12.872359,0.000000,28.509781,66.570374,0.000000,44.310551,56.237224,0.208758,27.567237,84.816767,54.599334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.260707,75.819833,151.077020,176.933244,68.965588,70.321444,54.706681,14.461410,151.160180,3.653444,75.829638,30.161760,171.368476,151.820462,168.637902,150.912703,121.477291,149.900037,-0.063325,-1.792954,32.025740,-235.594575,156.624170,3.458656,27.015651,10.649001,56.631041,2916.380366,17.994202,260137.987240,0.891922,45.364164,3.051963,4.963418,0.073709,0.051222,122.873330,102.447048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436754,70.971997,109.303167,111.100000,12.895820,0.000000,28.509781,66.560140,0.000000,44.310551,56.256069,0.211043,27.526001,85.098312,54.600357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.419031,75.838070,151.043837,176.932402,68.964064,70.316965,54.575230,14.471828,151.143140,3.654165,75.936751,30.161457,171.364793,151.779187,168.645777,150.859722,121.569963,149.846301,-0.063115,-1.791793,32.025740,-235.581054,156.291138,3.459388,27.026866,10.666491,47.315620,2442.524642,17.989526,260163.367625,0.889848,45.322475,3.095623,4.962603,0.074551,0.051766,122.815776,102.442561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421450,70.931420,109.361789,111.100000,12.884629,0.000000,28.509781,66.585707,0.000000,44.310551,56.280421,0.213148,27.570266,86.174192,54.596393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.333406,75.838070,151.150074,176.932402,68.957825,70.314659,54.598330,14.474111,151.241524,3.654900,75.868397,30.197040,171.388023,151.807153,168.678035,150.917092,121.605556,149.873397,-0.063136,-1.792374,32.025740,-235.576647,155.809492,3.459715,27.049440,10.690760,29.152231,1504.258340,18.068024,260181.520997,0.895199,45.631051,3.060572,4.992515,0.073747,0.050929,122.786043,102.418954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421633,70.940721,109.370494,111.100000,12.902337,0.000000,28.509781,66.586962,0.000000,44.310551,56.300611,0.210276,27.591776,85.612851,54.592813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.478529,75.864042,151.188292,176.970304,68.953283,70.313900,54.566217,14.465549,151.109567,3.655459,75.791077,30.172559,171.368114,151.865334,168.630448,150.885875,121.627491,149.935518,-0.063215,-1.794094,32.025740,-235.584229,156.373291,3.460308,27.060529,10.696566,27.907997,1440.903205,17.996905,259964.585244,0.892405,45.396205,2.942338,4.965439,0.073535,0.051624,122.726637,102.410179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394876,70.918955,109.377257,111.100000,12.904550,0.000000,28.509781,66.633228,0.000000,44.310551,56.321568,0.212687,27.559376,84.433721,54.593472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.519064,75.813202,151.146965,176.984622,68.953223,70.316182,54.613641,14.460839,151.156994,3.656055,75.766205,30.026691,171.403044,151.869131,168.586743,150.968523,121.557915,149.871716,-0.063519,-1.795168,32.025740,-235.590245,156.023990,3.460875,27.073456,10.704427,35.151884,1813.332589,18.041155,259964.725783,0.894656,45.532950,2.919635,4.982957,0.073898,0.051170,122.781849,102.389081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390268,70.899428,109.392022,111.100000,12.883585,0.000000,28.509781,66.557206,0.000000,44.310551,56.341491,0.212091,27.600665,85.797527,54.684109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.472614,75.783361,150.956203,176.970304,68.945514,70.316947,54.580124,14.468117,151.181760,3.656416,75.880214,30.065969,171.381466,151.841401,168.565470,150.919084,121.478699,149.943637,-0.063535,-1.795776,32.025740,-235.583947,156.812962,3.461424,27.056075,10.686469,24.224462,1250.401870,17.982347,259867.762299,0.890725,45.327334,2.927245,4.960485,0.074175,0.052014,122.769185,102.400117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403126,70.871242,109.414477,111.100000,12.912961,0.000000,28.509781,66.537178,0.000000,44.310551,56.357436,0.211543,27.572502,84.548349,54.594436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.366519,75.812097,151.205933,176.974234,68.941492,70.313935,54.590966,14.466405,151.226300,3.656973,75.843045,30.131506,171.386483,151.892527,168.639172,150.942796,121.506554,149.698043,-0.063445,-1.795798,32.025740,-235.582393,156.711723,3.461800,27.088530,10.659766,18.071342,932.609024,17.960219,259891.856190,0.888631,45.211959,2.966477,4.952543,0.074111,0.051345,122.777851,102.382194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437335,70.868127,109.466504,111.100000,12.905004,0.000000,28.509781,66.561857,0.000000,44.310551,56.380102,0.209380,27.611844,84.681817,54.598724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.367037,75.812097,151.192330,176.974234,68.935020,70.310069,54.587627,14.469259,151.205946,3.657554,75.719320,30.177731,171.387746,151.858084,168.650142,150.944673,121.516990,149.879646,-0.063333,-1.797002,32.025740,-235.582479,155.985583,3.462144,27.121994,10.644836,5.177943,267.234795,17.964949,259997.586173,0.890559,45.256074,3.079898,4.953832,0.074137,0.052051,122.765991,102.400848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426716,70.858757,109.462404,111.100000,12.905916,0.000000,28.509781,66.613036,0.000000,44.310551,56.400192,0.211816,27.614278,84.923418,54.674039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.573640,75.778388,151.178284,176.988553,68.912131,70.304754,54.581034,14.463408,151.226409,3.658116,75.791779,30.194459,171.413167,151.870227,168.697658,150.913886,121.583547,149.954599,-0.063288,-1.797040,32.025740,-235.585226,156.581299,3.462471,27.068949,10.670259,24.906141,1285.566876,18.029715,260040.953157,0.893686,45.454060,2.935187,4.979363,0.076308,0.051740,122.745682,102.443644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434733,70.896614,109.493760,111.100000,12.931509,0.000000,28.509781,66.610927,0.000000,44.310551,56.416797,0.211543,27.654703,86.109938,54.686421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.529631,75.754349,151.229284,176.972830,68.903113,70.303507,54.614508,14.466120,151.172244,3.658444,75.713521,30.094347,171.382244,151.834332,168.676716,150.962720,121.522403,149.840267,-0.063057,-1.797043,32.025740,-235.585945,156.871659,3.463125,27.019942,10.684125,58.994789,3043.235946,18.027380,260014.986145,0.893676,45.453232,3.011173,4.978831,0.074022,0.052385,122.698677,102.411973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429707,70.869207,109.480185,111.100000,12.907526,0.000000,28.509781,66.499897,0.000000,44.310551,56.434745,0.210817,27.568806,85.108510,54.601960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.401491,75.737219,150.972928,176.960477,68.884410,70.300805,54.567366,14.459698,151.178407,3.658732,75.796506,30.159561,171.381357,151.803700,168.640001,150.924681,121.529361,149.850495,-0.062931,-1.797045,32.025740,-235.587793,155.970311,3.463757,27.084166,10.717084,24.027415,1240.520793,17.934852,259752.735334,0.887273,45.090361,2.980263,4.944726,0.075592,0.054046,122.674741,102.398693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459407,70.849150,109.472561,111.100000,12.945547,0.000000,28.509781,66.522730,0.000000,44.310551,56.450812,0.211908,27.549243,84.781144,54.604290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.360064,75.737219,151.287328,176.960477,68.874694,70.297773,54.617835,14.470401,151.193686,3.659176,75.837039,30.300863,171.374035,151.848920,168.675199,150.881764,121.525076,149.852873,-0.062698,-1.798544,32.025740,-235.578070,156.921462,3.464483,27.082652,10.734772,-1.354827,-69.884272,17.956041,259829.601981,0.888016,45.136294,2.987027,4.953525,0.074447,0.052962,122.618065,102.353539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466175,70.844724,109.472184,111.100000,12.929131,0.000000,28.509781,66.587793,0.000000,44.310551,56.466997,0.210817,27.609969,85.173565,54.597544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.418517,75.763467,151.126804,176.971427,68.864958,70.295489,54.576299,14.468117,151.161003,3.660110,75.778157,30.174965,171.394125,151.795107,168.676692,150.933100,121.553299,149.856793,-0.062512,-1.798241,32.025740,-235.585908,156.460213,3.465585,27.109247,10.706681,0.081823,4.223799,17.990621,259875.047448,0.892671,45.323343,2.984934,4.965971,0.074570,0.052523,122.622800,102.425940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488570,70.855087,109.455966,111.100000,12.939779,0.000000,28.509781,66.611389,0.000000,44.310551,56.491514,0.212045,27.588080,84.898369,54.593344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.511154,75.762915,151.184705,176.991080,68.869427,70.290176,54.557326,14.464978,151.098699,3.661228,75.843426,30.198790,171.401317,151.809307,168.718983,150.941695,121.600458,149.932172,-0.062444,-1.796468,32.025740,-235.589701,156.064350,3.466498,27.073510,10.683818,11.357345,586.480740,18.031150,259895.167816,0.893092,45.389494,2.990352,4.983103,0.074446,0.051990,122.504510,102.402554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467971,70.855638,109.406581,111.100000,12.947691,0.000000,28.509781,66.575067,0.000000,44.310551,56.509083,0.211862,27.591939,85.529840,54.597288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.470939,75.770927,151.071619,176.982095,68.862149,70.286375,54.611094,14.463123,151.231680,3.662395,75.788386,30.139270,171.426611,151.799437,168.700695,150.883612,121.589695,149.839065,-0.062339,-1.796460,32.025740,-235.587308,156.942573,3.467359,27.052541,10.657331,45.825675,2364.057273,17.994511,259838.624573,0.891982,45.322424,2.963994,4.968250,0.075129,0.051752,122.478894,102.482701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478335,70.876775,109.398052,111.100000,12.959834,0.000000,28.509781,66.524202,0.000000,44.310551,56.526674,0.212091,27.599475,84.861809,54.597908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.438419,75.769822,150.790472,176.990518,68.878581,70.282574,54.580240,14.467118,151.237637,3.663574,75.844174,30.315287,171.381575,151.867231,168.699555,150.890379,121.598435,149.951616,-0.062124,-1.797613,32.025740,-235.584456,156.197507,3.468322,27.058293,10.668889,31.242670,1612.659557,17.957699,259701.957660,0.889363,45.174260,2.952687,4.955064,0.074971,0.051542,122.485672,102.519207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489924,70.869290,109.368036,111.100000,12.951600,0.000000,28.509781,66.541357,0.000000,44.310551,56.544892,0.210862,27.608527,84.761277,54.599147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.435701,75.769822,151.099467,176.990518,68.940881,70.281051,54.586299,14.461696,151.192662,3.664433,75.744572,30.202980,171.396661,151.799155,168.700880,150.954222,121.602195,149.887590,-0.061974,-1.797608,32.025740,-235.583671,156.125026,3.468985,27.052667,10.698964,21.158354,1092.014032,17.965813,259732.643502,0.889694,45.246310,2.919163,4.957892,0.073386,0.052592,122.551998,102.498266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461123,70.853352,109.327021,111.100000,12.971665,0.000000,28.509781,66.556775,0.000000,44.310551,56.562590,0.211270,27.574161,84.708194,54.686017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.524665,75.765125,151.073610,177.009048,68.958437,70.278043,54.621547,14.475538,151.190488,3.665078,75.752938,30.150873,171.403938,151.836717,168.709298,150.922593,121.615283,149.902738,-0.061924,-1.796429,32.025740,-235.572443,155.612192,3.469682,27.082706,10.706284,25.626129,1321.749052,17.957932,259728.024339,0.891151,45.297036,2.963957,4.953952,0.074902,0.051966,122.608871,102.455672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446840,70.873481,109.292286,111.100000,12.961539,0.000000,28.509781,66.553824,0.000000,44.310551,56.580045,0.212595,27.572917,85.164266,54.680116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.361610,75.746613,150.845703,176.993045,68.976741,70.273461,54.607421,14.472684,151.143179,3.666065,75.845581,30.062414,171.398890,151.893899,168.701623,150.972544,121.556729,149.861033,-0.062008,-1.797586,32.025740,-235.574807,156.025882,3.470797,27.058942,10.726045,24.414019,1259.556396,17.981656,259718.664666,0.891117,45.301370,2.929748,4.964547,0.074776,0.053198,122.771672,102.546162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448262,70.903090,109.255941,111.100000,12.990171,0.000000,28.509781,66.527105,0.000000,44.310551,56.602404,0.213565,27.574467,85.112145,54.682349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.367531,75.765125,151.144371,176.996975,68.970454,70.268080,54.591486,14.464835,151.160663,3.666912,75.831076,30.119378,171.388367,151.811946,168.707860,150.916780,121.492757,149.982634,-0.061825,-1.797597,32.025740,-235.585269,156.224755,3.471662,27.048448,10.706951,25.240350,1302.568139,17.940620,259631.482538,0.887754,45.154972,2.923864,4.949231,0.074873,0.051500,122.764460,102.557574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431555,70.892609,109.218073,111.100000,12.979492,0.000000,28.509781,66.588544,0.000000,44.310551,56.619619,0.212503,27.573728,84.388660,54.595911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.490628,75.775625,151.236492,177.023647,68.952702,70.265744,54.584828,14.467689,151.257984,3.667556,75.868584,30.228791,171.427037,151.861258,168.671642,150.908388,121.518457,149.847386,-0.061757,-1.797597,32.025740,-235.584375,156.225488,3.472256,27.058275,10.681889,15.090636,778.871105,17.991661,259772.946791,0.892925,45.396419,2.962580,4.968304,0.073914,0.052575,122.752209,102.555041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454342,70.917042,109.258407,111.100000,12.980027,0.000000,28.509781,66.585254,0.000000,44.310551,56.638283,0.209157,27.587359,84.244401,54.693325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.361278,75.775625,150.930555,177.023647,68.927082,70.263450,54.587619,14.453419,151.076844,3.668180,75.785470,30.192591,171.415358,151.742620,168.672614,150.925736,121.531330,149.938896,-0.061623,-1.797018,32.025740,-235.599463,155.757963,3.472818,27.060312,10.657043,26.826519,1384.522947,18.010928,259848.588155,0.892970,45.405472,3.084382,4.977170,0.074515,0.051616,122.746301,102.550601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406900,70.889521,109.267091,111.100000,12.982018,0.000000,28.509781,66.519811,0.000000,44.310551,56.656666,0.210908,27.612097,84.756013,54.596865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
