OSU 80 Ton Compressor Load Stand
30.341971,75.602108,150.810830,177.110402,68.700755,70.246276,54.581897,14.462266,150.952000,3.628481,75.646494,30.226292,171.539291,151.606531,168.894688,150.590210,121.723649,149.616365,-0.060844,-1.807202,32.025740,-235.582611,157.074854,3.431735,27.072266,10.681546,15.582491,804.300345,17.933522,259299.155498,0.889259,45.064625,2.699534,4.950038,0.074993,0.052105,123.203000,102.845295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490322,70.751129,109.817354,111.100000,13.096306,0.000000,28.509781,66.454224,0.000000,44.310551,57.601255,0.211953,27.613413,86.216049,54.598321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.360499,75.600451,150.437703,177.124721,68.685048,70.237164,54.569686,14.465549,150.859834,3.627721,75.608768,30.180031,171.541769,151.538491,168.871802,150.680523,121.690712,149.598589,-0.060760,-1.805454,32.025740,-235.587986,157.407391,3.431090,27.062296,10.665445,-4.089425,-211.125537,17.948114,259284.356595,0.890029,45.121006,2.718847,4.956358,0.074697,0.051593,123.187693,102.884382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445807,70.687556,109.784377,111.100000,13.082597,0.000000,28.509781,66.504292,0.000000,44.310551,57.615138,0.209603,27.609789,85.720209,54.593610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.450558,75.579176,150.907022,177.133706,68.683641,70.229575,54.589513,14.461553,150.907158,3.626989,75.580979,30.188705,171.551293,151.570483,168.928365,150.593571,121.680189,149.649442,-0.060802,-1.804875,32.025740,-235.589042,156.417916,3.430427,27.113322,10.672567,12.577580,649.109326,17.984257,259339.036713,0.893319,45.283298,2.679198,4.970370,0.073977,0.052454,123.208838,102.914392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468868,70.649248,109.841912,111.100000,13.037834,0.000000,28.509781,66.492343,0.000000,44.310551,57.628892,0.209603,27.607030,84.850039,54.596875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.480228,75.579176,150.919142,177.133706,68.682311,70.223553,54.595959,14.461838,150.888485,3.626216,75.544366,30.155041,171.566769,151.569133,168.892028,150.625474,121.723059,149.689722,-0.060652,-1.804289,32.025740,-235.587123,157.661635,3.429616,27.095742,10.718455,34.335139,1771.773945,17.946085,259333.682393,0.892824,45.252032,2.703668,4.955047,0.075334,0.052457,123.218041,102.907022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481560,70.602645,109.849268,111.100000,13.091987,0.000000,28.509781,66.445158,0.000000,44.310551,57.641236,0.210501,27.613016,85.619239,54.605461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.510963,75.543534,150.705693,177.125564,68.656954,70.217552,54.587452,14.466262,150.849761,3.625447,75.550300,30.170673,171.583549,151.541003,168.925275,150.750013,121.739298,149.580367,-0.060603,-1.806001,32.025740,-235.584986,156.230751,3.428875,27.054777,10.708916,13.672341,705.634893,17.939462,259243.763799,0.889574,45.087038,2.738412,4.955805,0.073717,0.051951,123.345617,102.896433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486997,70.575739,109.892680,111.100000,13.096397,0.000000,28.509781,66.430728,0.000000,44.310551,57.652349,0.210772,27.568283,85.587644,54.591112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.416455,75.530825,150.666541,177.107033,68.663087,70.211441,54.631946,14.466548,150.923920,3.624695,75.574042,30.217253,171.579618,151.584966,168.924316,150.663268,121.686470,149.625707,-0.060477,-1.805964,32.025740,-235.587314,156.138688,3.428208,27.078072,10.728227,23.089342,1190.679483,17.926013,259149.285159,0.888479,45.039761,2.714720,4.951378,0.074938,0.051999,123.363589,102.830107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478052,70.525742,109.870478,111.100000,13.097133,0.000000,28.509781,66.411030,0.000000,44.310551,57.664882,0.211406,27.612710,85.158771,54.597672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.577572,75.524194,150.958082,177.105349,68.684901,70.206918,54.576904,14.467832,150.971621,3.623713,75.547159,30.260122,171.590633,151.528669,168.951407,150.629838,121.691294,149.756767,-0.060309,-1.807038,32.025740,-235.582109,155.280126,3.427222,27.045834,10.715425,59.055509,3048.467104,17.894000,259053.782023,0.887525,44.955184,2.646401,4.939395,0.075309,0.052739,123.379345,102.914542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467525,70.526826,109.852766,111.100000,13.059708,0.000000,28.509781,66.459043,0.000000,44.310551,57.676420,0.210096,27.587052,84.897477,54.597131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.516473,75.527785,150.909751,177.100576,68.667457,70.202341,54.566050,14.470543,150.980870,3.622644,75.595234,30.193147,171.598833,151.539396,168.985374,150.635320,121.680903,149.681613,-0.060356,-1.808196,32.025740,-235.581848,156.139911,3.426226,27.027082,10.675813,57.152478,2950.818822,17.929493,259145.670276,0.889610,45.093070,2.720827,4.953455,0.073528,0.052387,123.426793,102.865977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475008,70.504867,109.838671,111.100000,13.082194,0.000000,28.509781,66.434199,0.000000,44.310551,57.692221,0.211680,27.547692,84.810529,54.598419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.448437,75.527785,150.814077,177.100576,68.665472,70.197059,54.606093,14.467547,150.843037,3.621657,75.528533,30.149379,171.562797,151.662523,168.938784,150.669645,121.684053,149.601403,-0.060133,-1.806461,32.025740,-235.581414,157.427336,3.425528,27.076287,10.686829,31.170158,1608.154949,17.880582,259018.024929,0.885482,44.829919,2.778402,4.936889,0.075973,0.053118,123.400246,102.895963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472570,70.502428,109.848999,111.100000,13.026893,0.000000,28.509781,66.398705,0.000000,44.310551,57.704561,0.211043,27.613900,85.106651,54.600081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.441574,75.525851,150.700033,177.113491,68.665332,70.191720,54.580434,14.471257,150.976026,3.620943,75.495874,30.265171,171.579283,151.585586,168.937039,150.646138,121.692749,149.641843,-0.059942,-1.805858,32.025740,-235.576561,154.936675,3.424634,27.109102,10.684016,20.018758,1033.308815,17.902186,259054.786350,0.887480,44.930666,2.753016,4.945190,0.075371,0.051849,123.361263,102.904042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479338,70.544030,109.880804,111.100000,13.070071,0.000000,28.509781,66.430970,0.000000,44.310551,57.716609,0.209693,27.607373,84.572092,54.606867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.433411,75.510655,150.955958,177.104506,68.650424,70.187153,54.589638,14.464692,150.988584,3.619962,75.442040,30.235865,171.576038,151.593908,168.949453,150.607141,121.721119,149.586469,-0.059944,-1.806975,32.025740,-235.585412,155.917385,3.423990,27.114710,10.700929,37.318548,1925.947794,17.922951,259072.798620,0.888856,45.039028,2.711667,4.953097,0.075756,0.053706,123.314181,102.902243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484429,70.545388,109.848491,111.100000,13.055597,0.000000,28.509781,66.433245,0.000000,44.310551,57.728734,0.211816,27.608905,84.925443,54.600032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.526118,75.488828,150.869580,177.087099,68.669795,70.184112,54.591213,14.455845,150.917140,3.619117,75.470150,30.160093,171.585750,151.646404,168.912559,150.636919,121.709639,149.659568,-0.059737,-1.806972,32.025740,-235.596710,156.328834,3.423545,27.055769,10.707997,15.154347,782.067923,17.915892,259045.270016,0.889414,45.048036,2.722232,4.950468,0.074618,0.052425,123.303499,102.956045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458762,70.581924,109.851529,111.100000,13.083559,0.000000,28.509781,66.434311,0.000000,44.310551,57.739670,0.211179,27.618858,85.438744,54.601006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.446534,75.488828,150.974874,177.087099,68.660736,70.178770,54.603733,14.467118,150.975647,3.618597,75.514543,30.154149,171.590087,151.478062,168.906090,150.590172,121.712942,149.607342,-0.059656,-1.806961,32.025740,-235.588867,155.941511,3.423106,27.098501,10.705905,-4.505981,-232.486098,17.936521,258983.213781,0.889428,45.045855,2.667487,4.960205,0.075576,0.052431,123.306017,102.976596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461110,70.581369,109.874700,111.100000,13.066200,0.000000,28.509781,66.382545,0.000000,44.310551,57.749904,0.210908,27.541976,84.679561,54.596344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.403182,75.494078,150.873788,177.081484,68.675389,70.171934,54.585653,14.465691,151.009849,3.618169,75.483386,30.149798,171.601863,151.512787,168.902978,150.624764,121.663983,149.622239,-0.059826,-1.806958,32.025740,-235.583106,157.712641,3.422350,27.107498,10.700442,12.236024,631.526822,17.888744,258909.545458,0.886468,44.876362,2.713784,4.942311,0.074460,0.052760,123.381772,102.865883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448942,70.590350,109.858797,111.100000,13.086277,0.000000,28.509781,66.420813,0.000000,44.310551,57.761506,0.210682,27.614982,84.708762,54.600534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.396870,75.476672,150.987690,177.080642,68.661465,70.167358,54.574282,14.461838,150.953533,3.617375,75.447471,30.092828,171.603515,151.555228,168.936720,150.627756,121.634348,149.694129,-0.059957,-1.804654,32.025740,-235.591533,156.586092,3.421742,27.077766,10.675831,41.344527,2134.322253,17.929310,258934.542751,0.888644,45.003105,2.685606,4.958688,0.076613,0.052822,123.436964,102.908742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454931,70.553628,109.917977,111.100000,13.049458,0.000000,28.509781,66.417760,0.000000,44.310551,57.775601,0.211316,27.583699,85.010289,54.596137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.363696,75.447661,150.858565,177.068288,68.627912,70.163529,54.569767,14.465549,150.876505,3.616550,75.536510,30.183117,171.607542,151.501520,168.942998,150.562852,121.621238,149.627320,-0.060005,-1.802917,32.025740,-235.584392,155.246679,3.420833,27.082039,10.652842,16.665466,860.389983,17.938759,259003.228206,0.890201,45.077504,2.741661,4.962434,0.075074,0.053033,123.455131,102.892962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432464,70.544848,109.951080,111.100000,13.049756,0.000000,28.509781,66.445314,0.000000,44.310551,57.786592,0.211862,27.565740,85.146332,54.598960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.323083,75.481645,150.498557,177.066884,68.583576,70.160894,54.682403,14.465263,150.870499,3.615207,75.473351,30.117857,171.617830,151.579919,168.971598,150.605919,121.586295,149.541822,-0.060010,-1.801176,32.025740,-235.587455,157.340537,3.419357,27.113772,10.676876,-1.748467,-90.082354,17.948061,259012.833740,0.890489,45.070172,2.805531,4.967212,0.074984,0.052044,123.441346,102.810139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435226,70.511118,109.951760,111.100000,13.066200,0.000000,28.509781,66.462863,0.000000,44.310551,57.795313,0.209469,27.620877,84.934873,54.593600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.410394,75.481645,150.729855,177.066884,68.553048,70.162423,54.607744,14.461838,150.837165,3.613416,75.484133,30.169011,171.615929,151.510733,168.960365,150.524753,121.586427,149.610060,-0.059957,-1.800606,32.025740,-235.590390,156.136916,3.417853,27.126213,10.699270,14.899812,768.699409,17.950447,259008.759558,0.891483,45.094136,2.786825,4.968386,0.073919,0.052000,123.422335,102.865813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409052,70.520195,109.994707,111.100000,13.064241,0.000000,28.509781,66.486942,0.000000,44.310551,57.808033,0.210276,27.606038,84.727044,54.604133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.299242,75.469488,150.683503,177.075307,68.561722,70.159392,54.559445,14.467118,150.897687,3.611437,75.492135,30.193621,171.618386,151.562962,168.973275,150.583653,121.604253,149.610606,-0.059842,-1.798857,32.025740,-235.584456,157.863195,3.416242,27.066010,10.678986,30.504736,1575.169592,17.941900,259098.207699,0.890939,45.193031,2.781039,4.963168,0.074029,0.052009,123.421767,102.860438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444555,70.524179,110.009987,111.100000,13.043792,0.000000,28.509781,66.441094,0.000000,44.310551,57.818374,0.211680,27.595923,85.654031,54.601576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.347901,75.477500,150.947439,177.049196,68.550650,70.157885,54.580577,14.460697,150.800231,3.609417,75.433321,30.122712,171.618676,151.523987,168.957897,150.492646,121.577380,149.621651,-0.059921,-1.800610,32.025740,-235.587774,157.373660,3.414618,27.037125,10.681168,12.564260,648.528086,17.922103,259050.281205,0.889472,45.053561,2.813416,4.956524,0.076065,0.053338,123.358216,102.840994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444464,70.478471,110.021616,111.100000,13.052979,0.000000,28.509781,66.501605,0.000000,44.310551,57.829199,0.211634,27.602649,85.231355,54.597298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.252718,75.447109,150.468669,177.033474,68.558079,70.156379,54.575043,14.464978,150.874790,3.608021,75.506370,30.197328,171.626876,151.532358,168.954929,150.618020,121.535282,149.523091,-0.060131,-1.802383,32.025740,-235.586270,155.867744,3.413332,27.085032,10.719771,24.385470,1258.829846,17.965143,259074.847304,0.893646,45.219012,2.795851,4.973177,0.075214,0.052616,123.267738,102.885120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436603,70.471440,110.070546,111.100000,13.066667,0.000000,28.509781,66.477718,0.000000,44.310551,57.840652,0.210546,27.615757,84.869509,54.602461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.289947,75.447109,150.736331,177.033474,68.556355,70.152578,54.622169,14.465691,150.896750,3.606760,75.403729,30.146711,171.616585,151.543377,168.958410,150.642365,121.534218,149.582898,-0.059965,-1.804161,32.025740,-235.586863,158.559761,3.412197,27.041074,10.682376,59.360863,3061.690309,17.963796,259080.108404,0.891784,45.149211,2.827985,4.973900,0.074601,0.052700,123.274100,102.891225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452085,70.485677,110.102367,111.100000,13.055548,0.000000,28.509781,66.532067,0.000000,44.310551,57.849517,0.209648,27.547944,84.881423,54.605343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.392885,75.451253,150.856575,177.017471,68.575864,70.151829,54.589296,14.467689,150.845141,3.605502,75.520311,30.212547,171.614268,151.431847,168.933701,150.610464,121.449194,149.679738,-0.060083,-1.804751,32.025740,-235.579801,156.083540,3.411364,27.100899,10.646946,29.107989,1502.224001,17.967432,259158.602132,0.894758,45.271124,2.823128,4.973724,0.074933,0.052996,123.280654,102.907516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454478,70.507975,110.129229,111.100000,13.032242,0.000000,28.509781,66.514618,0.000000,44.310551,57.860087,0.209202,27.568932,85.337258,54.592341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.439008,75.454016,150.787946,176.995291,68.552153,70.150326,54.590521,14.464264,150.785330,3.603800,75.455628,30.175498,171.607927,151.539333,168.966142,150.582918,121.450758,149.592897,-0.060089,-1.807060,32.025740,-235.585677,156.717250,3.409819,27.153313,10.623488,32.121415,1657.705640,17.970272,259123.221891,0.892777,45.211510,2.852686,4.976448,0.075413,0.052264,123.332229,102.866761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.454044,70.524129,110.149045,111.100000,13.057429,0.000000,28.509781,66.466862,0.000000,44.310551,57.874134,0.210501,27.556275,85.716354,54.598655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.419970,75.443241,150.733211,177.001468,68.580886,70.151074,54.578546,14.464407,150.870624,3.602754,75.443711,30.243864,171.620260,151.522953,168.965454,150.595447,121.472635,149.572961,-0.060406,-1.808844,32.025740,-235.587168,157.449323,3.408941,27.137338,10.664291,25.473647,1314.919484,17.934982,259168.199203,0.890119,45.051114,2.983831,4.963549,0.074523,0.050951,123.370475,102.917059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498483,70.591785,110.172781,111.100000,13.039718,0.000000,28.509781,66.439061,0.000000,44.310551,57.884603,0.211816,27.528850,85.730469,54.592312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.381991,75.433294,150.375441,176.998660,68.592035,70.151857,54.579085,14.466262,150.866105,3.601948,75.467568,30.215831,171.619390,151.535442,168.962343,150.593228,121.511883,149.513765,-0.060576,-1.810614,32.025740,-235.581555,155.474999,3.407881,27.050540,10.678445,39.870246,2058.034533,17.909767,259133.454734,0.888662,44.980292,2.940911,4.953773,0.074627,0.052602,123.332293,102.946734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475534,70.595376,110.172098,111.100000,13.026176,0.000000,28.509781,66.449923,0.000000,44.310551,57.894228,0.211543,27.572754,85.081595,54.597239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.339163,75.433294,150.928334,176.998660,68.599024,70.151884,54.581209,14.462409,150.840841,3.601222,75.371856,30.244790,171.578389,151.554000,168.941738,150.656196,121.545236,149.569658,-0.060566,-1.812009,32.025740,-235.589982,157.087560,3.406970,27.045726,10.703742,15.359894,792.820859,17.913676,259110.696984,0.889432,44.999879,2.909536,4.955074,0.073945,0.052640,123.267907,102.946421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468803,70.596939,110.165843,111.100000,13.042075,0.000000,28.509781,66.470325,0.000000,44.310551,57.903747,0.211043,27.593742,84.571709,54.598694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.563114,75.426387,150.730941,176.986026,68.645953,70.151952,54.559002,14.469973,150.890245,3.600497,75.498134,30.176983,171.621928,151.606385,169.018610,150.552934,121.596681,149.663086,-0.060603,-1.812191,32.025740,-235.582909,155.513952,3.406078,27.069688,10.715930,-3.100893,-160.121747,17.903016,259077.520430,0.890588,45.050547,2.842083,4.949493,0.074619,0.052955,123.295434,102.937011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483755,70.651694,110.203275,111.100000,13.044058,0.000000,28.509781,66.489705,0.000000,44.310551,57.913303,0.210546,27.557735,84.630650,54.597455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.486746,75.443793,150.684078,176.979288,68.658086,70.152725,54.578972,14.473397,150.903149,3.599331,75.522376,30.158641,171.616574,151.557954,168.974815,150.677452,121.549412,149.646105,-0.060768,-1.810426,32.025740,-235.579484,155.714310,3.405215,27.050576,10.677958,10.863583,560.760880,17.962672,259063.022726,0.891881,45.118973,2.835361,4.974703,0.074529,0.051868,123.381478,102.976251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504741,70.670603,110.206136,111.100000,13.024427,0.000000,28.509781,66.370343,0.000000,44.310551,57.923135,0.212779,27.614152,85.113655,54.596403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.585076,75.467001,150.801475,176.990518,68.656435,70.153496,54.562708,14.466976,150.875480,3.598157,75.525285,30.194453,171.634305,151.558730,168.947831,150.635338,121.567065,149.586304,-0.060965,-1.808636,32.025740,-235.582475,156.157554,3.404161,27.101025,10.626698,51.053332,2636.077486,17.851707,258853.840449,0.885328,44.755088,2.828415,4.931793,0.073920,0.051777,123.440903,103.037415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498384,70.663417,110.218464,111.100000,13.006605,0.000000,28.509781,66.409983,0.000000,44.310551,57.934328,0.210546,27.620264,84.787618,54.602323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.517554,75.467001,150.891653,176.990518,68.647010,70.151950,54.638560,14.467689,150.897768,3.597232,75.580454,30.215796,171.602396,151.589707,168.946417,150.681685,121.558758,149.615258,-0.060925,-1.807445,32.025740,-235.584212,156.062982,3.403296,27.136148,10.624895,26.364013,1359.384327,17.881739,258979.176151,0.887390,44.893997,2.867599,4.942609,0.074936,0.051504,123.499023,102.999374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477736,70.669309,110.194992,111.100000,13.011911,0.000000,28.509781,66.353281,0.000000,44.310551,57.946198,0.212366,27.560169,84.038935,54.595852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.557044,75.492420,150.744900,176.984061,68.683457,70.151880,54.590248,14.458984,150.906060,3.596297,75.446593,30.205304,171.596298,151.569060,168.951866,150.661898,121.582632,149.701396,-0.060854,-1.807458,32.025740,-235.593897,157.815903,3.402221,27.040695,10.637029,28.410212,1466.187135,17.849677,258919.336356,0.884696,44.760805,2.821463,4.930557,0.074382,0.052668,123.459957,103.018949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476329,70.671634,110.209259,111.100000,13.028550,0.000000,28.509781,66.382942,0.000000,44.310551,57.958564,0.212228,27.560602,84.777978,54.597731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.533759,75.471146,150.899414,176.987710,68.758897,70.153407,54.593251,14.468403,150.816599,3.594862,75.462901,30.190844,171.612933,151.550996,168.966686,150.636765,121.650271,149.598015,-0.060744,-1.806305,32.025740,-235.580395,156.632957,3.400670,27.008637,10.654501,19.840431,1023.863668,17.884849,258966.455073,0.885513,44.868163,2.843562,4.944422,0.074582,0.051595,123.424341,102.994514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494876,70.660325,110.240502,111.100000,12.989908,0.000000,28.509781,66.416615,0.000000,44.310551,57.972366,0.210727,27.574305,84.217292,54.598104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.438011,75.442964,150.930037,176.969461,68.765709,70.155663,54.588601,14.466833,150.980101,3.593847,75.483528,30.203894,171.583545,151.639725,168.991678,150.604066,121.666859,149.547147,-0.060852,-1.808033,32.025740,-235.588009,155.407696,3.399701,27.042282,10.663516,58.462816,3017.225466,17.858148,258935.725563,0.885136,44.830770,2.860706,4.933229,0.073417,0.051181,123.465904,102.988276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502752,70.667784,110.270774,111.100000,13.004361,0.000000,28.509781,66.364988,0.000000,44.310551,57.983229,0.210231,27.578073,84.146060,54.596747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.440782,75.450424,150.954303,176.960758,68.759369,70.154862,54.587818,14.453990,150.874098,3.592936,75.476112,30.171883,171.606730,151.561448,168.943302,150.668637,121.678945,149.609720,-0.060875,-1.808600,32.025740,-235.596932,157.676139,3.399000,27.085825,10.697395,31.277979,1614.257967,17.879032,258849.781329,0.885778,44.846524,2.743835,4.942052,0.076140,0.053274,123.402569,102.961464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502474,70.661702,110.272313,111.100000,13.025621,0.000000,28.509781,66.413288,0.000000,44.310551,57.991888,0.211680,27.521097,84.844647,54.590453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.384201,75.450424,150.751259,176.960758,68.734133,70.154023,54.601796,14.470686,150.809076,3.591821,75.484003,30.100051,171.598301,151.490954,169.013192,150.612809,121.640702,149.638170,-0.060687,-1.808021,32.025740,-235.581542,156.881936,3.398393,27.035574,10.693392,18.018602,929.702825,17.921635,258870.442001,0.888769,44.970829,2.703014,4.958604,0.076307,0.053122,123.415961,102.889260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477318,70.682573,110.286293,111.100000,13.020696,0.000000,28.509781,66.410617,0.000000,44.310551,58.002628,0.213890,27.576072,85.247362,54.597740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.486637,75.449871,150.850609,176.967215,68.733717,70.151747,54.592048,14.462837,150.816590,3.590831,75.607942,30.226538,171.607719,151.577166,168.991675,150.706006,121.668399,149.606652,-0.060755,-1.805110,32.025740,-235.589391,157.434375,3.397720,27.065289,10.652626,29.357242,1515.011276,17.922353,258857.779378,0.888701,44.973872,2.720738,4.958950,0.073904,0.052371,123.442048,102.909946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503992,70.681877,110.317509,111.100000,13.000902,0.000000,28.509781,66.436614,0.000000,44.310551,58.012979,0.210772,27.569040,84.667364,54.597672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.411645,75.488828,150.504915,176.990799,68.707626,70.149470,54.606354,14.457557,150.868187,3.590130,75.528054,30.085135,171.597926,151.563052,168.994909,150.600984,121.672639,149.624552,-0.060752,-1.803391,32.025740,-235.592221,157.487016,3.397068,27.115593,10.631187,21.720976,1120.640090,17.931365,258938.755064,0.890210,45.064147,2.772529,4.961501,0.076214,0.052643,123.425184,102.861934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490585,70.667229,110.323784,111.100000,13.000316,0.000000,28.509781,66.381894,0.000000,44.310551,58.023352,0.209648,27.610708,83.834384,54.605490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.465380,75.467278,150.842336,177.014102,68.698112,70.147165,54.589134,14.460269,150.847363,3.589427,75.485933,30.202203,171.606020,151.509654,168.973556,150.591309,121.680115,149.685867,-0.060634,-1.801669,32.025740,-235.594246,155.724349,3.396414,27.076449,10.641988,13.050514,673.521396,17.894259,258830.479587,0.887180,44.900250,2.729820,4.948090,0.075282,0.052902,123.504530,102.871566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499609,70.683714,110.322637,111.100000,12.965293,0.000000,28.509781,66.420749,0.000000,44.310551,58.036773,0.212549,27.613106,84.898707,54.600671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.447631,75.471698,150.828245,177.024209,68.714432,70.141078,54.604890,14.468831,150.936173,3.588521,75.435260,30.211090,171.621249,151.594774,168.976893,150.622851,121.620327,149.652966,-0.060776,-1.800507,32.025740,-235.580130,158.225651,3.395525,27.053010,10.668438,11.367247,586.480740,17.901866,258899.416877,0.889306,45.058749,2.734107,4.948924,0.073627,0.051631,123.588210,102.917601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511612,70.663790,110.389295,111.100000,13.009149,0.000000,28.509781,66.368214,0.000000,44.310551,58.050115,0.210953,27.569112,85.390065,54.600386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.410666,75.471698,150.931470,177.024209,68.718399,70.139524,54.589269,14.464692,150.970933,3.587795,75.471354,30.192819,171.641314,151.691895,169.010821,150.570471,121.619609,149.674456,-0.060925,-1.798726,32.025740,-235.588516,156.997985,3.394849,27.078865,10.691391,27.015975,1394.258713,17.902309,258828.893648,0.887858,44.951518,2.755828,4.951270,0.075644,0.052404,123.570697,102.983587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527348,70.636402,110.412342,111.100000,12.995737,0.000000,28.509781,66.396767,0.000000,44.310551,58.061201,0.212457,27.615919,84.226662,54.667813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.390459,75.437162,150.846478,177.045547,68.713551,70.139512,54.570482,14.465263,150.898611,3.587168,75.425365,30.235299,171.624447,151.586136,168.951746,150.587339,121.551770,149.692820,-0.061117,-1.796978,32.025740,-235.585658,155.976203,3.394752,27.126953,10.725018,52.085136,2688.970305,17.907566,258896.852402,0.888080,44.984226,2.799952,4.953694,0.073768,0.051470,123.603768,103.018608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525959,70.610550,110.407454,111.100000,13.013036,0.000000,28.509781,66.412970,0.000000,44.310551,58.069906,0.211043,27.591650,84.888974,54.600602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.280877,75.426940,150.976204,177.034036,68.733732,70.141194,54.609714,14.464122,150.841410,3.586727,75.421065,30.057588,171.609344,151.583685,168.969801,150.551483,121.512435,149.667682,-0.061284,-1.795200,32.025740,-235.590067,158.410206,3.394295,27.075764,10.717030,15.821399,816.215760,17.930612,258915.161622,0.889455,45.043181,2.810902,4.963110,0.073705,0.053489,123.656302,103.095504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498338,70.605738,110.421916,111.100000,12.999969,0.000000,28.509781,66.423867,0.000000,44.310551,58.079986,0.213148,27.572953,84.396305,54.597259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.333760,75.409810,150.718221,177.020840,68.741643,70.139830,54.594984,14.465121,151.003395,3.586080,75.441580,30.079379,171.603037,151.629179,168.949299,150.603332,121.515609,149.692677,-0.061211,-1.793419,32.025740,-235.587434,155.618253,3.393921,27.074394,10.672207,-4.209589,-217.228554,17.931556,258982.419941,0.890317,45.040896,2.887485,4.963613,0.074628,0.052204,123.707510,103.085562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485502,70.587927,110.415620,111.100000,13.018244,0.000000,28.509781,66.479516,0.000000,44.310551,58.089267,0.210772,27.543184,84.966213,54.617980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.358343,75.409810,150.880963,177.020840,68.767531,70.140592,54.585874,14.462409,150.983195,3.585707,75.456567,30.217988,171.596424,151.563815,168.931846,150.616103,121.568684,149.637566,-0.061408,-1.793442,32.025740,-235.588022,155.986076,3.393596,27.138402,10.633802,15.552657,802.701935,17.988294,259097.023597,0.893078,45.205858,2.914851,4.985860,0.074453,0.052569,123.771407,103.071425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505913,70.557334,110.415068,111.100000,12.998724,0.000000,28.509781,66.455838,0.000000,44.310551,58.097902,0.210953,27.614441,84.393320,54.599953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.345337,75.419480,150.747737,177.014102,68.756024,70.141293,54.572183,14.465263,150.899101,3.585808,75.465255,30.199888,171.594397,151.560780,168.898847,150.613579,121.540591,149.666212,-0.061442,-1.792309,32.025740,-235.588598,155.977998,3.393849,27.056039,10.666888,54.946525,2836.605207,17.945268,259039.382476,0.891624,45.104125,2.923578,4.968663,0.075427,0.053173,123.758215,103.026373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467160,70.509874,110.413967,111.100000,13.004078,0.000000,28.509781,66.444264,0.000000,44.310551,58.107959,0.209648,27.578145,85.140715,54.601488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.336184,75.418927,150.850636,177.026174,68.746383,70.139807,54.596727,14.463979,150.932792,3.585895,75.424655,30.124207,171.612643,151.505512,168.940280,150.604472,121.571835,149.571227,-0.061232,-1.792260,32.025740,-235.591843,155.647786,3.393701,27.072645,10.674839,31.015564,1600.453522,17.946983,258959.407931,0.891020,45.064836,2.844259,4.970000,0.075033,0.052383,123.709720,103.071844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467182,70.490821,110.428956,111.100000,12.966933,0.000000,28.509781,66.453240,0.000000,44.310551,58.117632,0.212045,27.619056,85.075825,54.598291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.357513,75.412849,150.797931,177.032351,68.777562,70.142096,54.600982,14.456416,150.804285,3.586036,75.472418,30.074572,171.619045,151.584813,168.953417,150.570832,121.524739,149.646264,-0.061156,-1.792263,32.025740,-235.595322,156.373947,3.393722,27.008439,10.690219,25.974140,1340.203414,17.943311,259014.855132,0.891675,45.095289,2.885994,4.967740,0.074772,0.051491,123.696311,103.079301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468929,70.458146,110.432787,111.100000,12.983159,0.000000,28.509781,66.459396,0.000000,44.310551,58.130480,0.213890,27.615000,85.587753,54.601212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.346373,75.415335,150.863996,177.013259,68.779771,70.144720,54.649699,14.462980,150.952223,3.586452,75.541394,30.197117,171.598857,151.526761,168.973087,150.576255,121.537458,149.592429,-0.061431,-1.792269,32.025740,-235.586144,155.749577,3.394021,27.082417,10.694582,30.138026,1553.663721,17.954496,258973.739540,0.891538,45.109367,2.809511,4.972631,0.075135,0.052141,123.672290,103.057130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455958,70.420292,110.446456,111.100000,12.984751,0.000000,28.509781,66.449544,0.000000,44.310551,58.139664,0.209291,27.547205,84.673101,54.597288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.514315,75.415335,150.882390,177.013259,68.806508,70.140180,54.615653,14.463836,150.895222,3.587215,75.560928,30.214867,171.607805,151.498990,168.981315,150.641488,121.567093,149.620220,-0.061604,-1.792859,32.025740,-235.590515,155.324588,3.394789,27.081318,10.710756,47.699970,2460.543075,17.941610,259023.862610,0.890824,45.069200,2.892348,4.967401,0.074484,0.052802,123.606952,103.043037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471326,70.381329,110.444363,111.100000,12.980214,0.000000,28.509781,66.457540,0.000000,44.310551,58.149359,0.210276,27.572808,83.882283,54.688791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.342992,75.446556,150.598617,177.002029,68.840410,70.137127,54.695717,14.466976,150.909802,3.588291,75.491177,30.289316,171.626030,151.532720,168.978330,150.606980,121.552850,149.523783,-0.061893,-1.793491,32.025740,-235.585906,157.168648,3.395585,27.084184,10.705635,18.534825,954.696136,17.952176,259026.045487,0.890413,45.089488,2.853987,4.971401,0.074424,0.051988,123.575941,103.007326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459299,70.333631,110.474320,111.100000,12.990211,0.000000,28.509781,66.366567,0.000000,44.310551,58.160899,0.210772,27.587774,85.776136,54.693305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.419946,75.454016,150.892067,177.020278,68.890401,70.136349,54.587220,14.465121,150.954363,3.589268,75.495248,30.263583,171.624331,151.508944,168.968045,150.609362,121.564570,149.569267,-0.061814,-1.791720,32.025740,-235.590865,155.754491,3.396478,27.140584,10.663336,4.474028,230.907310,17.880238,258867.135595,0.885733,44.821650,2.837590,4.944643,0.074681,0.052347,123.442319,103.048051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450769,70.323025,110.486184,111.100000,12.985926,0.000000,28.509781,66.456070,0.000000,44.310551,58.171195,0.210546,27.578326,85.032260,54.603238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.459008,75.426663,150.952090,177.018875,68.906727,70.134042,54.575667,14.471970,150.942581,3.589867,75.441233,30.233884,171.629207,151.545894,168.996066,150.603499,121.561461,149.601093,-0.061704,-1.791146,32.025740,-235.578951,157.200728,3.396863,27.047222,10.673595,22.601096,1166.703342,17.933296,259008.363685,0.889734,45.126113,2.805889,4.963209,0.075689,0.053087,123.380222,103.074438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453717,70.307724,110.513543,111.100000,12.987262,0.000000,28.509781,66.413762,0.000000,44.310551,58.182076,0.211316,27.577532,85.083918,54.598576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.509479,75.426663,150.907739,177.018875,68.928333,70.134826,54.607477,14.467975,150.939403,3.590003,75.488036,30.158579,171.647596,151.571998,169.023463,150.596733,121.579592,149.632521,-0.061712,-1.790553,32.025740,-235.581803,157.008773,3.397132,27.042120,10.648298,56.277674,2903.447781,17.922149,258949.967997,0.889126,45.010692,2.815842,4.960300,0.074738,0.052164,123.354172,103.014648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468830,70.319106,110.539028,111.100000,12.996404,0.000000,28.509781,66.392179,0.000000,44.310551,58.190614,0.211680,27.599926,85.122186,54.689971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.411371,75.403731,150.798602,176.991641,68.924322,70.132545,54.603677,14.467118,150.879709,3.590704,75.475710,30.334454,171.628460,151.526810,169.070299,150.603211,121.594812,149.588732,-0.061715,-1.789952,32.025740,-235.582496,156.341250,3.397381,27.164708,10.651093,19.461196,1004.101516,17.908154,258896.127651,0.888027,44.921056,2.834112,4.955910,0.075058,0.053585,123.404529,103.007013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458690,70.308964,110.566319,111.100000,12.991101,0.000000,28.509781,66.365297,0.000000,44.310551,58.199010,0.209782,27.559123,84.746026,54.590227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.445137,75.423072,150.838938,176.990799,68.945539,70.133268,54.577186,14.467689,150.884366,3.590876,75.462768,30.322518,171.641928,151.598377,169.027478,150.647786,121.611792,149.610034,-0.061691,-1.788245,32.025740,-235.580618,158.009303,3.398034,27.112438,10.707943,-4.208216,-217.228554,17.883447,258845.435578,0.885969,44.840675,2.830948,4.946258,0.074634,0.052566,123.437498,103.006768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448825,70.318177,110.609257,111.100000,12.990682,0.000000,28.509781,66.414782,0.000000,44.310551,58.208320,0.211725,27.655604,84.483571,54.645331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.544174,75.398758,150.667786,176.986307,68.933958,70.135465,54.601078,14.459270,150.919584,3.590637,75.406633,30.258382,171.625048,151.617766,169.037407,150.520881,121.600789,149.638018,-0.061759,-1.787626,32.025740,-235.592468,157.556766,3.398032,27.106921,10.743355,2.286961,118.001484,17.915682,258857.589887,0.888975,44.974089,2.794872,4.958626,0.075545,0.052236,123.446829,103.103793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442029,70.287738,110.619511,111.100000,12.977644,0.000000,28.509781,66.389368,0.000000,44.310551,58.222394,0.212687,27.584708,85.401292,54.594967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
30.570164,75.389365,150.953166,176.973953,68.943756,70.132406,54.568038,14.465834,150.908988,3.590354,75.385230,30.305718,171.641577,151.673570,169.022649,150.676408,121.565457,149.622544,-0.061783,-1.787602,32.025740,-235.584924,155.699894,3.397745,27.071689,10.714055,12.997624,671.051127,17.905232,258835.640444,0.888412,44.939575,2.788040,4.954451,0.074714,0.052634,123.445939,103.145623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455483,70.291653,110.659807,111.100000,12.955230,0.000000,28.509781,66.337136,0.000000,44.310551,58.230246,0.211725,27.607319,84.568268,54.601615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.299000,0.000000
