OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, November 29, 2020
11:35:49 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
24.839996,80.974022,150.042538,194.964780,55.644163,55.617959,54.564422,14.467118,150.144404,3.787955,81.084572,24.681627,189.388794,151.251333,185.566191,150.254111,121.454397,149.816616,-0.059491,-1.929066,32.025740,-235.584293,171.907413,3.588161,25.707148,10.291188,15.979951,825.079666,16.563394,212544.408761,0.887284,60.435755,2.982899,6.078893,0.076045,0.051520,135.083465,113.525693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626989,70.552352,113.244890,262.500000,8.943616,0.000000,24.241313,52.415171,0.000000,42.310551,45.133218,0.209336,26.323175,78.854051,54.678209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.785212,80.946368,150.184464,194.950981,55.648111,55.615661,54.629360,14.469259,150.289226,3.786789,81.082403,24.584519,189.395742,151.085962,185.580878,150.218603,121.473054,149.835571,-0.059328,-1.930812,32.025740,-235.578395,170.476693,3.587153,25.675433,10.278423,-4.113621,-212.142706,16.489555,212452.251040,0.881429,60.115951,3.043033,6.038419,0.075179,0.052105,135.086809,113.582817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.654352,70.595059,113.235673,262.800000,8.912491,0.000000,24.241313,52.427833,0.000000,42.310551,45.153571,0.207305,26.321552,78.301232,54.676999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.759661,80.946368,150.145302,194.950981,55.681304,55.612605,54.701195,14.464978,150.277753,3.785792,81.069682,24.674614,189.380540,151.084789,185.543214,150.313739,121.481948,149.742486,-0.059367,-1.932514,32.025740,-235.585943,170.179705,3.585796,25.683727,10.284841,16.965171,873.758497,16.491540,212400.240588,0.882987,60.142501,3.043780,6.040361,0.074765,0.051660,134.987521,113.607582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621365,70.564972,113.171175,263.100000,8.906169,0.000000,24.241313,52.450117,0.000000,42.310551,45.174078,0.209514,26.268020,78.780385,54.674707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.850677,80.924245,150.163031,194.949855,55.687472,55.608030,54.615545,14.466120,150.221201,3.784705,80.976972,24.596648,189.365115,151.141386,185.584283,150.246267,121.472967,149.641766,-0.059485,-1.934284,32.025740,-235.584475,168.209889,3.584579,25.691065,10.306424,55.060609,2840.237956,16.522094,212385.063008,0.883882,60.217181,3.034142,6.059438,0.075758,0.053271,134.990630,113.578780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610513,70.559096,113.179887,263.400000,8.895139,0.000000,24.241313,52.455721,0.000000,42.310551,45.194508,0.209336,26.307651,79.699471,54.676851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.794890,80.895208,150.204893,194.947884,55.702918,55.603481,54.588575,14.468117,150.241014,3.783975,81.031699,24.484290,189.382917,151.161705,185.605093,150.198067,121.499016,149.779417,-0.059569,-1.933713,32.025740,-235.578393,168.958827,3.584301,25.702280,10.313564,14.697492,758.527713,16.529788,212378.526279,0.883622,60.264969,2.980951,6.064110,0.075319,0.053117,135.001264,113.610586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656814,70.579691,113.191166,263.700000,8.892295,0.000000,24.241313,52.401603,0.000000,42.310551,45.215819,0.209648,26.293082,78.895838,54.672475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.732226,80.873915,150.044486,194.962246,55.684879,55.598927,54.593322,14.460411,150.124459,3.784072,81.026366,24.640159,189.366535,151.164796,185.531356,150.245611,121.529502,149.579413,-0.059407,-1.931960,32.025740,-235.589203,173.352329,3.584314,25.679039,10.282588,3.052539,157.525788,16.489526,212300.487798,0.881515,60.072793,2.941978,6.042613,0.075801,0.052519,134.887365,113.631469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633684,70.545363,113.172161,264.000000,8.875879,0.000000,24.241313,52.426157,0.000000,42.310551,45.234858,0.209603,26.284193,78.770769,54.674019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.713061,80.873915,150.217356,194.962246,55.665847,55.596640,54.593086,14.469402,150.197026,3.783763,80.986958,24.611463,189.357920,151.224334,185.574856,150.242704,121.540895,149.788863,-0.059412,-1.930201,32.025740,-235.585603,168.707868,3.584116,25.690831,10.292793,20.668218,1066.584792,16.513608,212270.180325,0.883893,60.147931,2.981460,6.057897,0.073252,0.053365,134.891267,113.623220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649211,70.551354,113.155613,264.300000,8.850520,0.000000,24.241313,52.454270,0.000000,42.310551,45.253997,0.209336,26.332317,78.768218,54.673547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.777692,80.875297,150.227069,194.978579,55.647766,55.592074,54.584750,14.469116,150.143297,3.783489,80.948363,24.561635,189.381550,151.097761,185.584992,150.232640,121.500625,149.697979,-0.059472,-1.927859,32.025740,-235.580498,169.791447,3.583833,25.659440,10.282263,21.135230,1090.851552,16.528562,212241.805742,0.886038,60.243870,2.855743,6.066760,0.074616,0.052313,134.894398,113.624450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637021,70.573166,113.139066,264.700000,8.848496,0.000000,24.241313,52.460414,0.000000,42.310551,45.280962,0.212228,26.325898,78.856360,54.675888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.647890,80.855940,150.035559,194.988717,55.650226,55.589762,54.593212,14.463123,150.222127,3.783869,81.000809,24.675845,189.390044,151.035167,185.575158,150.230069,121.508431,149.663255,-0.059428,-1.927300,32.025740,-235.588289,173.300709,3.584197,25.681942,10.313023,53.357052,2753.487920,16.546787,212234.948960,0.886722,60.279769,2.944077,6.078460,0.074849,0.052229,134.978900,113.562435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641259,70.589015,113.124426,265.000000,8.830526,0.000000,24.241313,52.421062,0.000000,42.310551,45.299928,0.211043,26.302224,79.044302,54.678032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.706337,80.844325,150.068986,194.976045,55.661071,55.588236,54.688660,14.458128,150.277277,3.783968,81.033437,24.710485,189.371490,151.128160,185.510990,150.226052,121.479553,149.705274,-0.059430,-1.927534,32.025740,-235.590506,169.476657,3.584008,25.678228,10.325139,16.174297,833.217023,16.518308,212219.908645,0.884375,60.160171,2.941086,6.062997,0.075353,0.052811,135.089358,113.582266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636398,70.607374,113.113057,265.300000,8.832818,0.000000,24.241313,52.486685,0.000000,42.310551,45.319664,0.210186,26.305415,77.832846,54.678199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.743188,80.852621,150.177325,194.961964,55.675919,55.586711,54.610856,14.468546,150.082254,3.783999,81.007022,24.633998,189.384474,151.135633,185.577278,150.254723,121.523412,149.713569,-0.059554,-1.926576,32.025740,-235.581069,167.834276,3.584260,25.657042,10.287888,4.633701,239.044666,16.560977,212263.962387,0.889020,60.384036,2.916747,6.087156,0.075855,0.052898,135.200510,113.554647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639092,70.636604,113.091745,265.600000,8.784172,0.000000,24.241313,52.450279,0.000000,42.310551,45.338491,0.210186,26.314539,78.471917,54.669741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.733907,80.852621,150.038325,194.961964,55.664410,55.584433,54.612854,14.468117,150.242812,3.784392,80.920385,24.715439,189.368766,151.125062,185.577665,150.317205,121.490142,149.692573,-0.059383,-1.926012,32.025740,-235.581660,170.138955,3.584496,25.676983,10.282515,27.633265,1425.500351,16.536986,212244.724440,0.885234,60.262782,2.965631,6.074109,0.075218,0.051661,135.245653,113.587420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632481,70.616725,113.035248,265.900000,8.776761,0.000000,24.241313,52.427715,0.000000,42.310551,45.358544,0.211680,26.315278,78.677860,54.676802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.717915,80.834094,150.281317,194.958585,55.658681,55.580621,54.599396,14.469830,150.301237,3.784971,80.931208,24.673455,189.379472,151.088659,185.571521,150.295774,121.488815,149.664249,-0.059522,-1.925437,32.025740,-235.579948,171.198589,3.585000,25.675505,10.302619,36.559230,1886.423490,16.527628,212180.815676,0.885110,60.202052,2.925722,6.069441,0.075232,0.052444,135.200358,113.704529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632593,70.603153,112.997954,266.200000,8.748320,0.000000,24.241313,52.430618,0.000000,42.310551,45.377039,0.212549,26.308426,78.633339,54.677255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.701181,80.815289,150.333256,194.942533,55.651828,55.580645,54.615010,14.472399,150.297268,3.785090,80.914441,24.648410,189.360368,151.177765,185.549770,150.309262,121.448021,149.786963,-0.059362,-1.923696,32.025740,-235.583423,168.140136,3.584856,25.695807,10.303899,31.028767,1600.598832,16.522346,212209.962596,0.885387,60.219427,2.948994,6.066099,0.074665,0.052512,135.266251,113.751817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637059,70.562008,112.937808,266.500000,8.743376,0.000000,24.241313,52.435945,0.000000,42.310551,45.396271,0.209738,26.318523,78.053562,54.690266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.626725,80.801186,150.310081,194.937746,55.653107,55.580635,54.597493,14.482531,150.298738,3.785785,80.919977,24.663415,189.358539,151.186915,185.568500,150.348405,121.429471,149.716780,-0.059113,-1.921351,32.025740,-235.567574,168.798824,3.585234,25.731021,10.322020,32.240974,1663.663347,16.542404,212192.067986,0.886107,60.230853,2.936836,6.079854,0.075518,0.053686,135.320886,113.665596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616328,70.546665,112.931727,266.900000,8.770292,0.000000,24.241313,52.440518,0.000000,42.310551,45.420299,0.210411,26.268813,77.828591,54.684355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.812717,80.783488,150.257935,194.917470,55.675851,55.579471,54.611725,14.468117,150.197049,3.786463,80.864609,24.678403,189.369692,151.158106,185.595489,150.372291,121.429035,149.787905,-0.059186,-1.919628,32.025740,-235.581170,173.417957,3.585838,25.715388,10.290341,31.649407,1632.712330,16.552123,212229.568472,0.886445,60.243408,3.036046,6.086076,0.075516,0.052746,135.404171,113.601194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661311,70.545625,112.941166,267.200000,8.740147,0.000000,24.241313,52.474838,0.000000,42.310551,45.437994,0.211043,26.348778,78.918253,54.671423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.729341,80.783488,150.349618,194.917470,55.692203,55.579490,54.647334,14.463551,150.223699,3.786517,80.885242,24.583846,189.367863,151.212594,185.596223,150.283302,121.402700,149.655684,-0.059163,-1.917891,32.025740,-235.587697,170.071898,3.586284,25.727937,10.286554,3.520629,181.501929,16.582362,212279.937096,0.889497,60.369035,3.021192,6.103535,0.074376,0.051166,135.435697,113.536722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644726,70.547698,112.949749,267.500000,8.705534,0.000000,24.241313,52.374488,0.000000,42.310551,45.455219,0.209693,26.339222,78.809403,54.672790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.787761,80.772427,150.160008,194.905361,55.713957,55.579505,54.596279,14.471685,150.318455,3.786874,80.893242,24.623006,189.368126,151.188502,185.563435,150.357768,121.366164,149.730584,-0.059139,-1.916131,32.025740,-235.578419,169.710152,3.586823,25.714433,10.293244,9.985628,515.278868,16.497916,212156.796511,0.882266,60.002901,3.055480,6.055682,0.074535,0.050988,135.429781,113.504209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633414,70.554631,112.956729,267.800000,8.722602,0.000000,24.241313,52.415102,0.000000,42.310551,45.472589,0.212366,26.350708,78.173110,54.670439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.848159,80.779063,150.415054,194.907896,55.706662,55.577973,54.705105,14.473683,150.254098,3.787689,80.926913,24.638323,189.320371,151.146986,185.538627,150.396925,121.324189,149.860726,-0.059336,-1.914981,32.025740,-235.575931,171.924419,3.587412,25.708591,10.266793,57.670574,2969.999735,16.539381,212229.270356,0.884791,60.158845,3.018872,6.079807,0.074426,0.051387,135.438953,113.503331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641063,70.573891,112.957826,268.100000,8.701107,0.000000,24.241313,52.379725,0.000000,42.310551,45.490399,0.211089,26.336968,78.874327,54.677894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.863953,80.773256,150.185748,194.927608,55.696089,55.577971,54.613076,14.470543,150.323851,3.788346,80.820604,24.688463,189.312157,151.204373,185.533686,150.383681,121.322884,149.804207,-0.059380,-1.914983,32.025740,-235.578254,168.835132,3.587699,25.739008,10.274330,18.729351,966.175621,16.502133,212224.483553,0.883421,60.038475,3.091070,6.057829,0.075400,0.053820,135.293770,113.518205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633412,70.589045,112.941098,268.400000,8.705878,0.000000,24.241313,52.342028,0.000000,42.310551,45.508729,0.208581,26.398091,77.706272,54.670665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.858921,80.773256,150.418463,194.927608,55.690364,55.577981,54.648012,14.468831,150.354172,3.789022,80.763332,24.595136,189.312197,151.240449,185.565677,150.326393,121.313967,149.907785,-0.059331,-1.914377,32.025740,-235.582090,168.274111,3.588190,25.730101,10.278603,-3.055216,-157.506168,16.491791,212230.812302,0.879418,59.932310,3.194974,6.053368,0.076322,0.053529,135.186208,113.538036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646725,70.623506,112.940396,268.700000,8.687914,0.000000,24.241313,52.325381,0.000000,42.310551,45.526282,0.211406,26.308192,78.127311,54.672937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.654562,80.741732,150.373424,194.927890,55.715152,55.578002,54.626804,14.452705,150.292611,3.789510,80.767354,24.790017,189.313191,151.247062,185.540600,150.277183,121.396522,149.798122,-0.059386,-1.912602,32.025740,-235.599523,173.741588,3.588847,25.762430,10.263061,24.090215,1242.409823,16.470638,212218.344487,0.880305,59.897040,3.169389,6.040300,0.075572,0.053806,135.102816,113.481128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666925,70.660291,112.941537,269.000000,8.683411,0.000000,24.241313,52.323318,0.000000,42.310551,45.542130,0.213287,26.355107,78.965371,54.759532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.706769,80.713526,150.404236,194.912683,55.729379,55.577999,54.596284,14.473683,150.531941,3.790805,80.683563,24.580658,189.319897,151.303374,185.541457,150.454457,121.384800,149.893048,-0.059218,-1.910265,32.025740,-235.575605,172.917240,3.590060,25.783922,10.275682,27.678385,1428.261240,16.487097,212231.210956,0.879928,59.906425,3.227581,6.050885,0.078701,0.052336,135.153773,113.631989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660428,70.743348,112.902440,269.400000,8.635470,0.000000,24.241313,52.310018,0.000000,42.310551,45.563160,0.210772,26.435505,77.987670,54.661637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.822116,80.686702,150.418379,194.915499,55.754993,55.581008,54.611120,14.469402,150.536159,3.791514,80.655126,24.691545,189.333165,151.363381,185.566896,150.498254,121.330820,149.845344,-0.059016,-1.909111,32.025740,-235.582990,169.625310,3.590630,25.769011,10.274221,29.190044,1505.856749,16.571180,212243.945405,0.887820,60.257302,3.092855,6.099213,0.075532,0.052888,135.094004,113.600050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664686,70.772894,112.875612,269.700000,8.659917,0.000000,24.241313,52.391872,0.000000,42.310551,45.579613,0.210953,26.391330,77.694265,54.736981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.735260,80.649095,150.321256,194.909867,55.734162,55.585555,54.623615,14.484100,150.484338,3.792627,80.634374,24.681229,189.319976,151.286472,185.588543,150.544571,121.301068,150.050219,-0.059013,-1.909102,32.025740,-235.568454,172.905632,3.591719,25.791260,10.283850,41.965099,2164.401411,16.549459,212206.172149,0.886306,60.131172,3.149739,6.087572,0.075577,0.052349,135.006788,113.569646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658444,70.815155,112.881144,270.000000,8.649088,0.000000,24.241313,52.324973,0.000000,42.310551,45.593966,0.209469,26.398741,78.518347,54.676222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.807924,80.649095,150.541072,194.909867,55.714950,55.590139,54.614003,14.471685,150.430410,3.793614,80.708811,24.584670,189.321701,151.358467,185.615247,150.455718,121.286952,149.892029,-0.058929,-1.908518,32.025740,-235.581196,174.182986,3.592555,25.789097,10.285454,31.600023,1630.096751,16.500577,212184.441105,0.881770,59.888561,3.181026,6.059853,0.074614,0.052266,135.047288,113.651751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647132,70.861880,112.861364,270.300000,8.627713,0.000000,24.241313,52.365591,0.000000,42.310551,45.607146,0.210051,26.393999,78.219286,54.704054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.832801,80.628908,150.704026,194.894097,55.728461,55.593213,54.607088,14.467547,150.551628,3.794315,80.686997,24.551618,189.293126,151.335680,185.642011,150.624174,121.255001,149.918417,-0.059092,-1.907962,32.025740,-235.584355,167.232852,3.593395,25.775862,10.277575,1.994293,102.889250,16.531897,212255.645416,0.884798,60.013369,3.308198,6.077205,0.075514,0.051922,135.056699,113.652299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632987,70.868464,112.806587,270.600000,8.643298,0.000000,24.241313,52.321858,0.000000,42.310551,45.620844,0.209648,26.395495,78.922722,54.672573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.798637,80.629738,150.602678,194.872977,55.727549,55.593216,54.723392,14.468546,150.512912,3.795394,80.717693,24.576008,189.295056,151.455605,185.610164,150.530157,121.307243,150.004301,-0.058969,-1.907379,32.025740,-235.582539,168.441879,3.594355,25.756101,10.275574,10.714509,551.606354,16.515489,212244.009036,0.882324,59.877460,3.247103,6.068266,0.074356,0.051365,135.109738,113.664714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650930,70.895107,112.783446,270.900000,8.656827,0.000000,24.241313,52.301964,0.000000,42.310551,45.635345,0.209917,26.397424,78.625985,54.697662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.733550,80.633886,150.767133,194.867063,55.720608,55.596241,54.669954,14.469973,150.578243,3.796469,80.656525,24.608948,189.279445,151.505944,185.517371,150.586019,121.280099,149.980915,-0.058882,-1.904456,32.025740,-235.581112,172.443959,3.595373,25.824292,10.324959,58.428694,3010.977139,16.514868,212258.322959,0.881525,59.810818,3.291603,6.068749,0.073846,0.052001,135.196816,113.729330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651065,70.912237,112.758811,271.200000,8.641163,0.000000,24.241313,52.313180,0.000000,42.310551,45.649911,0.212182,26.430059,78.774226,54.698399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.751085,80.633886,150.739156,194.867063,55.734255,55.600834,54.602334,14.466976,150.620682,3.798109,80.625103,24.513199,189.278572,151.525686,185.529716,150.627841,121.307808,150.016280,-0.058935,-1.902726,32.025740,-235.584109,169.977591,3.596832,25.797048,10.317927,15.760119,813.164251,16.523338,212228.050892,0.880917,59.875457,3.280195,6.073022,0.073815,0.051489,135.177437,113.810565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645515,70.920366,112.767417,271.500000,8.630416,0.000000,24.241313,52.342895,0.000000,42.310551,45.664724,0.208536,26.377248,78.713779,54.669220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.630221,80.612317,150.550731,194.864247,55.763652,55.608434,54.622646,14.464264,150.657685,3.800104,80.667782,24.648397,189.270970,151.472099,185.516208,150.564990,121.330079,150.101392,-0.058914,-1.900392,32.025740,-235.587474,168.515588,3.598481,25.801231,10.320542,15.605394,804.881584,16.562659,212306.383553,0.884253,60.001363,3.296223,6.095653,0.074929,0.051138,135.181638,113.842102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629021,70.907194,112.734175,271.900000,8.644403,0.000000,24.241313,52.330612,0.000000,42.310551,45.682690,0.211452,26.421405,78.058672,54.666338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.771325,80.603192,150.536309,194.855799,55.748012,55.611630,54.641635,14.471970,150.551476,3.801802,80.658378,24.618743,189.250706,151.532153,185.521940,150.687596,121.340996,150.046577,-0.058877,-1.897502,32.025740,-235.579604,174.566695,3.599922,25.779468,10.294758,23.034252,1187.627974,16.554741,212287.063930,0.884767,59.968534,3.285326,6.090204,0.074467,0.052360,135.174263,113.855084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639639,70.900814,112.706070,272.200000,8.620767,0.000000,24.241313,52.393145,0.000000,42.310551,45.696235,0.207919,26.441437,79.385426,54.761175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.772087,80.611764,150.416956,194.853265,55.755522,55.613141,54.590387,14.471257,150.683800,3.803326,80.628764,24.538110,189.224120,151.441794,185.549236,150.614357,121.342257,150.136299,-0.059013,-1.894584,32.025740,-235.579174,173.461886,3.601790,25.818035,10.333343,21.925800,1131.538336,16.596775,212349.224926,0.889044,60.173600,3.303505,6.112439,0.076525,0.053754,135.124958,113.841750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607017,70.874420,112.680862,272.500000,8.624719,0.000000,24.241313,52.317047,0.000000,42.310551,45.710143,0.212045,26.371983,78.489592,54.668364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.604637,80.613699,150.558998,194.853265,55.766466,55.614679,54.652978,14.470401,150.575075,3.804883,80.679943,24.594269,189.220825,151.493449,185.506999,150.606167,121.361352,150.022970,-0.059202,-1.892842,32.025740,-235.577253,166.112032,3.603092,25.807920,10.336841,13.840973,713.481630,16.535588,212262.437387,0.883492,59.899972,3.266538,6.077039,0.075894,0.053384,135.109823,113.791529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637698,70.861568,112.659036,272.800000,8.588482,0.000000,24.241313,52.317677,0.000000,42.310551,45.724722,0.211953,26.401247,79.529073,54.671629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.698916,80.613699,150.637933,194.853265,55.801287,55.617729,54.585817,14.466690,150.648998,3.806291,80.725873,24.690783,189.210074,151.498245,185.469396,150.668789,121.348780,150.190336,-0.059152,-1.889937,32.025740,-235.582924,170.611178,3.604558,25.828763,10.352095,47.105195,2431.190466,16.528707,212273.547165,0.884333,59.907120,3.307910,6.072034,0.074324,0.052185,135.086239,113.720818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624269,70.800056,112.615116,273.100000,8.588232,0.000000,24.241313,52.404272,0.000000,42.310551,45.738965,0.209827,26.439435,77.949100,54.662375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.705395,80.618953,150.520543,194.860586,55.809093,55.622277,54.637896,14.469973,150.767830,3.807938,80.666740,24.646958,189.188164,151.620127,185.514243,150.633119,121.351390,150.075432,-0.059019,-1.888192,32.025740,-235.582746,170.698976,3.606087,25.809795,10.316629,29.759525,1534.482808,16.610325,212357.506447,0.889616,60.223066,3.234963,6.119131,0.074302,0.051902,135.130102,113.764507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620169,70.764036,112.557273,273.400000,8.602564,0.000000,24.241313,52.350294,0.000000,42.310551,45.753446,0.210141,26.427193,78.367803,54.669141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.880810,80.605957,150.619974,194.876074,55.809629,55.627581,54.649407,14.467975,150.676595,3.809135,80.628288,24.564879,189.211656,151.681600,185.532318,150.713426,121.361764,150.234552,-0.059168,-1.886439,32.025740,-235.584090,168.043853,3.607075,25.826023,10.312518,-2.824160,-145.590753,16.575315,212328.468233,0.887216,60.046066,3.327055,6.098969,0.074790,0.052584,135.115631,113.852736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637672,70.717277,112.558656,273.700000,8.587273,0.000000,24.241313,52.344717,0.000000,42.310551,45.767717,0.211771,26.418592,78.995109,54.756778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.795867,80.575539,150.883206,194.861431,55.828494,55.634437,54.594597,14.465406,150.747737,3.809941,80.627655,24.607468,189.190619,151.625048,185.533602,150.702871,121.363503,150.153302,-0.059260,-1.884697,32.025740,-235.587149,170.253881,3.607851,25.879735,10.357251,17.177092,886.400462,16.566739,212342.435274,0.886210,60.039176,3.269856,6.092618,0.074781,0.052508,135.024729,113.869095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613000,70.654463,112.532346,274.000000,8.587196,0.000000,24.241313,52.245607,0.000000,42.310551,45.780972,0.212411,26.474396,78.836269,54.700622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.742995,80.560330,150.710085,194.829047,55.863087,55.643597,54.615160,14.466262,150.690573,3.811867,80.577219,24.629928,189.189968,151.668763,185.511648,150.802818,121.363134,150.137507,-0.059375,-1.884635,32.025740,-235.587599,173.233527,3.609748,25.839005,10.343981,22.952668,1183.995226,16.498534,212243.676706,0.879570,59.698311,3.335068,6.053660,0.074446,0.052243,135.048291,113.755822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635897,70.607701,112.522880,274.400000,8.597748,0.000000,24.241313,52.224090,0.000000,42.310551,45.797221,0.212136,26.469131,77.907504,54.670577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.735501,80.560330,150.595599,194.829047,55.871102,55.652750,54.662458,14.468974,150.704071,3.813461,80.544890,24.657330,189.162446,151.680472,185.471532,150.736916,121.390753,150.161930,-0.059519,-1.884642,32.025740,-235.582111,173.048769,3.611243,25.836769,10.313906,48.843229,2517.359262,16.552058,212294.428332,0.883651,59.826436,3.294740,6.085014,0.074951,0.051530,135.061626,113.659709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618388,70.569459,112.534959,274.700000,8.584644,0.000000,24.241313,52.300775,0.000000,42.310551,45.809419,0.211816,26.432908,77.924523,54.756877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.836613,80.526595,150.693937,194.816656,55.853150,55.660522,54.626136,14.459555,150.814289,3.814662,80.510388,24.630693,189.141794,151.674652,185.426926,150.805401,121.359522,150.249803,-0.059706,-1.884646,32.025740,-235.591203,166.217845,3.612562,25.862859,10.287798,25.377523,1308.816467,16.566320,212348.875041,0.885403,59.910122,3.287608,6.091020,0.074246,0.052293,135.097214,113.717833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625251,70.537344,112.537023,275.000000,8.572037,0.000000,24.241313,52.293654,0.000000,42.310551,45.820218,0.209380,26.482420,78.092782,54.734021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.792020,80.509727,150.724158,194.793565,55.864846,55.667395,54.632491,14.456273,150.912992,3.816096,80.571023,24.627248,189.158523,151.620986,185.480448,150.819720,121.407279,150.286188,-0.059858,-1.882909,32.025740,-235.594975,170.442170,3.614096,25.880457,10.280803,30.686469,1582.435089,16.565180,212361.328695,0.885062,59.924152,3.271590,6.088237,0.074311,0.052886,135.185964,113.685458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633429,70.535156,112.561926,275.300000,8.589954,0.000000,24.241313,52.234963,0.000000,42.310551,45.832360,0.212825,26.482852,78.205362,54.748340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.866212,80.508068,150.657969,194.789341,55.872942,55.675803,54.667185,14.465549,150.974731,3.817623,80.529695,24.620443,189.140268,151.779615,185.479752,150.949763,121.396100,150.283547,-0.059853,-1.882142,32.025740,-235.583739,170.415877,3.615501,25.847930,10.276097,6.214654,320.272925,16.528764,212339.907770,0.881951,59.701389,3.344551,6.067411,0.075501,0.053273,135.247870,113.614959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607765,70.515709,112.557753,275.600000,8.583122,0.000000,24.241313,52.251741,0.000000,42.310551,45.843182,0.211634,26.441202,78.941392,54.752766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.808671,80.508068,150.842540,194.789341,55.881122,55.683451,54.750735,14.461981,150.865746,3.819039,80.521058,24.614439,189.130450,151.888594,185.498176,150.867640,121.398753,150.366007,-0.059839,-1.882162,32.025740,-235.593187,168.443799,3.616936,25.864536,10.286464,10.748102,553.059453,16.551162,212333.293084,0.883580,59.767813,3.314067,6.079543,0.075336,0.052411,135.270933,113.662646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629809,70.543561,112.574267,275.900000,8.599341,0.000000,24.241313,52.205321,0.000000,42.310551,45.854818,0.210186,26.446557,77.768775,54.665984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.768333,80.502538,150.865494,194.792720,55.908936,55.694126,54.616345,14.468117,150.895254,3.820666,80.468130,24.676941,189.133072,151.851217,185.451226,150.917128,121.374853,150.310276,-0.059758,-1.881005,32.025740,-235.581170,169.546036,3.618482,25.897549,10.258571,57.030503,2941.809606,16.517632,212332.231537,0.880402,59.627638,3.323993,6.058742,0.074197,0.052154,135.304478,113.703685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602097,70.517505,112.527995,276.100000,8.592300,0.000000,24.241313,52.229116,0.000000,42.310551,45.866186,0.210817,26.457538,78.048094,54.664745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.794044,80.473227,151.051321,194.789341,55.927316,55.703239,54.615220,14.469116,150.782010,3.822762,80.466455,24.785636,189.107724,151.888531,185.396395,150.907534,121.356801,150.455579,-0.059900,-1.880994,32.025740,-235.584582,174.171933,3.620602,25.977839,10.273789,14.332828,739.346800,16.556096,212392.949050,0.881306,59.735041,3.360476,6.080235,0.073812,0.051139,135.368476,113.741145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613590,70.515729,112.499883,276.300000,8.607743,0.000000,24.241313,52.244684,0.000000,42.310551,45.877773,0.210682,26.507572,78.768779,54.743482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.719020,80.458848,150.922287,194.774416,55.924673,55.715394,54.655438,14.466262,150.920856,3.824959,80.411375,24.651695,189.100462,151.867683,185.458157,150.921955,121.326527,150.400325,-0.060091,-1.881056,32.025740,-235.584332,173.163532,3.622881,25.914191,10.290593,21.593911,1113.083973,16.577767,212475.905246,0.885134,59.804916,3.357926,6.091064,0.078400,0.053546,135.371433,113.621385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599971,70.506670,112.457450,276.300000,8.614171,0.000000,24.241313,52.225583,0.000000,42.310551,45.890704,0.209738,26.497241,78.635791,54.744780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.771167,80.435897,151.092136,194.770474,55.921922,55.725709,54.638711,14.478820,150.837313,3.826627,80.422703,24.616496,189.104547,151.790106,185.474378,150.833304,121.335075,150.356402,-0.059978,-1.881046,32.025740,-235.569324,166.264195,3.624312,25.873551,10.300726,28.455161,1467.204304,16.579756,212493.522133,0.884285,59.727530,3.444922,6.092242,0.073557,0.051546,135.298840,113.767003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603771,70.489321,112.459361,276.300000,8.606458,0.000000,24.241313,52.260019,0.000000,42.310551,45.900491,0.210591,26.465489,78.695822,54.704615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.739743,80.435897,150.840948,194.770474,55.959951,55.734825,54.617915,14.464978,151.047707,3.828453,80.362916,24.612563,189.084606,151.849713,185.442974,150.925723,121.331986,150.336846,-0.059973,-1.881079,32.025740,-235.585780,169.395074,3.626093,25.837382,10.285671,10.536100,543.468997,16.607199,212602.299257,0.886597,59.853539,3.448985,6.105513,0.073848,0.051613,135.320488,113.772179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631343,70.476257,112.467311,276.400000,8.604697,0.000000,24.241313,52.228803,0.000000,42.310551,45.909451,0.210727,26.482348,79.180847,54.755923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.706890,80.422900,150.975576,194.769911,55.988376,55.743964,54.647925,14.470115,150.828772,3.830152,80.382883,24.644015,189.036896,151.846344,185.411610,150.989370,121.342577,150.363368,-0.060062,-1.881118,32.025740,-235.580806,171.838130,3.627741,25.908205,10.310048,11.356475,585.463571,16.597420,212586.226003,0.885043,59.732974,3.419597,6.099516,0.074006,0.052808,135.239872,113.780885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598839,70.417203,112.417914,276.700000,8.597995,0.000000,24.241313,52.244271,0.000000,42.310551,45.918685,0.209336,26.523132,78.813435,54.744780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.638234,80.408245,150.767299,194.767939,56.021282,55.755392,54.618689,14.467975,150.944143,3.831970,80.422001,24.640412,189.042771,151.824900,185.455338,150.906229,121.377069,150.367430,-0.059816,-1.879385,32.025740,-235.585560,169.593699,3.629479,25.940822,10.329449,55.908916,2883.830939,16.598255,212641.814178,0.886697,59.791776,3.413404,6.097110,0.074998,0.052533,135.322480,113.774613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598447,70.410590,112.451958,276.800000,8.598731,0.000000,24.241313,52.258497,0.000000,42.310551,45.928436,0.209024,26.472088,78.766745,54.754261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.730709,80.424007,150.973216,194.765124,56.047270,55.765311,54.747676,14.472541,150.912263,3.833810,80.360835,24.620451,189.034517,151.795441,185.480475,150.949910,121.380483,150.396973,-0.059690,-1.878811,32.025740,-235.580830,169.189226,3.631314,25.869368,10.295660,13.828247,711.592601,16.622962,212676.322392,0.887560,59.840320,3.415401,6.110667,0.078659,0.052077,135.430390,113.740157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596557,70.375935,112.447894,277.100000,8.587669,0.000000,24.241313,52.291490,0.000000,42.310551,45.937041,0.208758,26.478201,79.408194,54.748665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.745061,80.424007,150.809383,194.765124,56.043811,55.775225,54.682543,14.458984,150.909492,3.835960,80.323770,24.725636,189.016646,151.938762,185.450784,150.992581,121.381635,150.463730,-0.059619,-1.878236,32.025740,-235.594061,174.492035,3.633458,25.874705,10.321335,11.211366,577.616834,16.642735,212714.972127,0.890770,59.954475,3.382837,6.119241,0.074221,0.052621,135.553031,113.783954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621502,70.356507,112.435221,277.100000,8.610813,0.000000,24.241313,52.241458,0.000000,42.310551,45.947566,0.211497,26.522303,79.621157,54.659021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.676482,80.396908,150.783349,194.756957,56.038066,55.786661,54.585282,14.469830,151.093418,3.838117,80.353552,24.632359,189.015874,151.900205,185.471678,151.008968,121.416930,150.444540,-0.059627,-1.876512,32.025740,-235.582725,168.594412,3.635496,25.886118,10.351608,29.260695,1510.216048,16.618856,212707.593790,0.885394,59.796803,3.393439,6.104686,0.075057,0.052316,135.626763,113.812048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621041,70.381762,112.454658,277.300000,8.595827,0.000000,24.241313,52.231780,0.000000,42.310551,45.955639,0.210276,26.458259,79.608349,54.666899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.704462,80.375893,150.781771,194.749917,56.015106,55.798870,54.586763,14.464122,151.039333,3.840113,80.388670,24.667422,189.004630,151.955514,185.457086,151.051664,121.394335,150.409448,-0.059590,-1.876526,32.025740,-235.591210,166.238401,3.637316,25.871045,10.356747,24.196438,1248.803460,16.605462,212736.734733,0.886070,59.769932,3.423955,6.094525,0.073669,0.052064,135.663894,113.858738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584664,70.373993,112.435791,277.500000,8.619119,0.000000,24.241313,52.192825,0.000000,42.310551,45.966520,0.211771,26.481158,78.513779,54.665109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.711757,80.386677,150.977205,194.736682,56.011531,55.805747,54.684130,14.467975,151.037629,3.841630,80.395249,24.696616,189.028027,151.941864,185.442375,151.042479,121.399488,150.530671,-0.059569,-1.875920,32.025740,-235.583110,170.313718,3.639241,25.875498,10.361993,20.031407,1032.001025,16.635960,212765.569972,0.890352,59.871345,3.379557,6.110407,0.074372,0.053069,135.679384,113.798011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619886,70.387657,112.466693,277.700000,8.623908,0.000000,24.241313,52.244606,0.000000,42.310551,45.975187,0.208007,26.458764,79.114903,54.746226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.938082,80.390272,151.305043,194.733866,56.029918,55.812623,54.602103,14.480247,151.046633,3.842866,80.372773,24.819346,188.991008,152.062920,185.427987,151.094193,121.347729,150.404026,-0.059585,-1.875329,32.025740,-235.570347,171.014521,3.640756,25.872451,10.354186,51.371821,2650.608480,16.626599,212802.644202,0.889432,59.797863,3.385506,6.103423,0.074023,0.052953,135.662715,113.815293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.576277,70.342792,112.467001,277.700000,8.615337,0.000000,24.241313,52.233852,0.000000,42.310551,45.984698,0.213333,26.509790,78.512241,54.653228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
