OSU 80 Ton Compressor Load Stand
24.786259,80.390272,150.858766,194.733866,56.047123,55.821756,54.680558,14.468831,151.042571,3.844300,80.367979,24.634933,189.002737,151.972820,185.441230,151.155953,121.276957,150.539036,-0.059771,-1.875944,32.025740,-235.580783,168.395827,3.641972,25.832424,10.337743,29.128448,1500.770901,16.637898,212828.592628,0.887705,59.794976,3.437845,6.109529,0.075501,0.053045,135.683240,113.862750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630618,70.355258,112.494366,277.700000,8.618177,0.000000,24.241313,52.107939,0.000000,42.310551,45.993868,0.211680,26.513162,79.987288,54.751694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.709913,80.378105,150.880989,194.729361,56.044636,55.832448,54.647436,14.467975,151.160043,3.845687,80.400631,24.699540,188.978789,152.045413,185.411682,151.129347,121.290355,150.455417,-0.059732,-1.876518,32.025740,-235.581640,170.377350,3.643123,25.878131,10.362300,-3.881037,-200.081981,16.562669,212776.466611,0.880741,59.375971,3.429540,6.067229,0.073332,0.052441,135.667514,113.866785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620896,70.331845,112.516987,277.900000,8.607254,0.000000,24.241313,52.179802,0.000000,42.310551,46.002102,0.210908,26.517867,77.637510,54.751212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.759632,80.378105,151.076060,194.719223,56.046177,55.844521,54.698235,14.466548,151.287732,3.846799,80.376502,24.632325,188.952624,152.081611,185.324812,151.156767,121.254227,150.525163,-0.059839,-1.876534,32.025740,-235.582577,173.121722,3.644233,25.875588,10.354871,23.063754,1187.918594,16.603278,212969.744969,0.885241,59.659127,3.564343,6.086387,0.073964,0.051968,135.660078,113.802330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607004,70.315460,112.515295,278.100000,8.619621,0.000000,24.241313,52.215833,0.000000,42.310551,46.010820,0.209202,26.476974,78.435895,54.672711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.989448,80.381423,151.293312,194.722602,56.038747,55.855230,54.619776,14.469402,151.254466,3.847916,80.444315,24.651586,188.972018,152.143355,185.362279,151.107468,121.193390,150.565726,-0.059978,-1.877704,32.025740,-235.581193,168.772153,3.645329,25.866140,10.350562,32.172435,1659.449359,16.640449,213032.045315,0.888779,59.789860,3.511291,6.106091,0.077031,0.050777,135.669956,113.717694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633127,70.342835,112.568113,278.100000,8.636327,0.000000,24.241313,52.182784,0.000000,42.310551,46.019538,0.211634,26.462658,78.899266,54.747671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.958489,80.381423,151.028331,194.722602,56.028130,55.864364,54.679548,14.476680,151.376314,3.848529,80.429730,24.554741,188.968518,152.005697,185.375662,151.157609,121.191105,150.602550,-0.059978,-1.877702,32.025740,-235.575058,166.849262,3.646029,25.888462,10.347659,47.036606,2423.489039,16.634469,213085.470046,0.886286,59.696761,3.580494,6.101709,0.074208,0.052422,135.606769,113.613922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631234,70.312737,112.594662,278.100000,8.632040,0.000000,24.241313,52.052896,0.000000,42.310551,46.028490,0.210727,26.522808,79.513928,54.748419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.834459,80.390825,151.090739,194.734429,56.028729,55.872791,54.649009,14.459983,151.188989,3.849477,80.433845,24.658411,188.961038,152.105964,185.358603,151.102124,121.163349,150.587160,-0.059892,-1.877694,32.025740,-235.594368,171.461054,3.647162,25.869891,10.342376,57.927130,2986.274448,16.552276,213056.829558,0.879222,59.271625,3.660563,6.054288,0.075009,0.051805,135.520414,113.610807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637685,70.325412,112.608541,278.100000,8.631342,0.000000,24.241313,52.059476,0.000000,42.310551,46.040880,0.209157,26.483069,78.211794,54.660545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.835449,80.392484,151.153919,194.742314,56.024529,55.882561,54.640626,14.478678,151.002569,3.850061,80.395857,24.695786,188.952966,152.104701,185.336542,151.206382,121.154604,150.627892,-0.059816,-1.878844,32.025740,-235.569303,170.562959,3.647970,25.895764,10.334858,14.781962,762.160461,16.552005,213112.116095,0.879541,59.329164,3.680302,6.051181,0.074628,0.051672,135.460111,113.608306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627294,70.309625,112.604456,278.100000,8.649843,0.000000,24.241313,52.116342,0.000000,42.310551,46.049996,0.211497,26.479931,78.547263,54.749747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.846723,80.377276,150.990295,194.758647,56.031854,55.893999,54.629701,14.457985,151.045127,3.850930,80.384913,24.700758,188.955179,152.037223,185.360435,151.171836,121.175791,150.615198,-0.059682,-1.880015,32.025740,-235.592609,167.130617,3.648429,25.905032,10.319424,20.022739,1032.582265,16.611998,213249.676325,0.884769,59.569638,3.700763,6.083915,0.076032,0.053040,135.476740,113.614667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663387,70.291809,112.631773,278.100000,8.654698,0.000000,24.241313,52.108472,0.000000,42.310551,46.059046,0.211771,26.525080,79.423414,54.750002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.679354,80.376723,151.264354,194.761744,56.028212,55.903919,54.593582,14.469259,151.211340,3.851481,80.418469,24.769048,188.913808,152.011199,185.379883,151.198104,121.139942,150.631859,-0.059611,-1.880001,32.025740,-235.581826,170.931906,3.649157,25.900020,10.347605,18.176394,937.985492,16.618493,213296.438980,0.885026,59.569451,3.728813,6.086216,0.075703,0.053566,135.487326,113.674461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667924,70.293860,112.615742,278.100000,8.645335,0.000000,24.241313,52.098998,0.000000,42.310551,46.066906,0.209872,26.522754,78.575394,54.749560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.732044,80.376723,150.982516,194.761744,56.016100,55.915067,54.623495,14.467975,151.383462,3.852187,80.412341,24.577062,188.924784,152.231900,185.390899,151.190789,121.137571,150.680200,-0.059491,-1.881162,32.025740,-235.579516,173.666794,3.649912,25.904599,10.323985,9.432765,486.507499,16.606360,213301.841069,0.884936,59.533202,3.701610,6.076870,0.073960,0.052280,135.410541,113.603765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671239,70.318330,112.673429,278.100000,8.652573,0.000000,24.241313,52.182295,0.000000,42.310551,46.075566,0.212871,26.493328,78.416669,54.749334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.660497,80.379211,151.134128,194.746538,56.009674,55.924683,54.627025,14.466262,151.427349,3.852798,80.425364,24.630091,188.925842,152.073964,185.381676,151.212872,121.205698,150.614170,-0.059449,-1.881162,32.025740,-235.582535,168.614991,3.650658,25.892771,10.307974,55.415924,2857.965769,16.698581,213471.383045,0.891942,59.845772,3.745355,6.129186,0.074710,0.052037,135.372734,113.524790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698557,70.301693,112.707023,278.100000,8.650064,0.000000,24.241313,52.149235,0.000000,42.310551,46.084409,0.210231,26.527748,79.565586,54.744849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.709665,80.369810,151.181209,194.728516,56.019259,55.931576,54.643058,14.472399,151.468297,3.854120,80.421203,24.733040,188.913256,152.111672,185.354718,151.315817,121.195431,150.646915,-0.059362,-1.881744,32.025740,-235.578523,167.792771,3.651469,25.918483,10.316881,22.268251,1148.103670,16.661723,213486.141462,0.889651,59.747020,3.770631,6.104733,0.074511,0.051794,135.288930,113.570903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.707515,70.284108,112.716816,278.100000,8.663987,0.000000,24.241313,52.184989,0.000000,42.310551,46.093152,0.211270,26.523547,78.271319,54.743079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.737267,80.347965,151.122926,194.721476,56.028640,55.942276,54.620583,14.468403,151.426711,3.860506,80.305063,24.664069,188.901155,152.103587,185.362407,151.266840,121.241108,150.674261,-0.059409,-1.884097,32.025740,-235.585622,173.008224,3.652867,25.884459,10.308227,46.785860,2413.172033,16.705120,213498.418155,0.892442,59.883641,3.671215,6.128592,0.074783,0.051162,135.286486,113.640658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.714950,70.236377,112.787822,278.100000,8.673166,0.000000,24.241313,52.154411,0.000000,42.310551,46.104003,0.209693,26.513486,79.460798,54.745154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.673971,80.318655,150.912901,194.723729,56.033141,55.949148,54.646651,14.464122,151.415402,3.874682,80.248976,24.679768,188.904732,152.162777,185.377384,151.227518,121.270949,150.684835,-0.059276,-1.885871,32.025740,-235.587616,169.141159,3.653659,25.933736,10.336498,22.258441,1147.522430,16.688311,213499.814131,0.890422,59.782029,3.697000,6.118303,0.073634,0.051534,135.330939,113.736289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727708,70.248727,112.800555,278.100000,8.681753,0.000000,24.241313,52.136686,0.000000,42.310551,46.110821,0.209917,26.559752,78.990388,54.747298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.595394,80.318655,151.209308,194.723729,56.038990,55.957520,54.626745,14.458699,151.550535,3.913142,80.209465,24.645593,188.899873,152.113676,185.301981,151.324935,121.281889,150.758911,-0.059362,-1.887657,32.025740,-235.594999,166.634675,3.654255,25.921674,10.347263,-0.684473,-35.300506,16.675128,213464.241327,0.889881,59.708482,3.664281,6.109120,0.073829,0.051095,135.362552,113.709026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704377,70.258154,112.810413,278.100000,8.725230,0.000000,24.241313,52.167605,0.000000,42.310551,46.116776,0.213333,26.503245,79.521687,54.750976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.840683,80.273031,151.491051,194.699793,56.060536,55.965758,54.733313,14.472969,151.359202,3.983331,80.287150,24.780717,188.910362,152.088850,185.329040,151.316062,121.269687,150.687643,-0.059333,-1.889413,32.025740,-235.574685,171.641278,3.654718,25.891203,10.328385,27.205830,1400.361731,16.690601,213476.338617,0.891889,59.797802,3.639449,6.116280,0.075626,0.052699,135.334325,113.819498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.709212,70.278339,112.853421,278.100000,8.704748,0.000000,24.241313,52.203669,0.000000,42.310551,46.121255,0.212457,26.517940,79.510584,54.725386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.887991,80.266671,151.169765,194.676984,56.065182,55.972589,54.618496,14.486098,151.553256,4.058124,80.300651,24.684688,188.910322,152.212726,185.335244,151.292847,121.256833,150.793819,-0.059268,-1.891154,32.025740,-235.563189,171.585228,3.655273,25.887921,10.318739,34.873297,1798.801594,16.745598,213543.957894,0.895320,59.945402,3.663596,6.147871,0.073723,0.052187,135.319343,113.832195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.714970,70.288664,112.863761,278.100000,8.719046,0.000000,24.241313,52.071867,0.000000,42.310551,46.127550,0.212595,26.557264,78.494988,54.667518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.839048,80.280496,151.156516,194.678955,56.064772,55.980962,54.682804,14.468260,151.408100,4.129266,80.340112,24.802323,188.898650,152.300073,185.361729,151.375892,121.288913,150.720642,-0.059218,-1.892887,32.025740,-235.582334,170.283330,3.655617,25.936874,10.361038,29.840394,1537.389007,16.657090,213411.706275,0.884423,59.440227,3.642041,6.098506,0.073974,0.051513,135.271094,113.827831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726622,70.319401,112.880336,278.100000,8.712141,0.000000,24.241313,52.044693,0.000000,42.310551,46.133348,0.208404,26.516425,78.402054,54.685093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.734346,80.280496,151.135538,194.678955,56.076535,55.987057,54.680563,14.478392,151.489327,4.197117,80.347981,24.762262,188.890069,152.144984,185.348708,151.361741,121.323886,150.731264,-0.059255,-1.894592,32.025740,-235.570242,169.962576,3.655773,25.926777,10.353411,28.648996,1476.068211,16.618639,213419.331601,0.884621,59.345642,3.705184,6.074004,0.074239,0.051601,135.271223,113.828357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733070,70.303454,112.902596,278.100000,8.711905,0.000000,24.241313,52.062056,0.000000,42.310551,46.140472,0.210501,26.507193,78.170354,54.658047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.837166,80.289621,151.308278,194.670226,56.069705,55.991655,54.568345,14.463551,151.533650,4.280015,80.344137,24.778121,188.894236,152.221424,185.351789,151.333372,121.353072,150.676592,-0.059197,-1.896337,32.025740,-235.591128,169.163104,3.655781,25.873371,10.334461,22.136481,1142.872512,16.642048,213457.156824,0.885555,59.450746,3.638447,6.085439,0.075468,0.052748,135.282239,113.835286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741522,70.314813,112.909927,278.100000,8.718093,0.000000,24.241313,52.108374,0.000000,42.310551,46.147514,0.210141,26.520915,79.854879,54.661755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.908658,80.296534,151.115577,194.663186,56.073206,55.998538,54.710528,14.471970,151.529812,4.363511,80.357071,24.749343,188.892101,152.350896,185.362135,151.336088,121.354942,150.805157,-0.059123,-1.898087,32.025740,-235.580421,168.643379,3.655661,25.887867,10.352167,25.916200,1334.536327,16.687825,213506.725028,0.889598,59.646481,3.608507,6.110351,0.073865,0.052281,135.260547,113.797302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.739103,70.311979,112.899960,278.100000,8.747004,0.000000,24.241313,52.048939,0.000000,42.310551,46.154192,0.209917,26.497926,79.276673,54.662748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.733126,80.298746,151.166714,194.661215,56.089757,56.005403,54.595260,14.468688,151.473576,4.473136,80.306348,24.775949,188.845562,152.294612,185.341134,151.389033,121.341784,150.849867,-0.058971,-1.899803,32.025740,-235.581089,170.087804,3.655402,25.901029,10.362570,34.053108,1757.242951,16.655689,213441.670283,0.887670,59.463382,3.553421,6.092011,0.075006,0.052458,135.264941,113.803376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.719961,70.296975,112.944370,278.100000,8.727407,0.000000,24.241313,52.005064,0.000000,42.310551,46.161411,0.210006,26.478309,79.259553,54.668856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.724603,80.289621,151.293100,194.649388,56.090644,56.014612,54.609415,14.468403,151.408896,4.589176,80.312590,24.760070,188.825919,152.350600,185.285052,151.396407,121.343480,150.773675,-0.059218,-1.902143,32.025740,-235.580721,170.174156,3.654792,25.923820,10.381106,39.413572,2033.331842,16.615213,213431.239732,0.882834,59.337005,3.612443,6.066789,0.073439,0.051416,135.189446,113.756925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701439,70.261022,112.948848,278.100000,8.762198,0.000000,24.241313,51.933795,0.000000,42.310551,46.170700,0.209068,26.537214,79.151450,54.664164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.840749,80.289621,151.186060,194.649388,56.078096,56.021484,54.626838,14.484100,151.517100,4.666157,80.305986,24.706081,188.841128,152.374641,185.298482,151.431826,121.346916,150.791005,-0.059220,-1.903865,32.025740,-235.568454,169.600687,3.654054,25.916589,10.367042,30.071886,1550.902832,16.696527,213574.050321,0.891360,59.667017,3.646769,6.111913,0.074044,0.052078,135.141126,113.714989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715767,70.271209,112.947970,278.100000,8.768259,0.000000,24.241313,52.083066,0.000000,42.310551,46.176945,0.210727,26.515307,79.504843,54.662955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.866164,80.289068,151.386251,194.641221,56.091397,56.028331,54.583095,14.466976,151.389328,4.729032,80.325751,24.637627,188.805056,152.371748,185.311498,151.335167,121.372970,150.774370,-0.059307,-1.905598,32.025740,-235.582802,170.504431,3.652992,25.899821,10.349877,13.462918,694.881958,16.710351,213604.808420,0.891579,59.673853,3.608997,6.119132,0.073317,0.051391,135.142112,113.699416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697291,70.232397,112.927642,278.100000,8.760966,0.000000,24.241313,52.012273,0.000000,42.310551,46.183588,0.211452,26.508744,79.927645,54.661273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.772355,80.284368,151.366942,194.632492,56.098344,56.034437,54.610779,14.466976,151.465163,4.810216,80.339747,24.717871,188.822461,152.276214,185.310234,151.339731,121.400131,150.765065,-0.059420,-1.909092,32.025740,-235.585416,170.739053,3.651897,25.909413,10.334948,10.292486,530.972342,16.655419,213560.630267,0.887058,59.456695,3.613767,6.086212,0.074401,0.052298,135.164256,113.613497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.708716,70.236776,112.942414,278.100000,8.791372,0.000000,24.241313,51.990752,0.000000,42.310551,46.190253,0.212366,26.534996,79.038013,54.661853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.892231,80.290174,151.368961,194.629395,56.101197,56.040532,54.619561,14.478535,151.572496,4.875688,80.306324,24.691257,188.800705,152.348300,185.325865,151.391872,121.362117,150.857265,-0.059533,-1.911422,32.025740,-235.570263,168.171235,3.650818,25.916860,10.334948,51.884068,2676.183030,16.658809,213545.806271,0.886930,59.408728,3.579837,6.088042,0.075861,0.052286,135.193152,113.669125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704385,70.241154,112.929331,278.100000,8.801910,0.000000,24.241313,52.030674,0.000000,42.310551,46.196551,0.208625,26.519941,78.782964,54.662109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.811310,80.290174,151.334712,194.629395,56.119669,56.045133,54.610966,14.458842,151.593499,4.936459,80.295921,24.690406,188.803186,152.335641,185.285744,151.372504,121.381472,150.848019,-0.059732,-1.913568,32.025740,-235.590283,168.263795,3.649576,25.899352,10.324382,30.127933,1554.244960,16.699859,213593.004427,0.890070,59.579222,3.548269,6.110317,0.074383,0.052227,135.205285,113.670879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686051,70.257655,112.932272,278.100000,8.782972,0.000000,24.241313,51.960433,0.000000,42.310551,46.203517,0.210682,26.537178,78.637338,54.653799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.745680,80.279943,151.349596,194.624326,56.123640,56.049703,54.619124,14.466120,151.480323,5.006576,80.268670,24.669745,188.809567,152.397065,185.261292,151.345394,121.362704,150.943937,-0.059706,-1.916905,32.025740,-235.582678,167.327852,3.648082,25.931753,10.355232,-0.470274,-24.256950,16.650220,213589.616712,0.885565,59.361245,3.629937,6.080972,0.076572,0.054120,135.224984,113.650765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685402,70.305953,112.970622,278.100000,8.814171,0.000000,24.241313,51.997608,0.000000,42.310551,46.209565,0.209380,26.563160,79.809405,54.654015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.800811,80.257270,151.514560,194.607149,56.146267,56.056535,54.594373,14.476252,151.475256,5.026007,80.253177,24.851086,188.807717,152.300049,185.318577,151.376061,121.377165,150.923870,-0.059881,-1.918657,32.025740,-235.574506,168.138441,3.646984,25.945312,10.333487,9.664270,498.713535,16.684489,213634.677836,0.888790,59.512217,3.606206,6.099425,0.076114,0.050831,135.275506,113.713518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.692013,70.355703,113.001023,278.100000,8.810016,0.000000,24.241313,52.026750,0.000000,42.310551,46.216020,0.210772,26.518120,79.192937,54.665984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.776634,80.232661,151.587528,194.589690,56.127494,56.066450,54.594037,14.467689,151.470289,5.097577,80.160537,24.807113,188.788297,152.335328,185.268596,151.413296,121.322534,150.899473,-0.060099,-1.920967,32.025740,-235.587316,167.820367,3.644970,25.915003,10.335651,10.796185,557.128132,16.714871,213702.025406,0.891168,59.624710,3.670368,6.116203,0.075125,0.053088,135.293811,113.663947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659648,70.359826,113.016212,278.100000,8.855332,0.000000,24.241313,51.998728,0.000000,42.310551,46.222678,0.211908,26.514532,79.830239,54.660398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.787855,80.196991,151.620441,194.564910,56.112025,56.075594,54.591788,14.465263,151.546313,5.129795,80.158953,24.654107,188.793136,152.252418,185.262433,151.439554,121.293215,150.939163,-0.060115,-1.921581,32.025740,-235.582718,168.759693,3.643365,25.936946,10.314285,49.892300,2574.756690,16.702245,213665.392453,0.889571,59.498927,3.646412,6.109258,0.075778,0.052466,135.383743,113.583048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678812,70.399319,113.042331,278.100000,8.879812,0.000000,24.241313,52.000806,0.000000,42.310551,46.226685,0.210682,26.594334,79.243237,54.659031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.878279,80.196991,151.142865,194.564910,56.100912,56.082452,54.700270,14.470115,151.482358,5.197786,80.151037,24.725883,188.785998,152.413821,185.256003,151.459400,121.231967,150.866802,-0.060136,-1.921559,32.025740,-235.583583,170.152211,3.641943,25.914264,10.297769,31.480658,1621.378154,16.719191,213752.979470,0.890593,59.519512,3.689498,6.118165,0.075586,0.053228,135.402089,113.619989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671555,70.410309,113.068627,278.100000,8.842417,0.000000,24.241313,51.989338,0.000000,42.310551,46.229532,0.211089,26.511358,78.898446,54.661912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.672550,80.171276,151.664356,194.546325,56.101426,56.089267,54.646007,14.457414,151.547126,5.246259,80.164088,24.871072,188.802934,152.353517,185.255737,151.436268,121.225724,150.871895,-0.060162,-1.921540,32.025740,-235.590730,169.333669,3.640426,25.930581,10.328691,20.299295,1046.532020,16.717706,213784.794105,0.890287,59.462864,3.737598,6.116723,0.076657,0.051082,135.346558,113.560783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672913,70.419962,113.066278,278.100000,8.840225,0.000000,24.241313,51.937670,0.000000,42.310551,46.232458,0.212411,26.510980,79.350605,54.660712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.731435,80.166299,151.402615,194.538441,56.128540,56.093203,54.666747,14.470686,151.526403,5.297421,80.131901,24.846658,188.793336,152.434512,185.290184,151.416129,121.168146,150.877820,-0.059918,-1.922675,32.025740,-235.581215,168.615336,3.638597,25.942211,10.344937,31.754603,1636.490388,16.651136,213818.791290,0.885261,59.294065,3.764601,6.075294,0.073943,0.051566,135.366211,113.651180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.654576,70.414891,113.064675,278.100000,8.914103,0.000000,24.241313,52.040644,0.000000,42.310551,46.236407,0.210186,26.555244,78.882182,54.653140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.810666,80.157175,151.270407,194.528022,56.142310,56.097017,54.587030,14.476394,151.478667,5.325398,80.103785,24.805422,188.783596,152.463450,185.289224,151.344260,121.202580,150.953069,-0.059763,-1.922687,32.025740,-235.575180,166.162079,3.636864,25.923279,10.312338,16.372295,844.987129,16.773693,213951.610000,0.893907,59.653089,3.773254,6.147089,0.077107,0.053294,135.331468,113.741569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674223,70.445741,113.045294,278.100000,8.898187,0.000000,24.241313,52.004421,0.000000,42.310551,46.239967,0.212091,26.510439,78.967947,54.669524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.938672,80.157175,151.307305,194.528022,56.154285,56.101610,54.591106,14.472969,151.500085,5.376948,80.091773,24.696575,188.749193,152.327848,185.265714,151.455246,121.187896,150.822317,-0.059863,-1.922694,32.025740,-235.577135,167.370760,3.634773,25.919132,10.336336,4.426479,228.437041,16.732885,213985.879341,0.891403,59.537734,3.833636,6.121869,0.075162,0.054262,135.280348,113.786375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671735,70.480577,113.050232,278.100000,8.898869,0.000000,24.241313,51.958063,0.000000,42.310551,46.243158,0.212136,26.557661,79.609889,54.647062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.894521,80.132566,151.498217,194.523235,56.160369,56.109977,54.601948,14.467547,151.466878,5.421140,80.084647,24.693751,188.757040,152.326842,185.199385,151.457157,121.134842,150.858030,-0.059929,-1.922723,32.025740,-235.585825,166.187168,3.631414,25.904058,10.330422,0.915476,47.235542,16.691023,213914.292514,0.889775,59.380419,3.834812,6.096991,0.076435,0.054226,135.165946,113.874206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656163,70.551672,113.008154,278.100000,8.902582,0.000000,24.241313,51.879682,0.000000,42.310551,46.246253,0.210817,26.541000,78.697601,54.655952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.801939,80.123165,151.303028,194.518167,56.194483,56.113792,54.579043,14.471970,151.417040,5.449561,80.120703,24.777444,188.762975,152.437269,185.199464,151.454247,121.107649,150.921874,-0.060005,-1.922755,32.025740,-235.579768,166.626573,3.628571,25.951244,10.364987,21.203398,1094.484301,16.639317,213871.322652,0.885018,59.141774,3.787613,6.067176,0.074470,0.051364,135.176964,113.786001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633033,70.561714,112.987828,278.100000,8.936995,0.000000,24.241313,51.892218,0.000000,42.310551,46.248719,0.209827,26.552143,78.436886,54.652245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.791919,80.122888,151.654959,194.524080,56.209600,56.116083,54.659463,14.459983,151.535966,5.470670,80.025130,24.812889,188.772286,152.394201,185.241138,151.375276,121.048629,150.906459,-0.060102,-1.922736,32.025740,-235.590121,168.443106,3.625503,25.950721,10.363238,57.368727,2956.921840,16.671763,213963.761179,0.886566,59.199369,3.857574,6.085605,0.075237,0.052541,135.172055,113.777426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631143,70.596313,112.997815,278.100000,8.938182,0.000000,24.241313,51.933213,0.000000,42.310551,46.251559,0.211179,26.533987,79.081655,54.654300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.980339,80.098833,151.481137,194.537596,56.209913,56.119870,54.635570,14.467547,151.577852,5.496183,80.047593,24.679456,188.784728,152.408635,185.257666,151.460743,121.072973,150.886924,-0.060062,-1.922755,32.025740,-235.580761,169.461438,3.622423,25.908692,10.357774,16.961726,874.630357,16.700589,214052.451406,0.890434,59.362714,3.914983,6.100452,0.075253,0.052502,135.245430,113.783808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651457,70.617458,113.003807,278.100000,8.980464,0.000000,24.241313,51.927278,0.000000,42.310551,46.254377,0.209202,26.561717,79.592143,54.653268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.949808,80.098833,151.524256,194.537596,56.217234,56.122458,54.598178,14.467261,151.520036,5.534388,80.028387,24.796289,188.756648,152.395917,185.186132,151.506091,121.126161,150.935774,-0.060141,-1.922771,32.025740,-235.582353,167.249046,3.618885,25.925118,10.354331,-2.691973,-138.906495,16.727294,214125.091039,0.889534,59.381163,3.966708,6.117113,0.075188,0.052559,135.173983,113.621872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634572,70.588132,112.977663,278.100000,8.971842,0.000000,24.241313,51.818641,0.000000,42.310551,46.255513,0.208581,26.499891,79.208937,54.648665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.888914,80.088602,151.381493,194.536188,56.216929,56.125039,54.628627,14.466120,151.656999,5.577894,80.040738,24.780040,188.741884,152.391013,185.178294,151.510491,121.124725,150.897903,-0.060414,-1.922759,32.025740,-235.582188,165.464905,3.615208,25.941165,10.368827,18.424743,950.191527,16.635389,213988.932097,0.882937,59.005958,3.933119,6.064015,0.075345,0.051951,135.150960,113.612132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634847,70.551502,112.988068,278.100000,8.987423,0.000000,24.241313,51.829539,0.000000,42.310551,46.257149,0.211452,26.554848,79.518321,54.656287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.922171,80.077266,151.317236,194.538441,56.207453,56.128071,54.723111,14.470115,151.543647,5.593158,80.018885,24.804828,188.744954,152.473366,185.216275,151.450925,121.132295,150.892758,-0.060471,-1.922773,32.025740,-235.579009,166.222042,3.611649,25.940985,10.371676,55.722263,2868.718704,16.651900,213964.237221,0.884710,59.062715,3.903048,6.073163,0.074145,0.050590,135.197392,113.676226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655738,70.551662,112.977926,278.100000,8.979706,0.000000,24.241313,51.850654,0.000000,42.310551,46.259192,0.210908,26.560293,79.834397,54.660299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.972303,80.060952,151.603298,194.549986,56.176112,56.127294,54.663545,14.468117,151.582018,5.616002,80.012234,24.735906,188.750343,152.393828,185.231235,151.446645,121.097314,150.992459,-0.060550,-1.922199,32.025740,-235.576923,164.571325,3.605887,25.943870,10.362282,54.023515,2784.293628,16.669687,214002.576688,0.886496,59.165854,3.886564,6.082286,0.074585,0.052168,135.208066,113.708863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656453,70.495566,112.936701,278.100000,8.998107,0.000000,24.241313,51.819557,0.000000,42.310551,46.260942,0.210772,26.503750,78.834407,54.663073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.868840,80.049616,151.343072,194.552239,56.176828,56.129563,54.575048,14.468546,151.557113,5.650288,80.067340,24.744781,188.725006,152.450366,185.211681,151.497923,121.121722,150.861641,-0.060676,-1.920463,32.025740,-235.585806,165.991887,3.598824,25.935035,10.347082,15.895802,820.575058,16.651885,213979.364304,0.883760,59.092574,3.876558,6.071591,0.075217,0.051155,135.281888,113.784004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630238,70.492569,112.882698,278.100000,9.031088,0.000000,24.241313,51.785256,0.000000,42.310551,46.261447,0.210817,26.549781,78.953489,54.657310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.734876,80.049616,151.457269,194.552239,56.171390,56.128057,54.677853,14.467118,151.546207,5.658818,80.008229,24.785100,188.706175,152.428982,185.202700,151.484272,121.161595,150.944446,-0.060540,-1.918675,32.025740,-235.589357,165.382856,3.590610,25.942698,10.324490,12.324376,635.014261,16.647033,213971.198933,0.882827,58.983010,3.958713,6.070858,0.077805,0.053066,135.347024,113.742880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620930,70.433079,112.847066,278.100000,9.007314,0.000000,24.241313,51.828768,0.000000,42.310551,46.262053,0.209336,26.533013,78.981286,54.657870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.739440,80.045468,151.501181,194.560405,56.159927,56.128061,54.584179,14.468117,151.524978,5.635590,80.030218,24.729083,188.717948,152.524369,185.217456,151.488368,121.168643,150.965524,-0.060414,-1.916911,32.025740,-235.585417,167.993254,3.584941,25.915724,10.321714,28.108627,1450.784281,16.675887,214005.844998,0.888111,59.164286,3.872403,6.085651,0.074095,0.051524,135.360141,113.781174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640901,70.430244,112.827308,278.100000,9.031706,0.000000,24.241313,51.891177,0.000000,42.310551,46.262936,0.211270,26.521023,79.101215,54.662797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.808052,80.048233,151.320801,194.582650,56.162313,56.130398,54.683371,14.470829,151.569857,5.612725,80.028521,24.776628,188.697328,152.428275,185.205209,151.539484,121.196377,150.994517,-0.060527,-1.915171,32.025740,-235.577479,165.265503,3.578991,25.944284,10.316521,40.978718,2111.217972,16.740698,214039.138310,0.891425,59.414609,3.871718,6.123227,0.075288,0.053298,135.294106,113.779924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633713,70.411441,112.788513,278.100000,9.065459,0.000000,24.241313,51.885269,0.000000,42.310551,46.263984,0.209559,26.599545,79.970620,54.742518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.821751,80.042427,151.515738,194.607149,56.169931,56.131191,54.593346,14.468546,151.557277,5.567354,79.980765,24.665836,188.723701,152.479157,185.221393,151.490100,121.239335,150.975093,-0.060519,-1.913402,32.025740,-235.580742,164.440410,3.572808,25.964136,10.322723,19.519462,1007.298335,16.741225,214026.545086,0.892775,59.401915,3.874643,6.123873,0.075562,0.052008,135.376558,113.736388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678514,70.408146,112.789589,278.100000,9.037807,0.000000,24.241313,51.842612,0.000000,42.310551,46.265249,0.212366,26.555641,79.240846,54.653759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.797164,80.042427,151.774387,194.607149,56.156484,56.133452,54.672964,14.472113,151.523254,5.552463,79.960992,24.866440,188.700885,152.510698,185.202166,151.609382,121.262216,150.967561,-0.060666,-1.911068,32.025740,-235.578318,165.622637,3.566378,25.945492,10.307524,17.354025,894.247199,16.701109,213970.618187,0.888628,59.276361,3.860625,6.099665,0.073431,0.051515,135.395632,113.726298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670912,70.393490,112.747872,278.100000,9.057445,0.000000,24.241313,51.828793,0.000000,42.310551,46.265951,0.211089,26.520338,79.696557,54.660624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.913907,80.009523,151.647452,194.603488,56.172298,56.135722,54.575655,14.467261,151.495357,5.515607,79.910698,24.762014,188.671033,152.412602,185.191307,151.489630,121.271808,150.909003,-0.060812,-1.907571,32.025740,-235.583660,164.224246,3.558836,25.915237,10.299825,29.089455,1501.642761,16.707216,213918.619701,0.889582,59.244966,3.808477,6.104152,0.074835,0.053097,135.430929,113.728075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644974,70.377083,112.701828,278.100000,9.118567,0.000000,24.241313,51.833616,0.000000,42.310551,46.264861,0.210096,26.503876,78.671980,54.660634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.931221,79.994040,151.538470,194.600391,56.142496,56.135739,54.580198,14.471542,151.577271,5.456926,79.916444,24.813240,188.682257,152.361265,185.147098,151.557636,121.282422,150.895490,-0.061075,-1.905259,32.025740,-235.577582,163.235706,3.546153,25.953047,10.307992,24.176637,1247.931601,16.734373,213919.096056,0.889241,59.290898,3.782032,6.120635,0.073584,0.052011,135.385837,113.784967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660589,70.403073,112.659976,278.100000,9.124998,0.000000,24.241313,51.842238,0.000000,42.310551,46.264180,0.213426,26.566928,79.276506,54.654792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.826966,79.976620,151.516436,194.605459,56.127816,56.134997,54.600486,14.470686,151.458086,5.398652,79.897303,24.738799,188.679571,152.469847,185.144402,151.623601,121.285161,150.941484,-0.061198,-1.903518,32.025740,-235.579255,163.583030,3.536708,25.907142,10.303214,52.851615,2727.041510,16.675401,213826.214601,0.886447,59.040219,3.744733,6.086859,0.073274,0.052285,135.403582,113.844180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645938,70.434038,112.641398,278.100000,9.143698,0.000000,24.241313,51.744273,0.000000,42.310551,46.264043,0.209068,26.515253,79.370322,54.655431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.830162,79.973855,151.390781,194.602643,56.161370,56.134215,54.577487,14.470686,151.566609,5.352007,79.960448,24.816932,188.719527,152.489313,185.127196,151.535756,121.235853,151.050203,-0.061263,-1.901776,32.025740,-235.576151,165.486277,3.527047,25.970014,10.321569,16.259648,839.320041,16.660749,213794.217324,0.885702,58.992504,3.727724,6.078261,0.075157,0.053389,135.409390,113.759723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666323,70.469773,112.665531,278.100000,9.133410,0.000000,24.241313,51.792494,0.000000,42.310551,46.262543,0.211089,26.488784,78.063366,54.660722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.871183,79.973855,151.694328,194.602643,56.174721,56.132031,54.616070,14.471257,151.540376,5.315098,79.903659,24.796711,188.713325,152.396477,185.116194,151.657257,121.287357,150.987763,-0.061408,-1.900043,32.025740,-235.579828,163.012056,3.516938,25.960728,10.318450,-1.940718,-100.108740,16.703588,213836.775933,0.889207,59.169424,3.746750,6.102898,0.074136,0.052578,135.372184,113.781654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660956,70.531171,112.644801,278.100000,9.119751,0.000000,24.241313,51.783704,0.000000,42.310551,46.261808,0.209514,26.544859,79.895293,54.655126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.925640,79.962796,151.611232,194.616441,56.173152,56.129760,54.602488,14.472969,151.502700,5.295201,79.880537,24.784291,188.712550,152.503702,185.144073,151.551403,121.273742,151.040406,-0.061263,-1.898284,32.025740,-235.575011,165.036774,3.506951,25.925262,10.311418,19.959256,1029.821376,16.694116,213879.759314,0.889444,59.160692,3.847485,6.097052,0.075655,0.051998,135.386544,113.706732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660908,70.559735,112.641332,278.100000,9.177787,0.000000,24.241313,51.751845,0.000000,42.310551,46.260510,0.212595,26.563719,79.085795,54.657733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.071015,79.937635,151.713826,194.617005,56.190571,56.128974,54.611794,14.467118,151.512375,5.259153,79.836845,24.858847,188.715153,152.410333,185.108844,151.580104,121.278331,151.052348,-0.061429,-1.896527,32.025740,-235.582659,165.098144,3.496674,25.925388,10.318270,55.637082,2870.171804,16.694367,213796.309570,0.887253,59.084157,3.766449,6.099200,0.073780,0.052463,135.491747,113.692014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.653076,70.616174,112.638454,278.100000,9.178000,0.000000,24.241313,51.713219,0.000000,42.310551,46.259652,0.210366,26.595506,79.681364,54.651340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
