OSU 80 Ton Compressor Load Stand
24.751867,79.905285,151.290873,194.606304,56.180341,56.131270,54.587048,14.466405,151.568865,5.237782,79.797495,24.856346,188.696994,152.467038,185.073348,151.635944,121.289836,151.048207,-0.061447,-1.894777,32.025740,-235.583373,161.449038,3.485983,25.992912,10.354258,18.444506,951.935247,16.664546,213762.045240,0.885394,58.971648,3.804963,6.082541,0.074133,0.052252,135.499997,113.707170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651163,70.665674,112.618054,278.100000,9.208977,0.000000,24.241313,51.628275,0.000000,42.310551,46.256826,0.210501,26.549222,78.386290,54.665079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.833473,79.902244,151.557160,194.612499,56.171269,56.129734,54.599938,14.472399,151.573551,5.224938,79.886169,24.833913,188.685138,152.513601,185.112148,151.627595,121.267020,150.971764,-0.061484,-1.892784,32.025740,-235.575909,162.746759,3.470726,25.957591,10.366104,18.234833,940.891691,16.607148,213652.345678,0.879829,58.676503,3.806021,6.051364,0.075078,0.052937,135.404995,113.726011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613683,70.699509,112.585926,278.100000,9.205019,0.000000,24.241313,51.667540,0.000000,42.310551,46.252377,0.211043,26.557138,78.944096,54.654300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.900192,79.902244,151.381821,194.612499,56.174553,56.127473,54.615399,14.468546,151.550412,5.225733,79.864878,24.816416,188.715779,152.436952,185.149151,151.586746,121.335030,150.959422,-0.061515,-1.890999,32.025740,-235.581069,162.903618,3.459081,25.927552,10.369314,-4.121020,-212.578636,16.718371,213810.951374,0.892046,59.238472,3.792558,6.112302,0.076900,0.054036,135.382127,113.732612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645908,70.719708,112.574748,278.100000,9.199212,0.000000,24.241313,51.729714,0.000000,42.310551,46.249979,0.210366,26.562114,79.421785,54.659316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.905266,79.919663,151.398999,194.640377,56.186093,56.123693,54.566446,14.466120,151.515953,5.234065,79.828652,24.820162,188.679522,152.436980,185.163457,151.604366,121.285333,151.100322,-0.061447,-1.889243,32.025740,-235.584802,161.616806,3.446899,25.925208,10.357179,11.263553,581.540202,16.698765,213777.146774,0.888749,59.082899,3.779217,6.102939,0.074769,0.052074,135.304218,113.703419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636760,70.718438,112.532077,278.100000,9.205198,0.000000,24.241313,51.684135,0.000000,42.310551,46.248820,0.211270,26.533049,79.124805,54.656228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.985285,79.902520,151.643742,194.650232,56.228385,56.120633,54.608860,14.465977,151.570235,5.201850,79.817541,24.799715,188.696379,152.531390,185.108001,151.636819,121.347469,151.079774,-0.061305,-1.889850,32.025740,-235.585108,162.196692,3.434740,25.964641,10.375588,57.343782,2958.374939,16.658413,213662.692516,0.885978,58.958483,3.705368,6.079544,0.074445,0.051897,135.201094,113.619211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599881,70.684464,112.473854,278.100000,9.206891,0.000000,24.241313,51.671073,0.000000,42.310551,46.246968,0.212136,26.565179,79.187789,54.655972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.921304,79.890354,151.627409,194.660933,56.236188,56.116072,54.631204,14.459412,151.567593,5.203980,79.812179,24.860075,188.695341,152.508794,185.081976,151.620802,121.388115,151.119407,-0.061300,-1.891572,32.025740,-235.593959,163.970680,3.422996,25.980525,10.362138,24.430288,1259.847016,16.656867,213708.607021,0.886558,58.966450,3.821703,6.078996,0.074394,0.051619,135.141221,113.634149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625242,70.648462,112.483276,278.100000,9.258088,0.000000,24.241313,51.615424,0.000000,42.310551,46.243774,0.212091,26.592513,78.841555,54.645134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.902150,79.890354,151.792332,194.660933,56.251225,56.111508,54.582671,14.470258,151.616192,5.175298,79.787129,24.855651,188.699671,152.546794,185.107264,151.615024,121.414538,151.035899,-0.061127,-1.892746,32.025740,-235.580337,163.429233,3.410764,25.997348,10.343296,-1.258236,-64.943734,16.635845,213576.488288,0.882829,58.800454,3.749852,6.069322,0.074314,0.051049,135.112087,113.727522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623927,70.655854,112.490985,278.100000,9.251512,0.000000,24.241313,51.636622,0.000000,42.310551,46.240668,0.211179,26.599437,78.420518,54.650642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.828854,79.879018,151.668672,194.666002,56.261935,56.106974,54.600766,14.462124,151.604299,5.176707,79.831388,24.892837,188.703919,152.510687,185.154146,151.559952,121.444156,151.055189,-0.061027,-1.892742,32.025740,-235.593535,160.867990,3.398394,25.958763,10.341655,10.208929,526.758354,16.660588,213547.090069,0.884737,58.907278,3.727944,6.084249,0.075246,0.053189,135.042882,113.867136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642838,70.610496,112.534733,278.100000,9.304472,0.000000,24.241313,51.638713,0.000000,42.310551,46.237427,0.211771,26.564206,78.554101,54.654802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.908612,79.868788,151.668310,194.664312,56.241405,56.104699,54.629335,14.468974,151.618994,5.164512,79.820505,24.934124,188.665871,152.624031,185.104934,151.607709,121.479884,150.989397,-0.061277,-1.891594,32.025740,-235.583744,163.192837,3.385789,25.980760,10.339437,56.796112,2929.022331,16.677655,213514.155650,0.886162,58.942945,3.662037,6.095551,0.074815,0.052726,134.957698,113.863298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596833,70.585638,112.508752,278.100000,9.286698,0.000000,24.241313,51.668631,0.000000,42.310551,46.234637,0.211270,26.536349,78.973879,54.662119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.807046,79.867406,151.658194,194.679237,56.247515,56.100902,54.607209,14.467118,151.689542,5.172370,79.788758,24.845527,188.694625,152.530405,185.130856,151.679358,121.500259,150.999622,-0.061269,-1.891560,32.025740,-235.586090,163.079381,3.373004,25.988387,10.339311,24.743460,1276.557659,16.699943,213501.809047,0.888503,59.068297,3.641541,6.108565,0.075619,0.052498,134.992069,113.782001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614480,70.577991,112.572813,278.100000,9.317564,0.000000,24.241313,51.618857,0.000000,42.310551,46.231047,0.210276,26.600591,78.858575,54.652786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.892666,79.846392,151.478561,194.693879,56.200381,56.100754,54.598708,14.465691,151.697267,5.133705,79.769998,24.832079,188.652717,152.521943,185.049110,151.635556,121.490060,151.174658,-0.061085,-1.891582,32.025740,-235.580002,161.748210,3.357487,25.967075,10.326203,20.532358,1059.464604,16.664385,213403.610278,0.885017,58.909344,3.574695,6.088991,0.075046,0.052697,135.094313,113.740527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605151,70.535488,112.573581,278.100000,9.361141,0.000000,24.241313,51.666807,0.000000,42.310551,46.226905,0.208095,26.600645,78.877138,54.652599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.915427,79.846392,151.614591,194.693879,56.188395,56.099997,54.648413,14.466690,151.608212,5.134981,79.819667,24.818297,188.668290,152.607025,185.069151,151.654972,121.511565,151.082283,-0.061135,-1.891562,32.025740,-235.584394,161.749372,3.345455,25.972790,10.306135,-2.784647,-143.556413,16.706454,213426.976208,0.889095,59.097413,3.559156,6.113513,0.075760,0.054233,135.114744,113.700236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621549,70.503369,112.604392,278.100000,9.339760,0.000000,24.241313,51.608971,0.000000,42.310551,46.222365,0.211999,26.565360,79.450148,54.650209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.729161,79.846392,151.514997,194.694724,56.166894,56.099252,54.624345,14.466690,151.606741,5.137545,79.893405,24.991455,188.671726,152.512309,185.122934,151.659372,121.517849,151.112646,-0.061311,-1.892696,32.025740,-235.582924,163.082542,3.332789,26.001405,10.346019,16.828640,867.946100,16.657556,213373.099262,0.886001,58.916653,3.652116,6.085269,0.075353,0.052401,135.125570,113.765792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632904,70.530070,112.673979,278.100000,9.358945,0.000000,24.241313,51.591159,0.000000,42.310551,46.218824,0.211043,26.632000,80.047906,54.649619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.807560,79.874594,151.568736,194.704862,56.150070,56.100011,54.614561,14.470829,151.658113,5.161175,79.874038,24.809115,188.670587,152.530352,185.123628,151.680297,121.493364,151.086585,-0.061439,-1.893859,32.025740,-235.582869,161.204971,3.319841,26.003658,10.337057,58.082166,2996.155524,16.655955,213335.038614,0.884340,58.874258,3.586942,6.085169,0.076758,0.054283,135.146964,113.804655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604663,70.469478,112.668621,278.100000,9.382184,0.000000,24.241313,51.682078,0.000000,42.310551,46.215282,0.210456,26.549132,78.566147,54.657005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.875445,79.882613,151.445892,194.750199,56.175536,56.100769,54.621186,14.459412,151.644899,5.158392,79.853222,24.916278,188.684941,152.493417,185.117829,151.586577,121.467879,151.078596,-0.061458,-1.893862,32.025740,-235.593469,160.164512,3.305767,25.951677,10.311436,24.020123,1238.922384,16.730200,213434.550517,0.891669,59.222088,3.595014,6.126977,0.074811,0.053871,135.172002,113.786057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610143,70.477032,112.706520,278.100000,9.379727,0.000000,24.241313,51.630532,0.000000,42.310551,46.213946,0.211999,26.558021,79.273756,54.661263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.982692,79.882613,151.601958,194.750199,56.174799,56.097721,54.616499,14.464122,151.678536,5.143954,79.846433,24.850002,188.669242,152.466063,185.120441,151.670657,121.461354,151.050821,-0.061620,-1.893840,32.025740,-235.589740,158.163673,3.290176,25.950649,10.325572,-3.780244,-194.996133,16.700837,213436.216837,0.888955,59.103642,3.607177,6.109780,0.074183,0.052399,135.233480,113.792109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606457,70.434777,112.715742,278.100000,9.396146,0.000000,24.241313,51.587102,0.000000,42.310551,46.211621,0.211043,26.563412,79.355480,54.657182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.827036,79.867406,151.507639,194.783991,56.212958,56.094693,54.630333,14.472969,151.776621,5.116088,79.816361,24.839682,188.677191,152.651256,185.108213,151.706722,121.446154,151.088889,-0.061473,-1.893822,32.025740,-235.576972,156.107584,3.271096,25.964316,10.338860,12.200956,629.201863,16.664342,213430.632762,0.886345,58.984969,3.628886,6.088168,0.074415,0.052055,135.252836,113.782306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.609657,70.415582,112.737940,278.100000,9.410336,0.000000,24.241313,51.520686,0.000000,42.310551,46.207958,0.210006,26.552792,78.605705,54.661135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.877102,79.862429,151.585474,194.805955,56.223892,56.095447,54.611573,14.467832,151.743699,5.127236,79.815207,24.866870,188.678433,152.623871,185.037080,151.722283,121.461484,151.048818,-0.061402,-1.893809,32.025740,-235.581782,155.415711,3.248933,25.943383,10.342449,57.625491,2972.760624,16.626828,213363.194413,0.882403,58.785364,3.622276,6.068279,0.077459,0.053446,135.186149,113.772897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581624,70.403303,112.757371,278.100000,9.439090,0.000000,24.241313,51.592242,0.000000,42.310551,46.204901,0.211588,26.605099,78.783943,54.656985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.926196,79.852752,151.503153,194.824823,56.214921,56.097732,54.595200,14.464550,151.657391,5.127987,79.809369,24.866512,188.728372,152.642836,185.094926,151.750292,121.471139,151.095650,-0.061368,-1.893791,32.025740,-235.586208,155.732383,3.226279,25.926164,10.335489,16.712656,862.424322,16.686802,213446.167445,0.887874,59.060077,3.655477,6.102526,0.075396,0.052382,135.247755,113.725391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596320,70.410951,112.795574,278.100000,9.435610,0.000000,24.241313,51.554945,0.000000,42.310551,46.201454,0.209514,26.556741,79.458536,54.657693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.953038,79.849434,151.640797,194.835242,56.196860,56.097735,54.603973,14.464835,151.852494,5.112928,79.784115,24.892462,188.717471,152.646720,185.079941,151.647575,121.446087,151.170210,-0.061258,-1.893292,32.025740,-235.585106,155.638852,3.199622,25.930527,10.334479,13.986279,721.618987,16.669874,213400.966361,0.886317,58.961697,3.621199,6.093373,0.074767,0.051729,135.147819,113.709598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.578164,70.396939,112.816123,278.100000,9.454854,0.000000,24.241313,51.496466,0.000000,42.310551,46.196467,0.211497,26.538404,78.784419,54.656297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.907613,79.849434,151.884455,194.835242,56.212037,56.097738,54.695632,14.475966,151.763601,5.082015,79.774679,24.798983,188.720255,152.524693,185.072449,151.709067,121.489470,151.182647,-0.061143,-1.891552,32.025740,-235.573485,156.530388,3.181276,25.954994,10.360948,18.151127,934.933983,16.643901,213364.961420,0.884779,58.860569,3.633688,6.078070,0.074491,0.052734,135.043950,113.699663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595831,70.455668,112.833050,278.100000,9.454979,0.000000,24.241313,51.488402,0.000000,42.310551,46.192838,0.211361,26.557228,79.440493,54.746993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.024947,79.828697,151.852084,194.867626,56.237649,56.097749,54.653104,14.479819,151.676419,5.052233,79.757662,24.935710,188.721719,152.598397,185.080164,151.764910,121.498950,151.151404,-0.061290,-1.889800,32.025740,-235.570775,156.400614,3.160261,26.004037,10.381719,19.117992,985.501844,16.640695,213372.534936,0.883638,58.807310,3.693986,6.077048,0.075525,0.053101,135.039791,113.723043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599148,70.492577,112.858429,278.100000,9.518521,0.000000,24.241313,51.501190,0.000000,42.310551,46.188062,0.211816,26.596696,78.680370,54.744810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.908168,79.803537,151.836205,194.890436,56.241782,56.097711,54.603715,14.467547,151.693565,4.997935,79.753454,24.889163,188.696179,152.490264,185.039830,151.621276,121.502734,151.146803,-0.061242,-1.889788,32.025740,-235.586805,156.655759,3.139076,25.999493,10.374038,10.398176,536.494120,16.675299,213355.955381,0.883836,58.891851,3.656480,6.097913,0.076053,0.052612,135.013806,113.753706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594679,70.527918,112.884773,278.100000,9.512272,0.000000,24.241313,51.426914,0.000000,42.310551,46.184113,0.211225,26.564873,78.894870,54.657329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.077803,79.791648,151.467131,194.895787,56.235421,56.097681,54.596781,14.477964,151.721471,4.982943,79.755535,24.996231,188.704739,152.617808,185.112719,151.653370,121.505517,151.220395,-0.061180,-1.889804,32.025740,-235.576224,156.020067,3.118221,25.937505,10.354980,57.576090,2971.016904,16.622000,213263.518179,0.880158,58.652990,3.632234,6.068028,0.080250,0.052680,135.026969,113.814148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610181,70.556276,112.916033,278.100000,9.549246,0.000000,24.241313,51.474443,0.000000,42.310551,46.178194,0.211225,26.539342,78.473613,54.746236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.016017,79.791648,151.564503,194.895787,56.241538,56.096938,54.615286,14.474825,151.684336,4.942270,79.692714,24.940462,188.690808,152.634135,185.118575,151.670929,121.511692,151.148694,-0.060959,-1.890438,32.025740,-235.575280,156.583741,3.097555,25.970104,10.375877,17.383605,896.717468,16.670258,213308.737856,0.885216,58.844918,3.626276,6.095840,0.074082,0.052279,135.040390,113.710234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586936,70.566203,112.914365,278.100000,9.544201,0.000000,24.241313,51.371465,0.000000,42.310551,46.172825,0.209782,26.551079,78.921897,54.741594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.935533,79.768423,151.488090,194.909867,56.230839,56.095411,54.732641,14.453847,151.688528,4.932843,79.672323,24.866692,188.696359,152.612830,185.066832,151.782779,121.531631,151.251127,-0.060511,-1.892158,32.025740,-235.596421,156.552485,3.072162,25.952542,10.346307,16.269172,837.431012,16.574237,213200.141855,0.879058,58.517938,3.658271,6.039888,0.075111,0.052715,135.095167,113.684154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601102,70.601102,112.965710,278.100000,9.548308,0.000000,24.241313,51.388807,0.000000,42.310551,46.164781,0.210636,26.556867,78.467305,54.750642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.972777,79.739668,151.499827,194.912965,56.252661,56.093150,54.631435,14.463551,151.674533,4.927670,79.621673,24.890690,188.709250,152.686496,185.085651,151.707734,121.491186,151.114567,-0.060304,-1.892160,32.025740,-235.592924,156.282045,3.054624,25.954940,10.340537,24.295138,1252.872139,16.606554,213225.971892,0.881013,58.632511,3.618211,6.058698,0.075963,0.053324,135.050659,113.810748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594145,70.603267,113.006670,278.100000,9.550275,0.000000,24.241313,51.416698,0.000000,42.310551,46.157634,0.211316,26.520824,79.160882,54.659591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.906877,79.731374,151.857477,194.921694,56.255894,56.092341,54.580920,14.471542,151.697561,4.919038,79.610672,24.933119,188.722526,152.577361,185.087220,151.770649,121.448912,151.184427,-0.060128,-1.892157,32.025740,-235.579216,156.232768,3.037401,25.953462,10.328727,21.567285,1113.229283,16.635053,213231.284255,0.882017,58.758863,3.646678,6.075190,0.077183,0.053607,135.020943,113.811142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603794,70.593013,113.028794,278.100000,9.611650,0.000000,24.241313,51.384700,0.000000,42.310551,46.151631,0.210501,26.574735,78.975214,54.741318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.836479,79.706214,151.889424,194.939999,56.248512,56.093102,54.608298,14.465691,151.675530,4.884446,79.585074,24.872526,188.719557,152.513764,185.081668,151.684939,121.422360,151.173025,-0.059947,-1.892166,32.025740,-235.583270,156.268359,3.020151,25.950144,10.354024,19.645921,1013.546663,16.618002,213218.926125,0.882187,58.660844,3.622585,6.066599,0.075839,0.052657,135.142179,113.704223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.558965,70.593382,112.990930,278.100000,9.627010,0.000000,24.241313,51.410708,0.000000,42.310551,46.144979,0.211134,26.552197,78.640690,54.657556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.806510,79.706214,151.595946,194.939999,56.225688,56.095320,54.593091,14.475681,151.781620,4.876195,79.593380,24.908668,188.762887,152.682104,185.114877,151.749689,121.456175,151.181709,-0.059868,-1.892166,32.025740,-235.572300,156.148801,3.003345,25.972448,10.337184,42.124677,2173.846557,16.667830,213290.408238,0.885412,58.775160,3.697880,6.097010,0.074086,0.052060,135.363795,113.608829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598518,70.638323,113.040076,278.100000,9.607676,0.000000,24.241313,51.438649,0.000000,42.310551,46.137010,0.208935,26.533572,79.181685,54.657890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.914636,79.689625,151.547728,194.961401,56.193763,56.096076,54.642599,14.476965,151.704782,4.862317,79.644055,24.821587,188.753553,152.612065,185.101465,151.663617,121.466504,151.171403,-0.059842,-1.892178,32.025740,-235.570362,156.082700,2.986718,25.946466,10.319532,30.672418,1581.417920,16.699374,213342.096473,0.887550,58.881258,3.719043,6.115578,0.075970,0.052526,135.479287,113.660705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600797,70.631895,113.041810,278.100000,9.624531,0.000000,24.241313,51.446368,0.000000,42.310551,46.129193,0.210817,26.596498,79.093713,54.652353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.890637,79.687690,151.771600,194.972665,56.147564,56.093882,54.579215,14.469687,151.715155,4.854718,79.641655,24.951893,188.752129,152.677255,185.085708,151.752170,121.472810,151.167880,-0.059693,-1.892706,32.025740,-235.580581,156.834437,2.970334,25.937379,10.308389,9.442009,487.379359,16.695119,213334.345713,0.888951,58.937222,3.689332,6.111136,0.074434,0.052305,135.547602,113.610999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565183,70.650185,113.033951,278.100000,9.640279,0.000000,24.241313,51.381185,0.000000,42.310551,46.122037,0.212274,26.557787,79.905734,54.656356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.888071,79.701237,151.711591,194.991533,56.145183,56.090053,54.590560,14.470686,151.766329,4.834207,79.608001,24.872161,188.732852,152.777878,185.115589,151.649026,121.464351,151.152391,-0.059606,-1.892723,32.025740,-235.576151,156.699198,2.954312,25.970987,10.312807,14.703657,758.818332,16.644951,213252.479479,0.884106,58.718963,3.674132,6.082679,0.074297,0.052384,135.585937,113.679459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562832,70.669394,113.042797,278.100000,9.674807,0.000000,24.241313,51.383931,0.000000,42.310551,46.114729,0.210727,26.510223,78.954474,54.659375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.901700,79.701237,151.868511,194.991533,56.143106,56.088537,54.591075,14.466120,151.758984,4.829627,79.569319,24.904305,188.724535,152.639171,185.163084,151.683574,121.457717,151.102770,-0.059590,-1.892746,32.025740,-235.583658,155.787143,2.938608,26.030037,10.318396,45.808877,2364.057273,16.668286,213250.064842,0.885985,58.761731,3.666162,6.097538,0.075270,0.052872,135.680062,113.648288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.574557,70.725065,113.025829,278.100000,9.689409,0.000000,24.241313,51.375806,0.000000,42.310551,46.108483,0.209514,26.554361,78.522574,54.649894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.846525,79.674418,151.930040,194.997447,56.138428,56.086254,54.585380,14.472541,151.855296,4.796991,79.529030,24.928108,188.724553,152.688452,185.130772,151.779960,121.460501,151.176284,-0.059582,-1.892767,32.025740,-235.579033,156.749185,2.918389,25.998952,10.341601,47.208988,2436.566934,16.665099,213255.308980,0.885861,58.780061,3.667300,6.095755,0.075660,0.052528,135.729082,113.634909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577480,70.731305,113.008884,278.100000,9.724741,0.000000,24.241313,51.354615,0.000000,42.310551,46.097406,0.209336,26.564043,79.083949,54.660309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.051936,79.638199,151.842418,194.992660,56.141097,56.086987,54.602015,14.471400,151.816074,4.794899,79.499784,24.845910,188.774165,152.649686,185.141996,151.654466,121.490335,151.182978,-0.059674,-1.892756,32.025740,-235.580992,156.489600,2.903563,25.914444,10.311472,31.942304,1648.115183,16.668404,213247.828941,0.885323,58.754666,3.650476,6.098721,0.076531,0.052546,135.739194,113.617623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586832,70.791231,113.045715,278.100000,9.754271,0.000000,24.241313,51.372230,0.000000,42.310551,46.087622,0.211406,26.501658,79.557445,54.662925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.022868,79.618293,151.574745,195.004487,56.106629,56.088509,54.675757,14.465691,151.744010,4.801281,79.544648,24.820871,188.771136,152.590486,185.159162,151.758116,121.453195,151.136296,-0.059797,-1.891002,32.025740,-235.588170,156.280596,2.888921,25.930581,10.317603,8.863676,456.718961,16.694362,213249.358645,0.887379,58.830714,3.682443,6.114740,0.074514,0.051827,135.675991,113.578182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593352,70.796091,113.039833,278.100000,9.748392,0.000000,24.241313,51.252260,0.000000,42.310551,46.079280,0.211497,26.558075,79.749272,54.655185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.880426,79.621611,151.739326,195.011246,56.115651,56.086976,54.612895,14.458984,151.740572,4.755400,79.515765,24.981150,188.763082,152.691908,185.133810,151.823934,121.425446,151.130405,-0.059884,-1.889246,32.025740,-235.588016,156.306194,2.874221,25.970969,10.347533,14.194193,732.226613,16.599257,213077.814641,0.879465,58.412431,3.655772,6.061105,0.077049,0.055034,135.591956,113.515836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.578007,70.830496,113.055680,278.100000,9.743805,0.000000,24.241313,51.256447,0.000000,42.310551,46.069380,0.210953,26.550683,78.518215,54.661765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.010057,79.621611,151.747690,195.011246,56.110406,56.085499,54.599170,14.474396,151.765463,4.750469,79.532673,24.872785,188.763468,152.682455,185.109582,151.771058,121.402938,151.245231,-0.060125,-1.888058,32.025740,-235.574401,156.584455,2.860229,26.019020,10.369927,41.211312,2126.475516,16.595113,213122.226287,0.879330,58.446443,3.670849,6.057449,0.075249,0.052885,135.608734,113.497078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591299,70.845857,113.063384,278.100000,9.772873,0.000000,24.241313,51.319097,0.000000,42.310551,46.060813,0.210908,26.560257,78.464849,54.656021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.979985,79.618293,151.629788,195.014062,56.108662,56.085500,54.613262,14.468546,151.762881,4.741033,79.516534,24.863685,188.793295,152.628020,185.084414,151.800085,121.345545,151.224199,-0.060204,-1.888070,32.025740,-235.586296,157.164671,2.846471,25.950883,10.354331,30.472855,1571.972773,16.666198,213228.530692,0.885583,58.714681,3.695812,6.098743,0.075904,0.052885,135.690259,113.597924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549624,70.852280,113.043388,278.100000,9.796590,0.000000,24.241313,51.236282,0.000000,42.310551,46.051879,0.209425,26.541091,79.004399,54.650730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.995738,79.611657,151.769687,195.003361,56.117366,56.084739,54.680733,14.469544,151.726780,4.754460,79.494283,24.779729,188.794391,152.653229,185.118580,151.756917,121.336694,151.223402,-0.060225,-1.888074,32.025740,-235.583827,156.962863,2.833400,25.941399,10.356711,14.781531,761.579221,16.610345,213171.553018,0.880993,58.473539,3.772585,6.067467,0.073862,0.052486,135.867407,113.612291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594405,70.896216,113.077913,278.100000,9.804328,0.000000,24.241313,51.238119,0.000000,42.310551,46.043078,0.210456,26.558436,78.756528,54.657929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.977814,79.592857,151.773000,195.000545,56.120998,56.082489,54.598773,14.472399,151.762812,4.771047,79.483462,24.909934,188.773815,152.651503,185.119601,151.815998,121.387757,151.203892,-0.060301,-1.889831,32.025740,-235.580810,157.332498,2.815834,25.912965,10.358243,14.010292,722.926777,16.616007,213242.872573,0.881866,58.526075,3.820041,6.070051,0.075456,0.053724,135.929270,113.655504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597216,70.900270,113.077693,278.100000,9.848337,0.000000,24.241313,51.209538,0.000000,42.310551,46.030773,0.211361,26.495870,79.341162,54.666653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.051716,79.593686,151.789615,195.018286,56.136672,56.079550,54.614747,14.466262,151.689829,4.792309,79.508317,24.939859,188.754438,152.723397,185.169219,151.719409,121.351352,151.204286,-0.060251,-1.891588,32.025740,-235.582372,157.082440,2.802442,25.932042,10.363562,14.267915,736.004671,16.617319,213234.963964,0.880174,58.490175,3.828516,6.071823,0.078286,0.054916,135.963969,113.670902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592263,70.924333,113.063076,278.100000,9.855773,0.000000,24.241313,51.204621,0.000000,42.310551,46.020347,0.211043,26.562980,78.958635,54.662345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.814965,79.593686,151.661908,195.018286,56.125681,56.077243,54.605700,14.469259,151.689067,4.814090,79.453672,24.958450,188.770683,152.624316,185.137031,151.717679,121.368924,151.193244,-0.060372,-1.893357,32.025740,-235.579375,156.824709,2.789789,25.942968,10.370540,45.246592,2334.414044,16.623793,213172.155645,0.882085,58.504673,3.768233,6.076312,0.073889,0.052431,135.988214,113.637297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595326,70.904598,113.019571,278.100000,9.837105,0.000000,24.241313,51.150770,0.000000,42.310551,46.011018,0.211406,26.520915,78.651184,54.655097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.978174,79.570739,151.636035,195.037999,56.115644,56.074950,54.594241,14.482103,151.713188,4.841430,79.369390,25.023273,188.777046,152.591847,185.132030,151.730360,121.375252,151.188620,-0.060309,-1.893953,32.025740,-235.570289,157.115738,2.778276,25.890175,10.359289,31.616747,1631.549850,16.592324,213155.285814,0.879068,58.368324,3.804824,6.059051,0.076066,0.053107,136.001001,113.550890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584705,70.906002,112.982497,278.100000,9.871598,0.000000,24.241313,51.259996,0.000000,42.310551,46.000207,0.211908,26.486278,78.620446,54.657034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.854245,79.518208,151.703412,195.045884,56.113483,56.069619,54.678066,14.469687,151.693581,4.839231,79.315914,24.883669,188.732433,152.585648,185.075488,151.737828,121.390431,151.188938,-0.060128,-1.894554,32.025740,-235.581887,157.480219,2.767698,25.895223,10.344756,12.702330,654.485793,16.685744,213265.571208,0.887931,58.808899,3.782034,6.111711,0.074418,0.052543,135.938072,113.587524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568577,70.871227,112.923140,278.100000,9.870543,0.000000,24.241313,51.164341,0.000000,42.310551,45.990309,0.211497,26.558147,78.927319,54.658529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.997037,79.479502,151.470797,195.030114,56.117046,56.062767,54.596647,14.471828,151.697356,4.870213,79.306857,24.915374,188.751586,152.603165,185.084428,151.666791,121.451017,151.200220,-0.060052,-1.896322,32.025740,-235.576480,157.877041,2.758451,25.921079,10.348254,18.208390,939.583902,16.612178,213139.616407,0.881985,58.481887,3.773522,6.070741,0.075333,0.054335,135.933745,113.606389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581569,70.821206,112.909617,278.100000,9.904274,0.000000,24.241313,51.217979,0.000000,42.310551,45.976301,0.212274,26.536114,78.393445,54.661696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.014847,79.479502,151.517961,195.030114,56.090633,56.057431,54.709434,14.467261,151.741984,4.874596,79.234675,24.818218,188.747132,152.531365,185.139842,151.647882,121.472893,151.077957,-0.059952,-1.898092,32.025740,-235.584967,157.469309,2.751157,25.922702,10.332802,35.735575,1840.214928,16.666058,213137.898235,0.885031,58.660100,3.758492,6.103722,0.075097,0.052238,135.853118,113.773745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598913,70.799164,112.905227,278.100000,9.930938,0.000000,24.241313,51.131835,0.000000,42.310551,45.962461,0.209962,26.557787,78.800291,54.658657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.916544,79.446878,151.594187,195.036309,56.051810,56.051338,54.635967,14.468546,151.569371,4.912071,79.240244,24.874568,188.747924,152.538211,185.138066,151.592776,121.495855,151.057693,-0.059834,-1.900485,32.025740,-235.586460,157.024681,2.746795,25.908169,10.327988,26.109140,1346.306432,16.586742,212941.439458,0.880888,58.355606,3.703238,6.059550,0.077103,0.053637,135.770084,113.719921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584469,70.716319,112.865974,278.100000,9.903924,0.000000,24.241313,51.105235,0.000000,42.310551,45.944157,0.209872,26.505877,78.138430,54.654772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.858333,79.418125,151.449411,195.041941,56.033371,56.045939,54.619558,14.471685,151.649653,4.935841,79.290351,24.805910,188.750913,152.551166,185.135923,151.594449,121.497008,151.094950,-0.059942,-1.902257,32.025740,-235.583973,157.828603,2.746372,25.923459,10.327429,22.033300,1136.478874,16.580470,212888.130705,0.878336,58.322536,3.623569,6.057121,0.075622,0.052173,135.782788,113.667785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602782,70.684049,112.892427,278.100000,9.935456,0.000000,24.241313,51.150577,0.000000,42.310551,45.929596,0.212733,26.511088,78.969075,54.662404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.876208,79.411214,151.527212,195.046447,56.027533,56.041354,54.591085,14.478249,151.560607,4.956649,79.322863,24.761145,188.744832,152.451891,185.133493,151.661641,121.527058,151.087802,-0.060039,-1.904027,32.025740,-235.573652,157.632198,2.746845,25.931663,10.311977,25.175403,1299.226010,16.624281,212875.370994,0.882980,58.472663,3.591024,6.084078,0.075305,0.052707,135.783087,113.696123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596308,70.679234,112.903798,278.100000,9.931538,0.000000,24.241313,51.171538,0.000000,42.310551,45.916179,0.213333,26.532634,79.211562,54.651084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.816045,79.426696,151.699081,195.040815,56.029044,56.036793,54.598380,14.466405,151.597140,4.928936,79.298116,24.754823,188.711850,152.488304,185.134920,151.561626,121.551824,151.007886,-0.060131,-1.906301,32.025740,-235.586967,157.750228,2.747940,25.880565,10.291927,27.713240,1430.004959,16.637918,212866.979682,0.885264,58.552393,3.607488,6.092501,0.074555,0.051865,135.778952,113.720710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581747,70.682917,112.895215,278.100000,9.947695,0.000000,24.241313,51.151841,0.000000,42.310551,45.902221,0.209425,26.513089,78.210265,54.657034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.018035,79.426696,151.391574,195.040815,56.004938,56.031462,54.596982,14.452991,151.542866,4.945751,79.310749,24.814993,188.722911,152.437429,185.159983,151.589934,121.576089,150.940766,-0.060241,-1.909840,32.025740,-235.598257,157.857878,2.749306,25.873046,10.292955,36.968751,1907.638742,16.633268,212804.122260,0.884976,58.512147,3.574060,6.091250,0.076111,0.053712,135.774324,113.729001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593034,70.684253,112.855303,278.100000,9.963341,0.000000,24.241313,51.175668,0.000000,42.310551,45.889738,0.209380,26.502776,77.968442,54.663624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.950100,79.431119,151.541283,195.056585,55.981899,56.024644,54.601572,14.470258,151.555394,4.959666,79.339209,24.737722,188.736087,152.448807,185.147492,151.549018,121.563891,150.986437,-0.060036,-1.913365,32.025740,-235.582787,158.126899,2.751203,25.897676,10.326257,30.885953,1593.623955,16.669078,212807.843553,0.887053,58.639893,3.511501,6.112943,0.075869,0.053116,135.758835,113.721829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610864,70.687155,112.842592,278.100000,9.959562,0.000000,24.241313,51.057574,0.000000,42.310551,45.876797,0.211953,26.480923,79.594575,54.663938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.903215,79.433055,151.421151,195.068131,55.941438,56.015530,54.590247,14.466405,151.477177,5.043604,79.376133,24.771554,188.738058,152.346803,185.124856,151.535060,121.589569,150.884966,-0.059957,-1.915120,32.025740,-235.583699,158.120925,2.753493,25.912262,10.302457,8.968071,462.821979,16.561589,212646.037267,0.879521,58.263814,3.455482,6.051297,0.075018,0.051792,135.571253,113.707067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598585,70.669902,112.812799,278.100000,9.986646,0.000000,24.241313,51.079658,0.000000,42.310551,45.863680,0.211043,26.464407,79.098165,54.669967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
24.821025,79.439966,151.476320,195.104178,55.916212,56.003299,54.605676,14.470401,151.466136,5.132112,79.349034,24.772788,188.732770,152.347691,185.119180,151.556657,121.550235,150.967481,-0.060178,-1.917456,32.025740,-235.583134,158.853098,2.756853,25.933935,10.299085,6.095003,314.460527,16.598186,212674.928289,0.881847,58.394460,3.489287,6.073775,0.075280,0.054082,135.448014,113.714371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599644,70.663497,112.780985,278.100000,9.975302,0.000000,24.241313,51.079652,0.000000,42.310551,45.846357,0.210862,26.523493,78.310531,54.662483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.104061,79.430566,151.232503,195.123891,55.913300,55.995688,54.610774,14.472256,151.401799,5.171168,79.308281,24.771232,188.698467,152.361651,185.108260,151.507500,121.524012,150.855720,-0.060540,-1.919225,32.025740,-235.577522,159.604505,2.760015,25.835525,10.283976,9.796742,505.397792,16.608262,212642.628168,0.883622,58.483662,3.415596,6.080386,0.075661,0.053865,135.364688,113.682391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589392,70.645783,112.737117,278.100000,10.005837,0.000000,24.241313,51.114698,0.000000,42.310551,45.833825,0.211316,26.440319,78.695968,54.664233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
25.006305,79.430566,151.304152,195.123891,55.905582,55.987300,54.596600,14.466833,151.448840,5.191714,79.344189,24.672408,188.739601,152.204585,185.083786,151.501100,121.522099,150.848012,-0.060645,-1.920996,32.025740,-235.587029,158.917405,2.764085,25.809056,10.291945,46.095113,2378.588267,16.643799,212688.514333,0.886244,58.643863,3.493975,6.102742,0.076610,0.052978,135.282170,113.732970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602406,70.679112,112.713843,278.100000,10.010095,0.000000,24.241313,50.953234,0.000000,42.310551,45.820249,0.212091,26.427283,78.932078,54.669151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.017000,0.128000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.320000,0.000000
