OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, December 1, 2019
4:21:22 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.113147,64.823032,139.532736,-399.844131,111.219813,104.283625,7.869037,14.323271,131.075974,30.646077,47.820084,25.665909,119.500141,139.160781,118.751172,138.796298,86.601013,136.341878,-0.000611,0.029007,32.000000,-235.685908,94.861125,-0.025271,24.539697,0.654608,463487.693865,0.919414,19.563143,12.153113,2.522926,0.069963,0.040808,136.259397,32.000000,151.120587,118.638822,136.157444,126.629130,32.000000,123.034818,69.160764,70.833815,84.397169,44.145910,58.253091,61.835443,69.388080,18.556962,27.490740,15.738074,36.932074
55.014519,64.831007,139.815417,-399.840041,111.186262,104.283698,8.865529,14.314566,131.220573,30.676819,47.655817,25.640635,119.428083,139.090088,118.690807,138.713764,86.583096,136.241595,-0.000612,0.029025,32.000000,-235.692810,94.576518,-0.025267,24.507177,0.658796,463446.751703,0.921530,19.514262,12.228742,2.540892,0.067922,0.042144,135.232065,32.000000,151.738377,145.034672,133.905602,126.421573,32.000000,122.973832,69.137630,70.849693,84.358393,44.145910,58.447746,61.835443,69.515820,18.556962,27.470234,17.731059,36.909477
55.260402,64.831007,139.454522,-399.840041,111.158446,104.283720,14.526942,14.315137,131.192052,30.681036,47.525917,25.671095,119.358378,139.036012,118.740812,138.708468,86.587655,136.371126,-0.000612,0.029053,32.000000,-235.689944,95.086797,-0.025264,24.518952,0.656609,463254.490860,0.922922,19.473598,12.195734,2.531750,0.082023,0.043253,135.006016,32.000000,152.152239,94.365907,132.564783,126.947998,32.000000,122.235250,69.143162,70.871380,84.386630,44.145910,58.318623,61.835443,69.283183,18.556962,27.458445,29.053883,36.885632
55.097345,64.947059,139.996225,-399.831604,111.168324,104.282432,11.311213,14.315993,131.321861,30.680657,47.551367,25.687707,119.413340,139.115984,118.765202,138.730674,86.658495,136.365942,-0.000614,0.029085,32.000000,-235.688596,95.065137,-0.025261,24.571378,0.660385,463359.140027,0.925067,19.576118,12.165226,2.541428,0.071071,0.045194,135.549674,32.000000,151.806609,142.064243,135.140756,127.334687,32.000000,121.843879,69.191384,70.885515,84.342196,44.145910,58.417954,61.835443,69.309469,18.556962,27.561236,22.622426,36.919455
54.871902,65.033962,139.295081,-399.840041,111.183111,104.276121,3.984763,14.318847,130.983784,30.671463,47.561415,25.435535,119.442097,138.983770,118.770427,138.560771,86.598166,136.287992,-0.000614,0.029103,32.000000,-235.688857,94.735474,-0.025300,24.549453,0.658583,463313.864214,0.923689,19.612765,12.149868,2.540889,0.073849,0.049596,136.109456,32.000000,151.025978,96.685832,137.040440,127.592964,32.000000,121.799636,69.181958,70.830924,84.369424,44.145910,58.342678,61.835443,69.483182,18.556962,27.643381,7.969527,36.852984
55.132650,65.077964,139.854989,-399.835695,111.195669,104.269784,14.631402,14.317991,131.142443,30.673554,47.341334,25.890153,119.491369,139.025163,118.762026,138.692742,86.544985,136.206168,-0.000612,0.029102,32.000000,-235.688401,94.952924,-0.025313,24.583678,0.659016,463659.751395,0.928156,19.916014,12.172564,2.538550,0.076298,0.038904,136.160841,32.000000,150.821029,136.463449,138.239009,126.607321,32.000000,122.791677,69.200486,70.833664,84.395662,44.145910,58.489611,61.835443,69.344726,18.556962,27.647316,29.262804,36.789668
55.469763,65.077964,139.639971,-399.835695,111.178066,104.263308,14.561561,14.322558,131.259291,30.633740,47.824762,25.911288,119.494706,139.071653,118.691922,138.683293,86.564820,136.384260,-0.000612,0.029097,32.000000,-235.682196,94.825658,-0.025327,24.564140,0.659016,463659.751395,0.928156,19.916014,12.172564,2.538550,0.072711,0.037387,135.738568,32.000000,151.466668,165.577514,135.377274,126.271584,32.000000,122.971050,69.213156,70.845066,84.406575,44.145910,58.538143,61.835443,69.123434,18.556962,27.699350,29.123121,36.942052
55.322058,64.935509,139.833300,-399.843876,111.169793,104.267062,3.984102,14.315851,131.123305,30.632415,47.921661,25.818814,119.452793,139.213391,118.692374,138.864663,86.622573,136.466682,-0.000612,0.029095,32.000000,-235.697099,94.861372,-0.025253,24.567418,0.657177,463640.293263,0.923140,19.709850,12.186224,2.536700,0.067318,0.042264,135.415327,32.000000,151.967965,109.805412,133.517706,126.370656,32.000000,122.871519,69.225264,70.864612,84.402468,44.145910,58.760538,61.835443,69.178790,18.556962,27.558170,7.968205,36.901113
55.389058,64.688557,139.924413,-399.841319,111.157106,104.275946,4.003005,14.314138,131.285684,30.652682,47.805708,25.693324,119.377006,139.110214,118.708011,138.802322,86.618118,136.427751,-0.000612,0.029094,32.000000,-235.693894,94.860802,-0.025265,24.604449,0.654454,463167.605900,0.919413,19.386241,12.234402,2.527623,0.077355,0.042312,135.134084,32.000000,152.221691,132.820173,132.707991,127.211520,32.000000,122.208320,69.213556,70.856243,84.383720,44.145910,58.742014,61.835443,69.129417,18.556962,27.299833,8.006009,36.730827
55.156493,64.582685,139.600514,-399.836206,111.158435,104.277217,14.601853,14.312854,131.369713,30.642677,47.592339,25.575085,119.395291,139.173854,118.784050,138.931747,86.617711,136.494048,-0.000612,0.029058,32.000000,-235.697637,94.756565,-0.025279,24.561255,0.652563,462836.761205,0.917607,19.075323,12.220074,2.526210,0.067764,0.043101,135.561154,32.000000,151.295802,211.710321,135.851959,127.660185,32.000000,121.760434,69.217131,70.840743,84.383720,44.145910,58.946889,61.835443,69.164504,18.556962,27.263745,29.203707,36.873747
55.048997,64.582685,139.724902,-399.836206,111.158208,104.270843,12.075184,14.319704,131.038575,30.628243,47.595303,25.528980,119.418124,139.255090,118.793555,138.759157,86.548130,136.485227,-0.000613,0.029047,32.000000,-235.687509,95.228580,-0.025301,24.594274,0.655252,462839.917079,0.921527,19.191741,12.252465,2.530990,0.065772,0.041379,136.084798,32.000000,151.133830,52.985711,137.772684,127.253781,32.000000,121.862684,69.208494,70.798959,84.421665,44.145910,58.775601,61.835443,69.299010,18.556962,27.111928,24.150369,36.879910
54.929260,64.667383,139.667470,-399.844642,111.158667,104.272079,14.621507,14.318705,131.157539,30.639539,47.637714,24.989501,119.440603,139.120979,118.750080,138.739090,86.557559,136.485207,-0.000613,0.029033,32.000000,-235.689983,94.440829,-0.025321,24.547198,0.656542,463015.265798,0.923583,19.294730,12.317791,2.538192,0.079370,0.049389,136.538098,32.000000,151.029113,127.804240,137.592630,126.317617,32.000000,122.586821,69.223157,70.818154,84.404598,44.145910,58.894222,61.835443,69.293579,18.556962,27.152883,29.243014,36.879690
54.802279,64.925609,139.984965,-399.826491,111.187198,104.268324,14.641538,14.318134,131.059396,30.647271,47.288161,25.348729,119.404206,139.041455,118.695572,138.736563,86.590746,136.259528,-0.000614,0.029007,32.000000,-235.688423,94.906730,-0.025277,24.532039,0.659431,463190.108772,0.926141,19.494327,12.308353,2.542679,0.069007,0.041835,135.497407,32.000000,151.678597,161.984664,134.492486,126.337229,32.000000,123.230764,69.228646,70.825706,84.443178,44.145910,58.962910,61.835443,69.420720,18.556962,27.376657,29.283076,36.922609
55.293426,65.146993,139.314930,-399.817288,111.177148,104.263287,4.118877,14.320132,131.066460,30.668420,47.513302,25.696557,119.370095,139.170855,118.661814,138.773927,86.608084,136.351308,-0.000613,0.028987,32.000000,-235.691998,94.790927,-0.025222,24.557924,0.659431,463190.108772,0.926141,19.494327,12.308353,2.542679,0.066713,0.041430,135.068229,32.000000,151.951098,186.692360,132.735255,126.804613,32.000000,122.342283,69.228667,70.822410,84.429556,44.145910,58.788688,61.835443,69.133127,18.556962,27.590055,8.237754,36.766337
55.126917,65.007836,139.563787,-399.841063,111.173051,104.269289,10.353101,14.313995,131.125209,30.667753,47.692071,25.641526,119.383001,139.160151,118.756037,138.760131,86.640319,136.344192,-0.000615,0.028988,32.000000,-235.692561,94.762764,-0.025230,24.564822,0.652850,463484.794002,0.920295,19.625080,12.193215,2.519557,0.076448,0.045806,135.077190,32.000000,152.101914,119.940635,133.600492,127.260989,32.000000,121.828453,69.257281,70.841851,84.411694,44.145910,59.163661,61.835443,69.129276,18.556962,27.607087,20.706203,36.896271
55.211787,65.007836,139.794712,-399.841063,111.182906,104.272700,14.606662,14.320417,131.001044,30.676582,47.559378,25.471379,119.434909,139.152381,118.746736,138.811372,86.586443,136.305886,-0.000614,0.028991,32.000000,-235.685484,95.105946,-0.025267,24.594877,0.656152,463357.036505,0.923130,19.645214,12.157546,2.531681,0.071268,0.040855,136.123021,32.000000,151.209020,100.871140,136.368260,127.464677,32.000000,121.803625,69.247446,70.815453,84.397655,44.145910,59.044455,61.835443,69.152087,18.556962,27.472009,29.213325,36.829360
55.072966,64.799657,140.230124,-399.841830,111.173155,104.272835,11.264640,14.313710,131.333469,30.687832,47.546596,25.445179,119.496044,139.199179,118.775739,138.794886,86.567650,136.428139,-0.000616,0.028994,32.000000,-235.696617,94.702763,-0.025282,24.602063,0.655310,463428.196031,0.921528,19.563976,12.192927,2.531972,0.071631,0.040141,136.370780,32.000000,151.067984,123.973318,138.112628,126.940335,32.000000,122.635461,69.246552,70.779739,84.412268,44.145910,59.185756,61.835443,69.132161,18.556962,27.253399,22.529279,36.799719
55.121280,64.739157,139.512209,-399.839018,111.169441,104.270327,0.892189,14.314424,131.172543,30.694497,47.654823,25.401709,119.473392,139.167920,118.742063,138.795599,86.557725,136.392776,-0.000616,0.028985,32.000000,-235.692297,94.525796,-0.025306,24.595480,0.658961,463266.650976,0.923554,19.488725,12.270730,2.546261,0.066960,0.043725,136.217622,32.000000,151.063339,146.607528,136.849565,126.512784,32.000000,122.629894,69.244996,70.783989,84.433325,44.145910,59.060831,61.835443,69.176651,18.556962,27.168726,1.784379,36.937796
55.066150,64.902508,139.686443,-399.840296,111.156848,104.264320,11.037123,14.318990,131.378955,30.707383,47.645279,25.295331,119.465998,139.097775,118.694991,138.719655,86.575409,136.371877,-0.000616,0.028970,32.000000,-235.688058,94.297046,-0.025297,24.591126,0.654657,463163.173174,0.922502,19.381933,12.263590,2.531005,0.070108,0.041066,135.193136,32.000000,151.788236,125.116625,134.183530,126.237911,32.000000,123.011914,69.248797,70.810584,84.434736,44.145910,59.650075,61.835443,69.289194,18.556962,27.138501,22.074247,36.771032
54.901361,64.902508,139.863883,-399.840296,111.165622,104.256671,14.635995,14.313853,131.126373,30.723417,47.607238,25.290681,119.360159,139.142065,118.708818,138.716799,86.598258,136.386002,-0.000615,0.028983,32.000000,-235.691229,94.510215,-0.025294,24.569018,0.656732,463357.097837,0.923862,19.598110,12.235819,2.536703,0.070512,0.041651,135.192423,32.000000,152.066222,133.174821,132.411234,126.809496,32.000000,122.272481,69.265078,70.812740,84.442142,44.145910,59.305957,61.835443,69.289661,18.556962,27.286833,29.271990,36.933174
54.743585,65.132692,139.979689,-399.839274,111.174786,104.247825,11.126525,14.319989,131.030525,30.724634,47.432464,25.254421,119.397706,138.958974,118.745623,138.650084,86.618706,136.211431,-0.000616,0.028985,32.000000,-235.686895,94.955085,-0.025296,24.545310,0.660601,463377.221291,0.927128,19.756251,12.219787,2.547549,0.063871,0.044456,135.370383,32.000000,151.921084,132.759962,32.000000,127.461817,32.000000,121.928713,69.245854,70.822569,84.367172,44.145910,59.131682,61.835443,69.238963,18.556962,27.518258,22.253051,36.928185
54.795123,65.384337,139.278825,-399.840296,111.191654,104.236410,1.005682,14.315993,130.870937,30.722659,47.279131,25.200557,119.421443,138.953184,118.743073,138.421993,86.575561,136.108348,-0.000617,0.028945,32.000000,-235.697611,94.455250,-0.025262,24.544601,0.664526,463704.836390,0.930506,20.138188,12.115047,2.557006,0.073099,0.058817,135.894504,32.000000,151.103000,131.546480,32.000000,127.441997,32.000000,121.822683,69.256032,70.773862,84.428361,44.145910,59.180912,61.835443,69.341747,18.556962,27.789265,2.011364,36.790548
54.964898,65.591987,139.672227,-399.844898,111.196596,104.221223,4.305858,14.321987,131.072728,30.724164,47.259080,25.323668,119.509843,138.805675,118.725538,138.467590,86.548974,136.100793,-0.000618,0.028971,32.000000,-235.688340,94.430080,-0.025232,24.488189,0.660601,464051.360997,0.929855,20.340225,12.108378,2.541811,0.072151,0.040032,136.077116,32.000000,151.023562,133.252585,138.267637,126.533898,32.000000,122.518145,69.286496,70.774009,84.458822,44.145910,59.220591,61.835443,69.290931,18.556962,27.833800,8.611716,36.854084
54.999285,65.591987,139.396864,-399.844898,111.180805,104.206029,12.203313,14.314281,131.065022,30.738261,47.400630,25.416349,119.537320,138.896172,118.578656,138.499977,86.564113,136.024036,-0.000619,0.028977,32.000000,-235.695226,94.185304,-0.025186,24.526873,0.660601,464051.360997,0.929855,20.340225,12.108378,2.541811,0.068366,0.038940,136.077195,32.000000,151.408199,133.805065,135.733252,126.302323,32.000000,123.085146,69.305620,70.786467,84.466249,44.145910,59.279096,61.835443,69.216454,18.556962,28.105315,24.406627,36.735669
54.940082,65.634618,139.473733,-399.839785,111.165005,104.189378,11.282689,14.317135,131.089940,30.734948,47.630820,25.381030,119.404426,138.886465,118.654552,138.535101,86.631500,136.088758,-0.000618,0.028983,32.000000,-235.689094,94.104784,-0.025203,24.500358,0.658875,464098.388657,0.926260,20.351712,12.079062,2.534521,0.067209,0.048107,135.301111,32.000000,151.868746,135.489833,133.641933,126.595116,32.000000,123.270715,69.281208,70.803968,84.453850,44.145910,59.331948,61.835443,69.157143,18.556962,28.218864,22.565377,36.932587
55.026446,65.536980,139.293998,-399.843876,111.160089,104.165227,0.772726,14.318134,131.084729,30.736742,47.401126,25.366922,119.449951,138.855491,118.750014,138.499429,86.585341,136.081269,-0.000616,0.028989,32.000000,-235.691209,94.303205,-0.025050,24.445887,0.658875,464098.388657,0.926260,20.351712,12.079062,2.534521,0.065623,0.044119,135.405104,32.000000,151.563882,132.207565,32.000000,127.656075,32.000000,121.854137,69.279983,70.808135,84.455711,44.145910,59.340873,61.835443,69.193833,18.556962,28.213957,1.545452,36.874701
54.889942,65.480873,139.267411,-399.842853,111.176060,104.150028,11.354249,14.316136,130.930407,30.770383,47.274767,25.092354,119.491771,138.716141,118.791883,138.469073,86.538408,135.973654,-0.000617,0.029013,32.000000,-235.695666,94.378871,-0.025040,24.430885,0.660830,463984.694778,0.927683,20.451169,12.042970,2.538652,0.079388,0.054238,136.123389,32.000000,151.148919,132.312295,32.000000,127.520950,32.000000,122.222936,69.301416,70.762371,84.471892,44.145910,59.318086,61.835443,69.258121,18.556962,28.219184,22.708497,36.841465
54.891359,65.481973,139.166741,-399.841319,111.150119,104.131031,14.608058,14.315422,130.919887,30.802453,47.237435,25.234423,119.567633,138.754741,118.737451,138.423052,86.520448,135.928539,-0.000616,0.029011,32.000000,-235.693265,94.455984,-0.025044,24.392700,0.661847,463813.216256,0.927809,20.345589,12.080400,2.537212,0.076900,0.040384,136.346888,32.000000,150.951531,143.848646,137.888431,126.732959,32.000000,123.161711,69.295770,70.789071,84.473469,44.145910,59.365515,61.835443,69.295358,18.556962,28.274905,29.216115,36.816594
55.074270,65.481973,139.632967,-399.841319,111.119841,104.117107,5.150135,14.321702,131.002655,30.816915,47.587605,25.371627,119.593619,138.840788,118.710058,138.443184,86.550906,136.005175,-0.000616,0.029007,32.000000,-235.686002,94.476621,-0.025049,24.360626,0.661847,463813.216256,0.927809,20.345589,12.080400,2.537212,0.066956,0.041978,135.489342,32.000000,151.477599,120.999696,134.918399,126.578770,32.000000,123.561000,69.280925,70.810318,84.462799,44.145910,59.485250,61.835443,69.149166,18.556962,28.331829,10.300269,36.770372
55.132934,65.457495,139.422808,-399.844642,111.082149,104.103135,10.945023,14.317848,130.980987,30.810094,47.659352,25.422840,119.488266,138.809693,118.749492,138.485454,86.568997,135.992833,-0.000616,0.029014,32.000000,-235.687233,94.596116,-0.025071,24.438176,0.662711,463533.469458,0.924070,20.169790,12.083148,2.535358,0.069724,0.040639,135.112197,32.000000,151.893389,135.127935,133.300599,126.856717,32.000000,123.131197,69.292306,70.814632,84.486648,44.145910,59.519915,61.835443,69.136803,18.556962,28.361867,21.890047,36.930753
55.057977,65.327957,139.325205,-399.840808,111.073017,104.091709,14.542677,14.314424,130.917091,30.793040,47.573360,25.331536,119.500545,138.859448,118.736259,138.460353,86.537622,136.126041,-0.000615,0.029025,32.000000,-235.695411,94.300148,-0.025079,24.441323,0.661431,463451.975709,0.923787,20.140838,12.077563,2.534976,0.064896,0.035093,135.207081,32.000000,152.192053,134.851030,133.112882,127.395487,32.000000,122.216472,69.289941,70.797761,84.423369,44.145910,59.444244,61.835443,69.136557,18.556962,28.283289,29.085355,36.882918
54.979864,65.183295,139.113759,-399.848477,111.077133,104.077704,11.255943,14.313710,130.764871,30.787930,47.438408,25.221990,119.564188,138.847152,118.832184,138.557263,86.536119,136.162383,-0.000615,0.029025,32.000000,-235.692847,94.440893,-0.025028,24.536104,0.658732,463247.627771,0.923647,20.031393,12.154869,2.530518,0.064477,0.040823,136.040266,32.000000,151.313238,162.253938,136.153804,127.804052,32.000000,122.306221,69.298352,70.776724,84.421453,44.145910,59.788265,61.835443,69.080370,18.556962,28.321291,22.511886,36.918721
54.961984,65.183295,139.487432,-399.848477,111.058041,104.068779,14.595624,14.322843,130.917992,30.773078,47.281667,25.060888,119.551989,138.894294,118.841177,138.558085,86.486845,136.068348,-0.000614,0.029001,32.000000,-235.684533,94.480210,-0.025052,24.551945,0.655882,463038.382285,0.924751,19.961656,12.173935,2.530267,0.064940,0.048701,136.262648,32.000000,151.046303,42.670402,138.002944,127.444583,32.000000,122.764831,69.289173,70.779584,84.435699,44.145910,59.567169,61.835443,69.176906,18.556962,28.201165,29.191249,36.859514
54.896064,65.084290,139.761604,-399.842597,111.042805,104.057248,14.635493,14.319276,130.956428,30.789670,47.404895,25.207088,119.604001,138.965601,118.808428,138.584342,86.477871,136.157175,-0.000613,0.029000,32.000000,-235.690723,94.322621,-0.025052,24.530413,0.655882,463038.382285,0.924751,19.961656,12.173935,2.530267,0.068441,0.045363,136.325450,32.000000,150.942832,192.749792,32.000000,126.856784,32.000000,122.941315,69.308529,70.823778,84.418542,44.145910,59.708658,61.835443,69.221217,18.556962,28.118007,29.270985,36.965089
54.914887,65.078239,139.682144,-399.843364,111.043988,104.045697,14.621192,14.318134,131.078682,30.812571,47.506300,25.246231,119.524105,138.945211,118.724109,138.533003,86.476430,136.173500,-0.000613,0.029000,32.000000,-235.691373,94.423943,-0.025057,24.545310,0.657576,463106.474344,0.924954,19.978819,12.177757,2.537889,0.063226,0.039982,135.493193,32.000000,151.739256,132.731980,32.000000,126.450514,32.000000,123.444833,69.278339,70.802763,84.386496,44.145910,59.717245,61.835443,69.196200,18.556962,28.121627,29.242383,36.816814
54.978248,65.095565,139.153232,-399.848477,111.016405,104.041807,12.153854,14.316421,130.995250,30.807305,47.514260,25.113919,119.510948,138.883141,118.798516,138.496087,86.593542,136.116449,-0.000614,0.028988,32.000000,-235.690627,94.612637,-0.025025,24.520316,0.659104,462910.449414,0.925209,19.918988,12.238995,2.543612,0.084856,0.046737,135.392433,32.000000,152.030696,136.617049,32.000000,127.048217,32.000000,122.842357,69.288496,70.819948,84.408854,44.145910,59.657810,61.835443,69.070680,18.556962,28.130693,24.307707,36.776828
54.945776,65.095565,140.032381,-399.848477,111.014159,104.035390,10.030706,14.322272,130.923469,30.793844,47.374862,25.209110,119.493848,138.927164,118.815562,138.508131,86.558073,136.206858,-0.000614,0.028976,32.000000,-235.688546,94.700720,-0.025026,24.512920,0.659104,462910.449414,0.925209,19.918988,12.238995,2.543612,0.063400,0.040490,135.476077,32.000000,152.017673,142.723156,32.000000,127.741727,32.000000,122.399204,69.299462,70.794415,84.373288,44.145910,59.894889,61.835443,69.167155,18.556962,28.158698,20.061412,36.812925
55.037843,65.068614,139.464630,-399.842597,110.987702,104.027804,14.615678,14.317991,130.745780,30.774196,47.305402,25.245926,119.547506,138.902655,118.803701,138.556166,86.527147,136.099409,-0.000614,0.028966,32.000000,-235.688729,94.603275,-0.025282,24.457006,0.656142,462644.796320,0.924020,19.875478,12.094312,2.531060,0.071722,0.054719,135.987045,32.000000,151.150606,151.522157,136.760539,127.879304,32.000000,122.101444,69.279028,70.786039,84.329220,44.145910,59.746827,61.835443,69.102792,18.556962,28.144003,29.231356,36.887026
55.084720,64.995461,139.801873,-399.845154,110.954877,104.022789,0.919077,14.322415,130.972479,30.770111,47.531442,25.062897,119.592831,138.894355,118.815701,138.571184,86.524195,136.235568,-0.000613,0.028967,32.000000,-235.683650,94.738552,-0.025309,24.482236,0.661270,462707.981883,0.924673,19.906648,12.173469,2.548556,0.065682,0.038225,136.361227,32.000000,151.057795,157.499354,138.604958,126.956744,32.000000,122.741871,69.297533,70.768859,84.365432,44.145910,59.800741,61.835443,69.039232,18.556962,28.074816,1.838154,36.919675
54.992501,64.923133,139.144110,-399.842597,110.935097,104.015288,0.919635,14.317135,130.978803,30.778192,47.578320,25.079221,119.608480,138.915828,118.785029,138.643318,86.512683,136.090064,-0.000613,0.028957,32.000000,-235.694503,94.925310,-0.025287,24.424381,0.658427,462642.321152,0.922818,19.791355,12.152471,2.533977,0.063389,0.040211,136.491367,32.000000,151.324599,156.929220,136.643967,126.687721,32.000000,123.230800,69.286693,70.787887,84.357970,44.145910,59.703437,61.835443,69.110650,18.556962,28.000817,1.839270,36.840511
55.061782,64.906083,139.368017,-399.843620,110.934602,104.001312,4.627764,14.317278,131.102504,30.798647,47.576584,25.228644,119.534488,138.914339,118.762390,138.601250,86.514677,136.064415,-0.000613,0.028975,32.000000,-235.691738,94.371039,-0.025166,24.449060,0.657975,462443.894133,0.923222,19.689368,12.162418,2.530238,0.067486,0.047637,135.579201,32.000000,151.855773,128.782264,134.027870,126.807605,32.000000,123.390197,69.290994,70.781816,84.321205,44.145910,60.018527,61.835443,69.078512,18.556962,27.991910,9.255528,36.871106
55.026589,64.906083,139.523840,-399.843620,110.927661,103.984798,14.529390,14.315851,131.017561,30.847391,47.591575,24.979662,119.494871,138.874577,118.761997,138.623454,86.553907,136.248429,-0.000612,0.028990,32.000000,-235.693165,94.519392,-0.025060,24.498732,0.657327,462312.344064,0.921719,19.605872,12.148025,2.531121,0.072000,0.042749,135.098273,32.000000,152.200557,110.810884,32.000000,127.341965,32.000000,122.315994,69.270644,70.817052,84.303008,44.145910,59.902114,61.835443,69.072647,18.556962,27.964366,29.058781,36.743300
54.882926,64.955034,139.698900,-399.846688,110.915252,103.977149,14.600815,14.311284,131.032934,30.874937,47.338848,24.979968,119.550536,138.743588,118.881741,138.564290,86.613399,136.031487,-0.000613,0.029007,32.000000,-235.697731,94.111497,-0.025064,24.398444,0.657203,462184.892930,0.922099,19.639617,12.197716,2.535571,0.071238,0.049203,135.677399,32.000000,151.942866,72.534549,32.000000,127.572843,32.000000,122.132729,69.309645,70.864272,84.314109,44.145910,59.898204,61.835443,69.103874,18.556962,28.005100,29.201629,36.907496
54.925576,65.038637,139.407940,-399.841575,110.913833,103.961905,0.662334,14.316136,131.003137,30.871360,47.136989,25.229289,119.541003,138.860671,118.895365,138.510307,86.511449,136.186357,-0.000612,0.029009,32.000000,-235.693207,94.741247,-0.025061,24.437993,0.662953,462182.278602,0.924949,19.826491,12.033380,2.545398,0.070359,0.042246,136.537207,32.000000,151.282792,159.220792,32.000000,127.730469,32.000000,122.034249,69.304120,70.800308,84.294301,44.145910,59.926414,61.835443,69.122279,18.556962,28.084817,1.324667,36.938383
55.189295,65.017187,139.525248,-399.848222,110.881510,103.944104,11.443439,14.317135,131.178197,30.855472,47.438037,25.396299,119.611529,138.819420,118.817929,138.509676,86.547562,136.194538,-0.000612,0.028995,32.000000,-235.693192,94.249506,-0.025057,24.537756,0.659824,462408.072608,0.924419,19.869119,12.210190,2.538124,0.074340,0.039380,136.731287,32.000000,150.966378,134.766757,32.000000,126.870415,32.000000,122.953830,69.301550,70.784477,84.312968,44.145910,60.011791,61.835443,69.083672,18.556962,28.089294,22.886878,36.817401
55.127982,65.017187,139.774961,-399.848222,110.839285,103.939042,14.630937,14.319846,130.920716,30.854030,47.781161,25.432797,119.620237,138.981506,118.766169,138.584098,86.521685,136.128689,-0.000614,0.029011,32.000000,-235.689169,94.876300,-0.025049,24.571693,0.653739,462069.973313,0.919124,19.594848,12.178029,2.528122,0.061396,0.040057,136.104848,32.000000,151.495107,128.883397,135.538495,126.744679,32.000000,123.248113,69.282531,70.809848,84.313542,44.145910,60.119117,61.835443,68.991866,18.556962,28.070324,29.261874,36.781451
55.204153,64.847782,139.215624,-399.842597,110.827024,103.941543,14.650023,14.321273,131.049951,30.872925,47.872970,25.096192,119.534439,138.936279,118.804756,138.621380,86.541990,136.315884,-0.000614,0.029010,32.000000,-235.689053,94.575230,-0.025029,24.574027,0.654963,462134.608477,0.920197,19.653544,12.172086,2.535463,0.063388,0.043808,135.682994,32.000000,152.093452,126.856910,133.682691,126.770102,32.000000,123.197042,69.300909,70.832753,84.339615,44.145910,60.112595,61.835443,68.990720,18.556962,27.893684,29.300046,36.912265
55.103942,64.722107,140.008913,-399.847199,110.803629,103.934670,11.085115,14.315280,131.126493,30.867062,47.557208,25.079315,119.501937,138.954917,118.815021,138.615713,86.538376,136.118898,-0.000614,0.029022,32.000000,-235.692916,94.742348,-0.025049,24.550817,0.650643,461831.259257,0.918459,19.411225,12.242208,2.521832,0.069658,0.044252,135.700009,32.000000,152.314500,184.087478,133.007671,127.326212,32.000000,122.012617,69.305950,70.808353,84.297635,44.145910,60.270428,61.835443,68.981139,18.556962,27.748380,22.170230,36.965236
54.993562,64.758407,140.037525,-399.849244,110.820294,103.926958,1.025954,14.322130,131.131055,30.855843,47.253957,24.978469,119.537691,139.017230,118.849246,138.662003,86.519230,136.244751,-0.000613,0.028994,32.000000,-235.687049,94.574129,-0.025028,24.459157,0.656481,461693.186433,0.920077,19.381491,12.150663,2.540815,0.076462,0.051348,136.103679,32.000000,151.419881,134.946536,136.096369,127.728222,32.000000,122.242854,69.287740,70.841164,84.296390,44.145910,60.334673,61.835443,69.034641,18.556962,27.742320,2.051908,36.938383
54.932960,64.915708,139.416292,-399.843364,110.812968,103.912982,11.072962,14.317848,130.963500,30.835115,47.275201,25.111285,119.546420,138.946067,118.876049,138.562543,86.453366,136.167664,-0.000613,0.028987,32.000000,-235.689200,94.338815,-0.025027,24.433508,0.656481,461693.186433,0.920077,19.381491,12.150663,2.540815,0.063921,0.044627,136.507643,32.000000,151.165211,143.308092,32.000000,127.780721,32.000000,122.008512,69.291998,70.794012,84.310734,44.145910,60.133442,61.835443,69.011059,18.556962,27.714325,22.145925,36.871766
55.048349,64.915708,140.054860,-399.843364,110.802390,103.901594,8.017708,14.314138,131.021078,30.834782,47.418506,25.043412,119.542403,138.904511,118.785239,138.623698,86.398161,136.242309,-0.000613,0.029004,32.000000,-235.693402,94.438384,-0.025027,24.414415,0.659336,462133.379877,0.923582,19.739100,12.259241,2.537935,0.075500,0.039152,136.678078,32.000000,151.016499,131.904746,32.000000,126.792180,32.000000,122.737266,69.278610,70.792254,84.337403,44.145910,60.416355,61.835443,68.985667,18.556962,27.858276,16.035416,36.920849
54.975849,65.065314,139.607313,-399.846176,110.794540,103.894007,14.585789,14.317563,131.012899,30.814870,47.508067,25.149010,119.533123,138.834856,118.744921,138.635109,86.466326,136.163135,-0.000614,0.029001,32.000000,-235.688174,94.651631,-0.025067,24.447906,0.661353,462124.665672,0.920932,19.628376,12.350506,2.544215,0.072826,0.063531,136.003447,32.000000,151.775116,131.584879,134.777187,126.337002,32.000000,123.252809,69.269615,70.809806,84.341684,44.145910,60.441925,61.835443,68.952134,18.556962,28.006262,29.171578,36.765383
54.909067,65.122517,139.169411,-399.845409,110.770681,103.886413,11.272906,14.314281,131.087903,30.798333,47.483852,25.116489,119.500666,138.830921,118.756017,138.539255,86.490668,136.118063,-0.000614,0.028977,32.000000,-235.693915,94.991145,-0.025088,24.437861,0.659458,462201.655649,0.922755,19.847528,12.244091,2.539430,0.074041,0.041989,135.686034,32.000000,152.106674,127.798378,133.064487,126.985302,32.000000,123.022297,69.298375,70.855096,84.391795,44.145910,60.197398,61.835443,69.052665,18.556962,28.071939,22.545811,36.852397
55.007351,65.138743,139.403808,-399.841575,110.723674,103.885695,0.866456,14.314709,131.041262,30.784982,47.496326,25.020754,119.485155,138.919764,118.829244,138.538379,86.509574,136.064621,-0.000613,0.028978,32.000000,-235.693978,94.558061,-0.024903,24.481134,0.658526,462237.074182,0.924141,19.968856,12.197966,2.534543,0.061220,0.035587,135.465977,32.000000,152.242030,139.346473,133.656340,127.645911,32.000000,122.036431,69.298565,70.859430,84.374029,44.145910,60.568747,61.835443,68.966255,18.556962,28.086136,1.732913,36.949829
55.024803,65.138743,139.704804,-399.841575,110.694137,103.885614,0.982141,14.314852,130.890061,30.775947,47.280930,24.913038,119.563311,138.766730,118.839161,138.459314,86.479218,136.129407,-0.000611,0.028981,32.000000,-235.687279,94.290949,-0.024842,24.490445,0.657142,462158.756809,0.922210,19.890730,12.153226,2.534276,0.063871,0.041608,136.130153,32.000000,151.223898,134.303174,136.516310,127.690736,32.000000,121.948493,69.316112,70.872800,84.381132,44.145910,60.457223,61.835443,68.975101,18.556962,28.118069,1.964282,36.749389
55.145837,65.193746,139.611667,-399.846943,110.702620,103.882991,11.349278,14.319704,130.796524,30.787044,47.255853,24.994885,119.585569,138.816279,118.847308,138.488450,86.417683,136.051986,-0.000611,0.028937,32.000000,-235.687672,93.926247,-0.024851,24.501722,0.657142,462158.756809,0.922210,19.890730,12.153226,2.534276,0.069868,0.040426,136.672672,32.000000,151.090662,141.213480,138.065210,127.084622,32.000000,122.559108,69.316422,70.820879,84.415322,44.145910,60.369762,61.835443,68.959896,18.556962,28.192145,22.698555,36.840952
55.043019,65.235824,139.426365,-399.846432,110.701610,103.870357,7.876868,14.319561,130.840346,30.785277,47.301922,24.984509,119.609102,138.811406,118.814320,138.488633,86.474156,136.077962,-0.000610,0.028937,32.000000,-235.686012,94.472849,-0.024910,24.535291,0.655720,462320.565842,0.919923,19.813005,12.239008,2.531681,0.068393,0.043915,136.573564,32.000000,151.180479,164.550155,137.077410,126.922177,32.000000,123.372749,69.301472,70.856114,84.418081,44.145910,60.424995,61.835443,68.947068,18.556962,28.257340,15.753737,36.584973
55.012315,65.198697,139.322586,-399.846943,110.678282,103.860239,11.147964,14.317706,130.777038,30.780350,47.472490,25.063710,119.573648,138.806125,118.733263,138.544309,86.461029,135.983876,-0.000611,0.028926,32.000000,-235.691965,94.562852,-0.024988,24.521155,0.655372,462272.081349,0.921673,19.953603,12.195094,2.533044,0.075295,0.045493,135.506754,32.000000,151.838570,142.922910,32.000000,126.664204,32.000000,123.157958,69.288435,70.857610,84.429810,44.145910,60.440518,61.835443,68.888338,18.556962,28.284667,22.295928,36.754231
55.041530,65.077964,139.764023,-399.841319,110.643855,103.850033,1.053742,14.318990,131.081336,30.777065,47.399693,25.047939,119.509281,138.871355,118.838868,138.498167,86.458629,136.184314,-0.000610,0.028899,32.000000,-235.689697,94.802348,-0.024968,24.490628,0.655541,462218.863455,0.922033,19.945921,12.162723,2.532571,0.059835,0.036440,135.499850,32.000000,152.117248,140.279968,134.543244,127.466185,32.000000,122.084138,69.308742,70.868759,84.422507,44.145910,60.509839,61.835443,68.947201,18.556962,28.279083,2.107484,36.945573
55.013524,65.077964,140.105242,-399.841319,110.628006,103.849960,14.618174,14.319276,130.873729,30.763329,47.367276,25.024508,119.581692,138.888769,118.833609,138.546694,86.484861,136.153420,-0.000611,0.028879,32.000000,-235.692690,94.541417,-0.024960,24.506731,0.655541,462218.863455,0.922033,19.945921,12.162723,2.532571,0.065435,0.047684,136.241497,32.000000,151.365897,43.970654,136.920480,127.854895,32.000000,122.200900,69.345539,70.880618,84.436566,44.145910,60.769329,61.835443,68.935657,18.556962,28.170136,29.236349,36.968024
54.965393,64.998761,139.789893,-399.844131,110.634386,103.852432,4.578180,14.313139,131.165866,30.729297,47.400246,24.862107,119.612384,138.864199,118.887115,138.576739,86.459160,136.186298,-0.000611,0.028866,32.000000,-235.694729,94.631381,-0.025007,24.457033,0.655897,462164.185155,0.922061,19.951053,12.239850,2.535938,0.068817,0.047708,136.357446,32.000000,151.046066,77.229338,138.349666,126.942384,32.000000,122.802119,69.331109,70.854194,84.488725,44.145910,60.553761,61.835443,68.911432,18.556962,28.095653,9.156359,36.828186
55.046870,64.964385,139.419036,-399.844131,110.634284,103.854933,11.875029,14.318134,130.834996,30.718190,47.507580,24.834127,119.633404,138.957119,118.848472,138.530232,86.445917,136.169908,-0.000611,0.028850,32.000000,-235.690881,94.661991,-0.025049,24.408016,0.659591,462009.670793,0.921532,19.823893,12.247162,2.546738,0.069756,0.041220,135.830658,32.000000,151.444549,169.551637,136.365789,126.648816,32.000000,123.068649,69.312669,70.883457,84.486464,44.145910,60.610002,61.835443,68.904083,18.556962,28.060589,23.750059,36.925984
54.940947,64.999036,139.430690,-399.844387,110.664551,103.852416,14.525294,14.315280,130.895229,30.717733,47.546688,24.880654,119.549429,138.873843,118.807983,138.541231,86.480247,136.065519,-0.000612,0.028833,32.000000,-235.695538,95.129198,-0.025002,24.441664,0.656209,461848.244256,0.921036,19.716683,12.204866,2.531984,0.069969,0.041008,135.465566,32.000000,152.050947,185.743583,133.867371,126.545814,32.000000,123.136830,69.279404,70.870979,84.469475,44.145910,60.764524,61.835443,68.908448,18.556962,28.056462,29.050588,36.724884
55.035876,64.999036,139.350445,-399.844387,110.669499,103.844774,14.608517,14.315565,130.992596,30.707230,47.433265,24.901731,119.504972,138.880817,118.844371,138.538094,86.509202,136.112328,-0.000612,0.028809,32.000000,-235.691155,94.403916,-0.024974,24.443710,0.658093,461888.243538,0.921074,19.678469,12.267773,2.532733,0.064368,0.040563,135.200583,32.000000,152.395360,129.494775,132.604714,127.547668,32.000000,122.153180,69.304595,70.924309,84.507478,44.145910,60.756097,61.835443,68.892865,18.556962,28.090212,29.217033,36.850856
55.027156,65.078789,139.669986,-399.842853,110.656425,103.837108,4.319427,14.315565,130.871816,30.729597,47.285138,24.730197,119.533566,138.788650,118.843153,138.501098,86.447855,136.138773,-0.000611,0.028813,32.000000,-235.690172,94.690260,-0.024970,24.405525,0.656938,461769.977327,0.921026,19.723663,12.176660,2.531993,0.068034,0.045738,135.542097,32.000000,151.656489,182.598932,32.000000,127.795328,32.000000,122.144494,69.292509,70.915977,84.469233,44.145910,60.824510,61.835443,68.870554,18.556962,28.174197,8.638853,36.904708
54.987180,65.140943,139.324637,-399.837996,110.632873,103.832025,7.734331,14.317420,130.841147,30.711272,47.191481,24.986267,119.591616,138.870438,118.870642,138.517458,86.432349,136.064884,-0.000613,0.028777,32.000000,-235.688808,94.968832,-0.025197,24.423332,0.659833,461972.181717,0.921459,19.811780,12.250788,2.538201,0.063353,0.047737,135.941958,32.000000,151.215420,146.735131,32.000000,127.837213,32.000000,122.148294,69.285450,70.898568,84.497750,44.145910,60.809422,61.835443,68.906421,18.556962,28.246465,15.468663,36.915640
54.943237,65.161019,139.907696,-399.843109,110.621059,103.828199,14.563438,14.321273,131.088195,30.692822,47.425111,24.959582,119.628936,138.787670,118.867560,138.448949,86.455788,136.128647,-0.000614,0.028792,32.000000,-235.685283,94.890616,-0.025256,24.492517,0.659833,461972.181717,0.921459,19.811780,12.250788,2.538201,0.076883,0.041767,136.369282,32.000000,151.215195,197.187726,137.999836,126.693075,32.000000,122.855889,69.285097,70.913967,84.531852,44.145910,60.861576,61.835443,68.897579,18.556962,28.262797,29.126876,36.803314
55.043742,65.161019,139.082572,-399.843109,110.626123,103.821878,7.847588,14.317563,131.146264,30.639873,47.618675,25.042776,119.655060,138.853941,118.777475,138.503585,86.444034,136.176847,-0.000613,0.028763,32.000000,-235.692927,94.578699,-0.025246,24.522624,0.660027,462079.077028,0.923000,19.974541,12.237962,2.546404,0.070294,0.041145,135.736326,32.000000,151.709745,26.274925,135.191174,126.645287,32.000000,123.353494,69.241328,70.908416,84.518438,44.145910,60.791274,61.835443,68.861732,18.556962,28.301074,15.695176,36.939997
55.001580,65.095290,139.601662,-399.837484,110.629667,103.818086,8.159774,14.316707,131.151945,30.654694,47.620706,24.969635,119.563223,138.864015,118.782914,138.500936,86.479764,136.153790,-0.000615,0.028740,32.000000,-235.687555,95.037135,-0.025212,24.539278,0.653498,462014.783938,0.921167,19.878104,12.273009,2.526764,0.067593,0.043006,135.227076,32.000000,152.022509,150.201535,133.472409,126.916050,32.000000,123.230624,69.256631,70.922032,84.533857,44.145910,60.950211,61.835443,68.862429,18.556962,28.250423,16.319548,36.787100
55.154962,65.056238,139.533369,-399.840296,110.635208,103.816786,14.581145,14.319846,131.104092,30.676248,47.422434,24.883271,119.524585,138.903695,118.825914,138.586869,86.473970,136.140115,-0.000615,0.028762,32.000000,-235.683432,94.858026,-0.025188,24.516854,0.656179,461862.295425,0.921587,19.852814,12.226137,2.538139,0.063223,0.040263,134.985805,32.000000,152.302858,155.080451,133.291606,127.564400,32.000000,122.149666,69.246038,70.918920,84.538656,44.145910,61.004491,61.835443,68.783859,18.556962,28.221794,29.162290,36.873967
54.944305,65.051838,139.677918,-399.841575,110.648967,103.816720,14.590898,14.323129,131.057036,30.683895,47.270471,24.753679,119.570183,138.862280,118.879028,138.488778,86.471611,136.257829,-0.000616,0.028773,32.000000,-235.682936,94.391737,-0.025203,24.547591,0.654105,461722.697741,0.918667,19.666760,12.225323,2.529843,0.068910,0.048019,135.870041,32.000000,151.385459,140.578920,136.293832,127.601937,32.000000,121.858758,69.239083,70.927315,84.530580,44.145910,61.016398,61.835443,68.848388,18.556962,28.228311,29.181797,36.923930
55.024362,65.051838,139.158868,-399.841575,110.679685,103.811588,14.636445,14.316279,130.995435,30.687681,47.313696,24.903907,119.619117,138.828841,118.904458,138.514524,86.452505,136.121856,-0.000617,0.028758,32.000000,-235.692737,94.421761,-0.025227,24.518428,0.654105,461722.697741,0.918667,19.666760,12.225323,2.529843,0.100427,0.041462,136.386214,32.000000,151.162003,147.500953,137.862812,127.383035,32.000000,122.386228,69.229016,70.921413,84.572619,44.145910,60.941965,61.835443,68.840169,18.556962,28.230018,29.272891,36.919381
54.982994,65.143418,139.288852,-399.840041,110.672826,103.805263,8.158193,14.314709,130.917049,30.687017,47.402322,24.707249,119.618198,138.813568,118.845028,138.498775,86.390340,136.030341,-0.000616,0.028744,32.000000,-235.691356,94.572419,-0.025226,24.427161,0.657092,461849.368052,0.922711,19.864334,12.284553,2.542173,0.069990,0.043580,136.483035,32.000000,151.047458,67.534415,137.559268,126.990516,32.000000,123.324137,69.232197,70.911324,84.569867,44.145910,61.058523,61.835443,68.818644,18.556962,28.332592,16.316387,36.835522
55.021332,65.272952,139.568787,-399.839785,110.662056,103.803928,11.331925,14.318134,130.984868,30.655026,47.349956,24.715872,119.642649,138.773765,118.777222,138.464552,86.408393,136.057436,-0.000617,0.028747,32.000000,-235.694487,94.280526,-0.025238,24.397919,0.657867,462057.553013,0.922169,19.918776,12.255884,2.533308,0.072632,0.058096,135.365053,32.000000,151.754325,157.498378,134.574579,126.559826,32.000000,123.158318,69.221955,70.944624,84.577355,44.145910,61.128093,61.835443,68.832296,18.556962,28.480797,22.663850,36.583359
54.999651,65.431367,139.591020,-399.832371,110.658516,103.787067,0.779926,14.317991,130.984726,30.614824,47.273803,24.812380,119.514590,138.719627,118.811981,138.434095,86.405220,135.968816,-0.000619,0.028726,32.000000,-235.689877,94.226704,-0.025246,24.354515,0.657867,462057.553013,0.922169,19.918776,12.255884,2.533308,0.070372,0.044030,135.225467,32.000000,152.166907,112.489113,32.000000,126.983681,32.000000,122.715368,69.212613,70.931571,84.574175,44.145910,61.107894,61.835443,68.848162,18.556962,28.512425,1.559853,36.755845
55.024460,65.431367,138.962275,-399.832371,110.670268,103.772721,14.634864,14.316279,131.057050,30.602671,47.251612,25.031583,119.541795,138.803393,118.830185,138.361813,86.431108,135.988489,-0.000617,0.028743,32.000000,-235.694376,94.146839,-0.025286,24.356875,0.661561,462328.703725,0.922106,20.190742,12.211248,2.538035,0.067200,0.043236,135.554382,32.000000,152.290764,133.993489,32.000000,127.651174,32.000000,122.170440,69.191163,70.942080,84.553619,44.145910,60.980077,61.835443,68.811409,18.556962,28.717216,29.269728,36.955918
54.930413,65.410190,139.960173,-399.829048,110.642130,103.767633,5.011650,14.317563,130.976616,30.597124,47.424731,24.988684,119.634691,138.813649,118.897669,138.369780,86.448912,136.086738,-0.000617,0.028742,32.000000,-235.692108,94.794721,-0.025313,24.417405,0.661561,462328.703725,0.922106,20.190742,12.211248,2.538035,0.058868,0.038302,136.174301,32.000000,151.187075,124.848971,136.660020,127.979646,32.000000,122.171893,69.223496,70.942431,84.550252,44.145910,61.362768,61.835443,68.859224,18.556962,28.760714,10.023299,36.808963
55.045771,65.168995,139.761986,-399.842853,110.643303,103.765048,14.598162,14.316707,131.065487,30.589477,47.510618,24.901411,119.675399,138.729435,118.868138,138.507129,86.388195,136.055356,-0.000617,0.028747,32.000000,-235.689686,94.575396,-0.025325,24.497762,0.657807,462198.959634,0.921762,20.166942,12.194875,2.525464,0.071322,0.043402,136.265578,32.000000,151.017254,124.558954,138.463538,127.224955,32.000000,122.635996,69.222996,70.906287,84.554256,44.145910,61.086796,61.835443,68.799107,18.556962,28.553912,29.196325,36.840878
55.004688,64.954209,139.702940,-399.835695,110.635249,103.754841,11.427303,14.322700,130.997443,30.587679,47.522625,24.822287,119.662988,138.748153,118.849035,138.521924,86.373688,135.917697,-0.000616,0.028751,32.000000,-235.686151,94.299124,-0.025331,24.483626,0.657256,461881.072677,0.920479,19.884134,12.270125,2.539014,0.065614,0.049878,136.265330,32.000000,151.237995,127.380002,136.836899,126.573184,32.000000,123.275276,69.183272,70.942080,84.559296,44.145910,61.343182,61.835443,68.805569,18.556962,28.355307,22.854605,36.927452
55.005084,64.865382,139.630895,-399.832627,110.672845,103.744687,5.087652,14.318277,130.993510,30.601041,47.507998,24.793823,119.614947,138.822193,118.805250,138.488653,86.430447,136.073413,-0.000617,0.028745,32.000000,-235.689263,94.664582,-0.025299,24.513917,0.657470,461594.038026,0.920872,19.708751,12.218048,2.539837,0.063994,0.046032,135.590782,32.000000,151.891876,134.501066,134.110994,126.662464,32.000000,123.389094,69.155654,70.932342,84.508489,44.145910,61.293473,61.835443,68.785343,18.556962,28.350001,10.175304,36.877562
55.003545,64.865382,140.054878,-399.832627,110.690677,103.737021,14.603604,14.318705,130.943599,30.606873,47.431981,24.849967,119.526190,138.816259,118.890745,138.554924,86.421286,136.110733,-0.000617,0.028737,32.000000,-235.689491,94.561078,-0.025303,24.523149,0.656054,461317.426881,0.920419,19.619544,12.236603,2.538509,0.077297,0.041766,135.224879,32.000000,152.162286,132.546790,32.000000,127.387901,32.000000,122.427493,69.155118,70.927248,84.514809,44.145910,61.544883,61.835443,68.789993,18.556962,28.247599,29.207208,36.550343
55.080077,64.848057,139.918849,-399.843876,110.651531,103.735807,14.602838,14.320132,131.046358,30.595782,47.351543,24.659718,119.574494,138.832204,118.900230,138.489530,86.424163,136.009808,-0.000617,0.028726,32.000000,-235.688392,94.607047,-0.025181,24.578748,0.657935,461303.012133,0.920374,19.621022,12.263805,2.546288,0.068500,0.040361,135.437094,32.000000,151.859428,124.258944,32.000000,127.759922,32.000000,122.007149,69.162657,70.928555,84.491175,44.145910,61.280852,61.835443,68.764662,18.556962,28.213731,29.205675,36.916740
55.057566,64.889308,139.670368,-399.833905,110.634681,103.737058,7.180880,14.312996,130.926777,30.610425,47.283101,24.680522,119.607600,138.884447,118.934551,138.536177,86.418224,136.115799,-0.000618,0.028738,32.000000,-235.697658,94.955761,-0.025147,24.523988,0.654601,461220.669586,0.918997,19.530311,12.212132,2.540281,0.064718,0.048132,136.081245,32.000000,151.204279,126.658518,137.180880,127.748803,32.000000,122.132507,69.169472,70.913387,84.541520,44.145910,61.496821,61.835443,68.738360,18.556962,28.238029,14.361760,36.890915
54.999297,65.016361,139.600599,-399.842853,110.610978,103.731937,14.519033,14.324128,130.999197,30.620904,47.367810,24.581520,119.629742,138.745828,118.910778,138.512757,86.394618,136.066041,-0.000619,0.028722,32.000000,-235.684068,94.153709,-0.025145,24.488058,0.655216,461309.385834,0.919663,19.593138,12.269316,2.536806,0.070634,0.042624,136.617705,32.000000,151.054305,175.172568,138.305707,126.806811,32.000000,122.706608,69.174645,70.892022,84.564365,44.145910,61.476699,61.835443,68.699975,18.556962,28.225203,29.038066,36.917694
54.914901,65.016361,139.766533,-399.842853,110.596520,103.724276,0.854204,14.321131,130.672431,30.626722,47.314064,24.634239,119.652808,138.778066,118.858476,138.462497,86.420300,135.985342,-0.000618,0.028707,32.000000,-235.687721,94.417966,-0.025179,24.470382,0.656881,461540.969272,0.920782,19.776076,12.268868,2.538225,0.071657,0.039793,136.094005,32.000000,151.537037,152.290328,135.936662,126.655331,32.000000,123.266674,69.173321,70.945828,84.560735,44.145910,61.602242,61.835443,68.808264,18.556962,28.351257,1.708408,36.700526
55.121045,65.132692,139.858276,-399.838507,110.604489,103.714440,14.604812,14.320417,131.153041,30.606493,47.476254,24.672836,119.567425,138.690406,118.800082,138.388117,86.394239,136.006829,-0.000620,0.028732,32.000000,-235.687942,94.449231,-0.025238,24.435816,0.659395,461504.927969,0.922301,19.857098,12.204162,2.545148,0.065938,0.042687,135.350865,32.000000,151.924754,129.551046,133.802563,126.809107,32.000000,123.331145,69.141049,70.940980,84.521559,44.145910,61.406282,61.835443,68.727867,18.556962,28.475820,29.209624,36.935375
55.020167,65.155244,139.339750,-399.840296,110.603470,103.709727,11.556680,14.319133,130.957266,30.625129,47.368176,24.708587,119.539011,138.787487,118.866276,138.438334,86.405552,136.036560,-0.000621,0.028732,32.000000,-235.693161,94.254604,-0.025296,24.441533,0.657925,461548.648331,0.918556,19.775693,12.240614,2.537294,0.063968,0.041836,135.245074,32.000000,152.239559,113.415132,133.134646,127.470288,32.000000,122.111348,69.141696,70.929191,84.515764,44.145910,61.520054,61.835443,68.734570,18.556962,28.514104,23.113359,36.752324
55.019643,65.070814,139.400454,-399.841319,110.603276,103.707256,8.172157,14.321559,130.902816,30.645994,47.189839,24.824557,119.578885,138.770501,118.903055,138.447931,86.424667,136.188352,-0.000621,0.028715,32.000000,-235.687784,94.513026,-0.025295,24.377332,0.657925,461548.648331,0.918556,19.775693,12.240614,2.537294,0.067343,0.052949,135.926584,32.000000,151.579219,137.711719,135.769383,127.567949,32.000000,121.756071,69.113725,70.918273,84.502288,44.145910,61.719008,61.835443,68.737950,18.556962,28.532093,16.344314,36.751737
