OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 1, 2020
1:02:40 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
37.350774,60.808250,149.435206,152.319948,95.623222,96.887360,57.654997,14.237933,148.830158,4.338521,61.050971,37.920628,150.013013,149.840572,148.618885,148.725335,120.680105,147.421390,-0.059152,-1.787644,32.025740,-235.807760,174.059856,4.114934,29.860867,12.007881,41.397568,2022.869526,20.124918,334945.318442,0.900887,20.080067,2.597610,3.995710,0.075665,0.053602,116.132807,92.885816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358816,71.161835,103.769681,60.253165,29.931044,0.000000,58.734177,63.295815,0.000000,60.000000,58.098255,0.198434,30.404087,100.518133,57.671715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.302679,60.808250,149.446838,152.319948,95.642324,96.900267,57.661803,14.234223,148.888227,4.340200,60.994788,38.089913,150.010328,149.900496,148.605918,148.778668,120.695034,147.277945,-0.058861,-1.791160,32.025740,-235.816862,171.491453,4.116117,29.844712,12.041580,-15.423410,-753.567554,20.119917,334970.296683,0.904653,20.094815,2.582324,3.993536,0.075799,0.052242,116.171832,92.895962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364181,71.124099,103.757351,60.253165,29.921402,0.000000,58.734177,63.309029,0.000000,60.000000,58.106611,0.200990,30.371632,99.428873,57.664683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.274935,60.798052,149.451773,152.334208,95.669127,96.913957,57.708887,14.238076,148.866093,4.341772,60.988816,37.966090,150.019572,149.926761,148.619747,148.762800,120.736034,147.392149,-0.058956,-1.791152,32.025740,-235.814805,173.644434,4.117660,29.872046,12.080886,53.628067,2618.059053,20.153598,335188.961629,0.902631,20.166742,2.671483,4.000860,0.076629,0.054211,116.220128,92.913604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364732,71.135425,103.736859,60.253165,29.905110,0.000000,58.734177,63.327068,0.000000,60.000000,58.114037,0.201072,30.442347,101.563441,57.665578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.514619,60.793091,149.466035,152.326099,95.661130,96.926156,57.683372,14.238504,148.823374,4.343210,61.042707,37.959209,150.046862,149.955489,148.649371,148.730470,120.706414,147.426042,-0.059045,-1.791148,32.025740,-235.810947,176.195849,4.119143,29.864275,12.071222,-10.389193,-507.412511,20.179497,335242.199399,0.903903,20.232274,2.587444,4.006330,0.077522,0.054542,116.337996,92.943255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386227,71.130379,103.747791,60.253165,29.891304,0.000000,58.734177,63.334381,0.000000,60.000000,58.121734,0.198795,30.374607,100.400716,57.666876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.390484,60.802462,149.481665,152.322185,95.684094,96.942981,57.692688,14.234366,148.901772,4.345025,61.017875,37.993081,150.031727,149.936955,148.614794,148.768217,120.728108,147.352526,-0.059013,-1.791157,32.025740,-235.814105,177.579539,4.121348,29.884577,12.021909,97.340620,4753.388665,20.194808,335226.594341,0.903996,20.259911,2.601469,4.009444,0.076378,0.053546,116.514101,92.895731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359750,71.097296,103.650143,60.253165,29.878125,0.000000,58.734177,63.277401,0.000000,60.000000,58.131769,0.199643,30.444926,100.435805,57.671164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.419181,60.795847,149.515637,152.319669,95.696874,96.960536,57.739952,14.236506,148.907344,4.346557,60.985016,37.980764,150.029551,150.008456,148.630125,148.937247,120.706606,147.476770,-0.059019,-1.791160,32.025740,-235.818989,178.937203,4.122849,29.868295,12.033160,10.471260,510.919570,20.088777,335131.511883,0.898256,19.928813,2.647413,3.984208,0.075150,0.054099,116.589712,92.907897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342444,71.094923,103.628231,60.253165,29.868334,0.000000,58.734177,63.250975,0.000000,60.000000,58.139819,0.199440,30.435297,101.052860,57.666876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.503323,60.795847,149.538435,152.319669,95.691718,96.976550,57.715385,14.239503,148.941721,4.348637,60.954677,37.914075,150.039743,149.993131,148.657085,148.840990,120.733308,147.502295,-0.059019,-1.791155,32.025740,-235.815012,170.976420,4.124488,29.877365,12.071727,39.714355,1938.589759,20.150964,335257.380851,0.901511,20.106893,2.590308,3.997853,0.075896,0.053010,116.588203,92.956449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338638,71.097751,103.616321,60.253165,29.851719,0.000000,58.734177,63.223678,0.000000,60.000000,58.147297,0.200334,30.476659,100.935209,57.664004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.476422,60.776829,149.525034,152.312399,95.727471,96.988773,57.696088,14.238790,148.983992,4.350362,60.971799,37.974438,150.052494,150.004850,148.669859,148.935456,120.735699,147.530148,-0.059032,-1.791129,32.025740,-235.812132,172.369572,4.126252,29.879709,12.092750,52.461541,2561.678795,20.144415,335327.950933,0.900175,20.061237,2.671649,3.995695,0.075588,0.052284,116.551248,92.947198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344263,71.099227,103.562865,60.253165,29.840333,0.000000,58.734177,63.166880,0.000000,60.000000,58.154282,0.200375,30.496114,101.004864,57.779523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.316351,60.770215,149.549816,152.307926,95.748043,96.999215,57.718355,14.233509,148.958936,4.351967,60.999473,38.031209,150.050127,150.022799,148.663300,148.850642,120.744099,147.541682,-0.058919,-1.791094,32.025740,-235.822802,179.175844,4.127987,29.896856,12.075693,-27.599595,-1347.158671,20.111496,335271.343378,0.898523,19.946903,2.657235,3.987338,0.076943,0.055636,116.477819,92.946569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325087,71.112392,103.564639,60.253165,29.826105,0.000000,58.734177,63.169279,0.000000,60.000000,58.161775,0.200784,30.468816,100.389721,57.659520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.347123,60.778759,149.664542,152.311281,95.794451,97.016309,57.695293,14.242643,149.076918,4.354097,60.954626,37.848829,150.071487,150.014429,148.666810,148.914862,120.731301,147.597665,-0.059134,-1.791089,32.025740,-235.809749,174.328067,4.129813,29.902697,12.001697,97.345015,4753.388665,20.123941,335306.122842,0.899592,19.964418,2.668252,3.989843,0.076462,0.053819,116.378360,92.961248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328497,71.097979,103.552394,60.253165,29.813564,0.000000,58.734177,63.178274,0.000000,60.000000,58.171461,0.200334,30.435388,100.431371,57.658762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.358498,60.773522,149.610554,152.317432,95.756648,97.031598,57.688733,14.234223,148.946411,4.355689,60.958329,38.040532,150.044194,150.129516,148.660782,149.007000,120.766121,147.572758,-0.059323,-1.791122,32.025740,-235.817352,178.824951,4.131227,29.884667,12.034584,-82.628746,-4035.247306,20.201417,335442.606700,0.903497,20.175603,2.665404,4.007622,0.076685,0.054546,116.351153,92.980596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324832,71.099290,103.530791,60.253165,29.801267,0.000000,58.734177,63.214152,0.000000,60.000000,58.179255,0.200539,30.446188,100.612526,57.662283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.516709,60.773522,149.589790,152.317432,95.740565,97.048385,57.728055,14.238504,149.075068,4.357356,60.975384,38.063819,150.078234,150.044316,148.664434,148.884484,120.815846,147.590588,-0.059218,-1.792340,32.025740,-235.808987,173.189812,4.132973,29.878987,12.095671,97.400291,4753.388665,20.202513,335512.395887,0.903231,20.142222,2.705142,4.007391,0.078159,0.053560,116.397583,92.947040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346647,71.078816,103.524380,60.253165,29.789786,0.000000,58.734177,63.195395,0.000000,60.000000,58.186559,0.200212,30.480139,100.844044,57.665184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.575035,60.780964,149.651411,152.317991,95.769771,97.065936,57.721537,14.229086,148.988180,4.359397,60.933264,38.106055,150.068230,150.019847,148.661263,148.908313,120.827942,147.548195,-0.059365,-1.794098,32.025740,-235.821182,171.097345,4.134470,29.885424,12.093021,8.949566,436.811499,20.194892,335487.322513,0.903167,20.121494,2.658338,4.004726,0.076008,0.054383,116.395175,92.962346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341533,71.071220,103.477619,60.253165,29.779780,0.000000,58.734177,63.100726,0.000000,60.000000,58.194290,0.199764,30.431457,100.703289,57.663926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.477425,60.774900,149.726578,152.321626,95.761214,97.078975,57.689953,14.254915,148.955009,4.361146,60.929768,38.242992,150.086083,150.142029,148.683717,148.971791,120.843456,147.486691,-0.059459,-1.795832,32.025740,-235.798620,178.490936,4.136047,29.917915,12.052614,39.899192,1948.470836,20.123972,335335.131166,0.898595,19.906407,2.617194,3.987284,0.076406,0.054358,116.432810,92.980368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344846,71.049666,103.460293,60.253165,29.768830,0.000000,58.734177,63.061809,0.000000,60.000000,58.201822,0.200661,30.481023,100.513408,57.670584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.349834,60.768836,149.657327,152.323024,95.809255,97.093478,57.714193,14.237363,149.065264,4.362147,60.959829,38.059753,150.094525,150.061168,148.682278,148.914961,120.805527,147.627645,-0.059380,-1.795799,32.025740,-235.812742,176.941975,4.137123,29.873686,12.032474,59.699692,2914.200717,20.107329,335338.033815,0.897367,19.834732,2.584694,3.982735,0.077119,0.052473,116.494280,92.991344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336227,71.047270,103.426419,60.253165,29.749101,0.000000,58.734177,63.098130,0.000000,60.000000,58.209096,0.200825,30.522781,100.655281,57.699626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.193188,60.769663,149.690812,152.319948,95.834921,97.110967,57.720362,14.235507,149.003100,4.364004,60.960754,37.981552,150.104252,150.049662,148.692024,149.007307,120.913324,147.533396,-0.059556,-1.795800,32.025740,-235.810023,178.172131,4.138637,29.897162,12.096825,-35.635765,-1739.350207,20.161393,335422.033544,0.900494,19.961126,2.539576,3.995114,0.076002,0.054153,116.538843,93.031026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375051,71.052079,103.448069,60.253165,29.739941,0.000000,58.734177,63.155142,0.000000,60.000000,58.218802,0.199319,30.467536,100.474717,57.722000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.623145,60.769663,149.746338,152.319948,95.862520,97.126257,57.730221,14.233795,149.089317,4.365374,60.933859,38.023698,150.075102,150.144628,148.679568,148.949856,120.882945,147.637137,-0.059832,-1.795809,32.025740,-235.813369,174.184450,4.139918,29.893664,12.123059,-1.214666,-59.276646,20.215998,335633.174813,0.903561,20.128608,2.645341,4.006907,0.074237,0.052911,116.535079,93.000901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347791,71.033958,103.453434,60.253165,29.729905,0.000000,58.734177,63.225431,0.000000,60.000000,58.226250,0.202230,30.439769,100.664584,57.669502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.422347,60.771868,149.685544,152.320228,95.878442,97.140752,57.726522,14.242500,149.126460,4.366327,60.966258,38.022982,150.100261,150.062871,148.666329,149.030108,120.858183,147.673266,-0.059845,-1.794038,32.025740,-235.805808,171.492062,4.140575,29.872641,12.080183,97.397705,4753.388665,20.294993,335621.787382,0.907741,20.343122,2.492190,4.024684,0.075224,0.052427,116.521216,93.006872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339586,71.033220,103.465724,60.253165,29.722283,0.000000,58.734177,62.988927,0.000000,60.000000,58.233753,0.201031,30.461153,101.821802,57.779681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.395959,60.783444,149.669960,152.327497,95.854539,97.159533,57.638760,14.237505,149.080933,4.367414,60.968363,38.072728,150.088333,150.052805,148.699674,149.010935,120.846454,147.648193,-0.059978,-1.793442,32.025740,-235.811782,175.436978,4.141264,29.876175,12.039705,-46.261060,-2261.158212,20.106372,335398.339275,0.896523,19.758240,2.572490,3.980165,0.075286,0.053952,116.490537,92.985885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336104,71.028083,103.510864,60.253165,29.703801,0.000000,58.734177,63.083600,0.000000,60.000000,58.241198,0.199278,30.484268,99.423292,57.666188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.505110,60.774900,149.746407,152.327777,95.814549,97.175537,57.699568,14.234651,149.147050,4.368084,60.970745,38.085468,150.113767,150.061238,148.688996,148.971410,120.887469,147.511808,-0.059950,-1.793466,32.025740,-235.818067,176.300823,4.142377,29.862886,12.036874,97.352228,4753.388665,20.195473,335651.167078,0.901922,20.032955,2.614631,3.999897,0.076889,0.053374,116.436500,92.961934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381291,71.045467,103.544289,60.253165,29.701091,0.000000,58.734177,63.087170,0.000000,60.000000,58.249138,0.201691,30.399110,100.459659,57.704278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.460939,60.774900,149.733910,152.327777,95.815853,97.186970,57.712578,14.245069,149.210748,4.368909,60.940869,37.962037,150.103927,150.162282,148.693601,149.151488,120.919693,147.690037,-0.059868,-1.793497,32.025740,-235.809936,174.074986,4.143485,29.878699,12.077875,-23.953345,-1169.299301,20.210516,335771.255036,0.904185,20.080425,2.614300,4.002303,0.075930,0.053830,116.414565,92.976186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363912,71.008208,103.560768,60.253165,29.687925,0.000000,58.734177,63.020708,0.000000,60.000000,58.256356,0.199117,30.413499,101.418532,57.765922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.572023,60.770215,149.671634,152.329455,95.859640,97.202512,57.707729,14.233081,149.100535,4.370466,60.976111,38.016324,150.133431,150.228488,148.727728,148.962832,120.858048,147.645238,-0.060094,-1.793487,32.025740,-235.819147,175.531428,4.145117,29.875904,12.080165,-70.241161,-3429.159534,20.170720,335656.313406,0.900520,19.923530,2.507653,3.992693,0.076811,0.053860,116.379769,93.046729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392804,71.058214,103.627282,60.253165,29.665414,0.000000,58.734177,62.992970,0.000000,60.000000,58.266136,0.198755,30.477561,100.008230,57.735424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.389245,60.771041,149.766291,152.341198,95.875728,97.216657,57.691909,14.236078,149.165801,4.371419,61.006862,38.035403,150.126634,150.274344,148.706455,149.103709,120.836439,147.623096,-0.060068,-1.793508,32.025740,-235.811249,176.863843,4.146212,29.887263,12.026236,97.339305,4753.388665,20.192269,335675.558489,0.901571,19.983524,2.561187,3.997068,0.075631,0.054464,116.357656,93.038175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388287,71.069449,103.637593,60.253165,29.654895,0.000000,58.734177,62.951426,0.000000,60.000000,58.273595,0.200049,30.425417,101.409130,57.670190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.554478,60.791437,149.782992,152.345112,95.913841,97.226564,57.662476,14.229799,149.110654,4.372324,60.969743,38.008656,150.137714,150.250889,148.723265,148.993613,120.827776,147.655342,-0.060089,-1.792316,32.025740,-235.820305,173.133628,4.147301,29.870261,12.025731,-82.356182,-4023.767821,20.138296,335747.025095,0.898899,19.828065,2.601284,3.983593,0.074972,0.054323,116.288323,93.027220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362641,71.052526,103.651518,60.253165,29.649145,0.000000,58.734177,63.034931,0.000000,60.000000,58.281032,0.199602,30.441157,101.322440,57.668695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.586829,60.788406,149.784180,152.354339,95.912742,97.239569,57.699666,14.238790,149.237973,4.373378,60.945885,38.026094,150.142878,150.263314,148.721968,149.135757,120.871927,147.646376,-0.060285,-1.791119,32.025740,-235.812295,174.503525,4.147897,29.856143,12.047710,97.352394,4753.388665,20.234077,335975.584217,0.904031,20.077158,2.612241,4.005598,0.075477,0.052741,116.348841,92.985900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389431,71.063961,103.716476,60.253165,29.640028,0.000000,58.734177,62.935028,0.000000,60.000000,58.289341,0.200090,30.440653,101.145683,57.664870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.390392,60.788406,149.792409,152.354339,95.893515,97.251041,57.690153,14.236364,149.191419,4.374038,60.941418,37.998002,150.166353,150.179423,148.730643,149.090956,120.922559,147.612281,-0.060361,-1.792288,32.025740,-235.816028,178.280183,4.148102,29.885568,12.064352,-19.796123,-966.737240,20.163274,335924.140360,0.900328,19.873078,2.636416,3.988419,0.075788,0.053699,116.403668,92.967022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401787,71.052685,103.771271,60.253165,29.627021,0.000000,58.734177,62.904184,0.000000,60.000000,58.296854,0.200948,30.430375,101.017382,57.678137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.290657,60.772144,149.818103,152.351543,95.935659,97.260191,57.696218,14.237077,149.207496,4.374611,60.904735,37.997904,150.134291,150.250315,148.703468,149.032020,120.820701,147.598303,-0.060608,-1.791707,32.025740,-235.811394,173.124753,4.148518,29.897451,12.056022,97.346576,4753.388665,20.150922,335861.539236,0.899024,19.826186,2.587952,3.985018,0.076327,0.053499,116.385930,92.960937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362636,71.033043,103.790405,60.253165,29.617685,0.000000,58.734177,62.993710,0.000000,60.000000,58.303868,0.202313,30.453274,100.709514,57.670190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.354030,60.765253,149.847088,152.354339,95.963381,97.270869,57.703219,14.238361,149.212866,4.375255,60.965086,38.179494,150.158960,150.269103,148.714481,149.114467,120.899773,147.616727,-0.060839,-1.789959,32.025740,-235.815990,177.863842,4.149028,29.886037,12.016698,97.358388,4753.388665,20.244276,335961.501799,0.904387,20.092962,2.520917,4.006174,0.076146,0.053285,116.391001,92.964930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354313,71.016438,103.842644,60.253165,29.608036,0.000000,58.734177,63.033652,0.000000,60.000000,58.313547,0.200948,30.448604,100.743611,57.674085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.582019,60.781239,149.865990,152.359651,95.965373,97.278511,57.658323,14.237791,149.199057,4.375575,60.942570,38.083247,150.151867,150.258226,148.714226,149.160671,120.919334,147.846816,-0.060991,-1.789542,32.025740,-235.814274,173.258441,4.149777,29.871559,12.026506,-75.825499,-3704.957806,20.293774,336231.582737,0.906954,20.212561,2.616050,4.017577,0.075877,0.053787,116.335079,93.001673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340348,71.003313,103.882134,60.253165,29.598419,0.000000,58.734177,62.986558,0.000000,60.000000,58.320928,0.201939,30.417303,100.308681,57.660129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.509949,60.782342,149.860379,152.373351,95.967946,97.289237,57.692391,14.234080,149.363197,4.376076,60.910423,38.032755,150.137009,150.275782,148.722558,149.192653,120.908301,147.820415,-0.061017,-1.787765,32.025740,-235.817494,172.687264,4.149894,29.896116,12.098574,97.340119,4753.388665,20.269077,336069.958743,0.905266,20.119310,2.545843,4.011537,0.075891,0.052827,116.388156,93.012916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356478,70.968867,103.939933,60.253165,29.586198,0.000000,58.734177,62.853865,0.000000,60.000000,58.328992,0.201608,30.484484,100.867032,57.671302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.463108,60.782342,149.891221,152.373351,95.976503,97.301558,57.732840,14.237648,149.281287,4.376833,60.962771,38.112831,150.174869,150.317628,148.784848,149.217245,120.917962,147.903317,-0.061148,-1.784822,32.025740,-235.815070,177.916481,4.150347,29.890347,12.099548,-80.405009,-3923.649270,20.168753,335909.087900,0.900138,19.825539,2.636919,3.987705,0.075182,0.053530,116.381333,93.043890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378734,70.997738,103.995270,60.253165,29.578289,0.000000,58.734177,62.882982,0.000000,60.000000,58.336571,0.199238,30.475686,99.875378,57.664732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.354910,60.769663,149.936531,152.371953,95.986769,97.308408,57.705846,14.238504,149.348008,4.377157,60.942728,38.234865,150.161865,150.350874,148.777148,149.175075,120.953948,147.840347,-0.061253,-1.783049,32.025740,-235.812744,175.436182,4.150611,29.882377,12.065741,97.362821,4753.388665,20.203539,336022.656628,0.901577,19.924401,2.635264,3.995217,0.075845,0.054001,116.429706,93.011119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365781,70.953709,103.990435,60.253165,29.573663,0.000000,58.734177,62.894051,0.000000,60.000000,58.343656,0.200498,30.415662,100.212052,57.667810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.564863,60.771593,149.932383,152.379503,96.000695,97.307721,57.666671,14.234651,149.283030,4.377458,60.953165,38.176433,150.167985,150.326737,148.734943,149.270313,120.872506,147.843839,-0.061437,-1.781277,32.025740,-235.817414,170.920336,4.150890,29.878555,12.054526,-47.990732,-2344.566120,20.230402,336085.355842,0.902277,19.988019,2.665440,4.001035,0.075121,0.052797,116.372255,92.973164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360435,70.945880,104.043928,60.253165,29.566752,0.000000,58.734177,62.935984,0.000000,60.000000,58.351080,0.199602,30.433332,101.538904,57.673829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.495077,60.782066,149.927743,152.387331,96.033915,97.313819,57.699182,14.233224,149.306608,4.377639,60.931180,38.108894,150.198836,150.433930,148.756717,149.144533,120.921549,147.735000,-0.061489,-1.780146,32.025740,-235.818841,174.036547,4.151005,29.930825,12.082887,51.062652,2493.237812,20.285435,336111.135322,0.905561,20.122521,2.599197,4.013837,0.076808,0.053914,116.402260,92.938910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367572,70.937677,104.055987,60.253165,29.552028,0.000000,58.734177,62.876766,0.000000,60.000000,58.361066,0.200743,30.482429,101.175421,57.661791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.289796,60.776278,149.943299,152.396558,96.040901,97.319899,57.671038,14.237077,149.384826,4.377941,60.932404,38.138087,150.209560,150.452179,148.757566,149.244381,120.957164,147.847571,-0.061431,-1.780156,32.025740,-235.811394,170.602318,4.151649,29.916653,12.106814,67.281831,3286.775410,20.188539,336094.678422,0.900701,19.839150,2.682316,3.991293,0.075149,0.053530,116.441993,92.895652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357299,70.907929,104.094667,60.253165,29.546138,0.000000,58.734177,62.832081,0.000000,60.000000,58.368956,0.201319,30.518472,101.143954,57.749429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.493808,60.776278,149.991048,152.396558,96.022105,97.325911,57.699349,14.240930,149.312190,4.378583,60.915833,38.024985,150.191743,150.395342,148.759888,149.273006,120.946285,147.793637,-0.061452,-1.781216,32.025740,-235.813585,177.751383,4.151813,29.896675,12.110546,46.164267,2254.057646,20.221930,336093.588169,0.902085,19.944318,2.580954,3.998598,0.076907,0.054740,116.460186,92.874729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372686,70.904654,104.126276,60.253165,29.533953,0.000000,58.734177,62.930121,0.000000,60.000000,58.376270,0.199724,30.433801,100.735262,57.666768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.391660,60.770766,150.000437,152.397956,96.011514,97.328228,57.696917,14.236649,149.388320,4.378652,60.901713,38.122228,150.187460,150.337077,148.755596,149.327560,120.936143,147.836859,-0.061583,-1.781224,32.025740,-235.812312,178.170499,4.151579,29.908720,12.050252,5.853791,285.834468,20.318862,336204.087517,0.907939,20.217869,2.599452,4.021028,0.075570,0.052994,116.416534,92.831131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377549,70.892105,104.135893,60.253165,29.529420,0.000000,58.734177,62.813254,0.000000,60.000000,58.383557,0.199967,30.519914,100.928753,57.658280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.437937,60.766907,149.992814,152.395440,96.023952,97.331997,57.699283,14.235222,149.430204,4.378841,60.923446,38.103257,150.195329,150.457685,148.782510,149.317007,120.930728,147.927663,-0.061589,-1.781230,32.025740,-235.816843,171.598995,4.151542,29.944889,12.043437,12.442938,607.550682,20.230829,336085.752053,0.902214,19.940253,2.584408,4.000422,0.076258,0.053562,116.382748,92.877669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373283,70.931364,104.155512,60.253165,29.522166,0.000000,58.734177,62.855033,0.000000,60.000000,58.390992,0.200498,30.451146,101.294086,57.664132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.506116,60.771593,150.020934,152.404387,96.014066,97.338716,57.702453,14.238361,149.402781,4.378644,60.927561,38.211819,150.209172,150.475547,148.785723,149.310367,120.890339,147.945331,-0.061657,-1.781245,32.025740,-235.811906,173.625956,4.151292,29.924063,12.060025,49.824478,2432.643566,20.278730,336184.612773,0.904926,20.073596,2.615324,4.011601,0.075000,0.053572,116.383487,92.913985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367659,70.925744,104.183391,60.253165,29.508228,0.000000,58.734177,62.820026,0.000000,60.000000,58.398261,0.200866,30.520996,101.410155,57.659677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.383853,60.788957,150.032306,152.416969,96.005667,97.348768,57.733271,14.232653,149.431884,4.378693,61.000107,38.184669,150.220418,150.510408,148.803079,149.238164,120.915862,147.913341,-0.061930,-1.781262,32.025740,-235.817615,172.463452,4.151481,29.933151,12.093940,-81.587786,-3981.337317,20.257335,336168.091989,0.903706,20.006795,2.664369,4.006439,0.075754,0.053592,116.428821,92.945971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348831,70.912316,104.220560,60.253165,29.494351,0.000000,58.734177,62.767310,0.000000,60.000000,58.408323,0.201072,30.489966,101.035272,57.667545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.475333,60.788957,149.948847,152.416969,95.982086,97.351965,57.713343,14.219382,149.424987,4.378762,60.976457,38.061265,150.243924,150.469818,148.788951,149.353482,120.863074,147.840813,-0.062076,-1.780184,32.025740,-235.828599,174.007857,4.151275,29.917789,12.085917,97.375469,4753.388665,20.230385,336217.082396,0.901954,19.918856,2.713245,3.999906,0.076550,0.053437,116.456462,92.988080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367445,70.927602,104.235808,60.253165,29.494774,0.000000,58.734177,62.817787,0.000000,60.000000,58.416452,0.201856,30.498458,100.715642,57.757405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.441924,60.804943,149.994079,152.427314,95.995630,97.358548,57.745904,14.224947,149.459154,4.378918,60.963591,38.038241,150.229614,150.478818,148.789458,149.363448,120.882309,147.927183,-0.062011,-1.780173,32.025740,-235.831038,178.960397,4.151473,29.912506,12.029572,30.800084,1502.659931,20.290715,336322.303013,0.904791,20.102411,2.672356,4.013292,0.076758,0.054094,116.402578,92.978832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372559,70.935199,104.255001,60.253165,29.480834,0.000000,58.734177,62.758175,0.000000,60.000000,58.424642,0.199805,30.471160,100.912784,57.741168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.324147,60.801911,150.027205,152.430110,96.032296,97.363885,57.705632,14.235650,149.461685,4.378935,60.971364,38.244032,150.217500,150.518803,148.793305,149.304885,120.877085,147.814639,-0.061872,-1.780158,32.025740,-235.817721,173.225953,4.151876,29.929581,12.037451,6.568998,320.708854,20.241381,336355.373132,0.902746,19.978025,2.690294,4.001268,0.077001,0.053767,116.424095,92.994856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366383,70.953482,104.261648,60.253165,29.472028,0.000000,58.734177,62.762617,0.000000,60.000000,58.432406,0.201278,30.497430,100.276209,57.665558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.375868,60.798052,150.095107,152.433186,96.039167,97.363104,57.688954,14.235365,149.577440,4.379281,61.006281,37.997003,150.231088,150.598347,148.800449,149.419500,120.891901,147.953598,-0.062048,-1.780143,32.025740,-235.817844,173.270373,4.152206,29.932267,12.081770,90.916195,4439.955118,20.263242,336391.399992,0.903204,20.039411,2.712558,4.006046,0.076423,0.055077,116.389780,93.000847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377071,70.967893,104.297482,60.253165,29.473322,0.000000,58.734177,62.815021,0.000000,60.000000,58.440040,0.200866,30.478048,101.415150,57.664526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.414494,60.798052,150.123935,152.433186,96.040896,97.363829,57.685955,14.235507,149.566142,4.379481,61.012411,38.139929,150.253225,150.529620,148.807023,149.389165,120.907065,147.991612,-0.062092,-1.780151,32.025740,-235.814434,179.025289,4.152591,29.924117,12.109897,-81.619105,-3986.132545,20.321757,336504.848197,0.906959,20.196676,2.663703,4.019575,0.075383,0.052667,116.299125,92.958714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382577,70.987486,104.291386,60.253165,29.466370,0.000000,58.734177,62.778467,0.000000,60.000000,58.447622,0.200212,30.447324,100.963807,57.664407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.592217,60.807148,150.082678,152.439896,96.028206,97.368342,57.737012,14.251062,149.475463,4.379797,60.963677,38.073940,150.252866,150.629912,148.819223,149.385489,120.951320,148.101684,-0.062066,-1.780168,32.025740,-235.800349,176.102191,4.152968,29.930428,12.075820,0.464764,22.678161,20.303823,336432.787889,0.905849,20.122374,2.715654,4.015829,0.076374,0.053684,116.284164,92.908613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394627,70.982536,104.306146,60.253165,29.453381,0.000000,58.734177,62.774421,0.000000,60.000000,58.458245,0.203149,30.483222,101.081249,57.775029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.662249,60.808250,150.087857,152.452479,96.056509,97.370631,57.729579,14.236506,149.419557,4.380135,60.981218,38.170979,150.286226,150.452753,148.818395,149.323995,120.948622,148.085658,-0.062116,-1.780190,32.025740,-235.813271,178.818423,4.153387,29.916058,12.056870,92.549405,4516.533458,20.289143,336378.880921,0.904892,20.069818,2.718748,4.012454,0.074694,0.053138,116.314128,92.891283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395384,71.014790,104.344085,60.253165,29.436570,0.000000,58.734177,62.638732,0.000000,60.000000,58.466070,0.202982,30.450461,101.338391,57.662745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.357485,60.801635,150.102420,152.452199,96.054946,97.372954,57.689557,14.235793,149.545671,4.380073,60.957889,38.306388,150.238786,150.532850,148.829854,149.301117,120.906714,147.909298,-0.062066,-1.780195,32.025740,-235.813005,173.596955,4.153448,29.923739,12.037090,-48.387669,-2363.020482,20.205079,336191.189008,0.899535,19.837625,2.727334,3.992387,0.075320,0.054736,116.257434,92.858955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389623,71.011106,104.326132,60.253165,29.437950,0.000000,58.734177,62.591103,0.000000,60.000000,58.473866,0.199278,30.454500,99.459204,57.766433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.445729,60.809077,150.000867,152.454156,96.036519,97.376750,57.748647,14.230227,149.552527,4.380579,61.023976,38.179157,150.273796,150.492768,148.865691,149.380626,120.955145,147.972457,-0.061780,-1.782550,32.025740,-235.822164,170.041055,4.154216,29.916707,12.110600,72.400192,3532.058594,20.174085,336151.356690,0.897865,19.743889,2.722341,3.985101,0.076550,0.054157,116.295883,92.860434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412917,71.016147,104.398595,60.253165,29.428584,0.000000,58.734177,62.736678,0.000000,60.000000,58.481378,0.200090,30.509709,99.388727,57.770820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.551633,60.809077,150.023828,152.454156,96.057296,97.381893,57.725134,14.233224,149.399441,4.382464,61.030941,38.062599,150.263519,150.599315,148.848164,149.353798,120.986759,148.053972,-0.061930,-1.784890,32.025740,-235.819167,178.956600,4.156223,29.930338,12.140278,62.036323,3027.687782,20.315256,336458.388594,0.906421,20.150987,2.679562,4.018001,0.075940,0.052803,116.339867,92.848201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414968,70.982140,104.413642,60.253165,29.407754,0.000000,58.734177,62.677239,0.000000,60.000000,58.489404,0.200049,30.518364,101.944132,57.766197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.584449,60.837742,150.148907,152.464781,96.068905,97.383713,57.711561,14.231369,149.550563,4.384151,61.042951,38.147648,150.262989,150.519429,148.849535,149.329451,121.065406,147.883816,-0.061793,-1.784915,32.025740,-235.820696,178.884423,4.157793,29.918871,12.067562,-82.223875,-4013.886744,20.266070,336327.491095,0.903240,20.038372,2.661467,4.005820,0.075986,0.053529,116.457109,92.836415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407339,70.982390,104.411980,60.253165,29.421103,0.000000,58.734177,62.607586,0.000000,60.000000,58.498249,0.200253,30.466111,101.284996,57.778825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.469785,60.846837,150.113483,152.475686,96.038531,97.385900,57.738941,14.234366,149.499626,4.386712,61.043991,38.139762,150.246629,150.579190,148.844563,149.380201,121.042105,147.962883,-0.061741,-1.784919,32.025740,-235.821946,175.908141,4.159670,29.956212,12.056329,-42.624842,-2079.811403,20.220857,336207.536786,0.900901,19.894577,2.668995,3.995135,0.075510,0.053436,116.502176,92.792569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374132,70.968271,104.394628,60.253165,29.407852,0.000000,58.734177,62.574396,0.000000,60.000000,58.509353,0.200253,30.521050,101.079604,57.772669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.372889,60.870817,150.141393,152.491623,96.037274,97.389605,57.674848,14.236934,149.612351,4.388388,61.112685,38.188463,150.269212,150.558203,148.871755,149.476482,121.107867,147.880077,-0.061604,-1.784909,32.025740,-235.815947,172.940567,4.161420,29.932321,12.103388,97.310520,4753.388665,20.219802,336081.683592,0.900343,19.878748,2.508625,3.994974,0.075810,0.053468,116.534820,92.855987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398374,70.983378,104.418935,60.253165,29.395148,0.000000,58.734177,62.621201,0.000000,60.000000,58.517521,0.199440,30.511278,100.971484,57.771970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.398396,60.873849,150.059083,152.508120,95.992684,97.388916,57.675067,14.233795,149.589436,4.390039,61.070598,38.178176,150.294237,150.555227,148.875134,149.525985,121.103147,147.967862,-0.061347,-1.784908,32.025740,-235.814023,172.992738,4.162761,29.918185,12.122284,-41.482972,-2026.337344,20.270081,336231.992785,0.902933,20.043442,2.569908,4.006254,0.076505,0.054586,116.541490,92.888290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372195,70.972138,104.424098,60.253165,29.386769,0.000000,58.734177,62.661388,0.000000,60.000000,58.526714,0.200661,30.448442,101.222561,57.663237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.312021,60.873849,150.098586,152.508120,95.951636,97.389698,57.711187,14.238647,149.481516,4.391744,61.035980,38.148754,150.284908,150.691438,148.850945,149.438428,121.124246,147.964715,-0.061237,-1.784887,32.025740,-235.810314,174.192402,4.164157,29.934846,12.076288,89.320039,4360.325269,20.319270,336231.589824,0.906558,20.199194,2.464368,4.017388,0.076320,0.054286,116.553251,92.876121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359519,70.952840,104.441601,60.253165,29.372782,0.000000,58.734177,62.643335,0.000000,60.000000,58.535233,0.200539,30.518309,101.881594,57.778953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.431985,60.858689,150.135835,152.510077,95.901553,97.394474,57.703459,14.233081,149.573359,4.393663,61.083319,38.163818,150.293243,150.618475,148.871094,149.380709,121.078691,147.924380,-0.061117,-1.784880,32.025740,-235.816043,177.536486,4.165951,29.941445,12.043455,0.535923,26.165600,20.299621,336223.048694,0.905887,20.167513,2.511259,4.012447,0.074615,0.053514,116.499196,92.900229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379820,70.939969,104.458617,60.253165,29.371807,0.000000,58.734177,62.680453,0.000000,60.000000,58.543111,0.199927,30.503525,101.163577,57.658674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.347948,60.874124,150.105349,152.520143,95.902602,97.399020,57.660433,14.233509,149.536523,4.395605,61.078554,38.099758,150.283113,150.727524,148.861325,149.455619,121.110627,147.929868,-0.061295,-1.784894,32.025740,-235.819209,175.165565,4.168048,29.937821,12.034476,9.088792,444.076996,20.343459,336255.069581,0.907592,20.285138,2.488648,4.022794,0.074926,0.052394,116.436831,92.899242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355486,70.922282,104.460834,60.253165,29.365677,0.000000,58.734177,62.606201,0.000000,60.000000,58.551393,0.202730,30.483619,101.444126,57.666984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
