OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 1, 2020
1:20:07 PM
11
1
Test Comments:
11
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
37.377032,60.874400,150.574946,153.020658,97.130618,99.019389,59.681295,14.240217,149.972090,4.462531,60.872820,37.692249,151.106538,150.934295,149.768811,149.829353,121.817953,148.385977,-0.059118,-1.848224,32.025740,-235.816585,168.347830,4.233777,30.522619,12.364126,9.949105,469.651546,20.787888,340667.475730,0.894596,20.425800,1.920527,4.048225,0.076291,0.054728,116.330575,92.896446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412995,71.072588,104.724063,60.253165,24.317381,0.000000,58.734177,63.045577,0.000000,60.000000,65.151812,0.196294,31.077342,106.726552,59.565350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.155351,60.868061,150.568628,153.020099,97.109474,99.004115,59.662492,14.237505,149.883738,4.461873,60.883373,37.879428,151.045219,150.966100,149.766697,149.771392,121.740999,148.330049,-0.059024,-1.849367,32.025740,-235.814233,169.870490,4.233345,30.521068,12.524704,29.200499,1378.855859,20.733895,340619.248768,0.892792,20.315711,1.976021,4.035624,0.074709,0.051796,116.330706,92.800812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416910,71.091418,104.633281,60.253165,24.307111,0.000000,58.734177,63.073549,0.000000,60.000000,65.162692,0.195435,31.061800,106.027519,59.571477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.345931,60.859241,150.630680,153.029886,97.092156,98.990930,59.702860,14.231369,149.955561,4.461190,60.866939,37.745290,151.082878,150.933136,149.738264,149.706421,121.682518,148.330443,-0.059003,-1.849373,32.025740,-235.819389,171.402451,4.232773,30.525594,12.739032,31.920854,1506.292679,20.699993,340575.553873,0.890642,20.197138,1.997048,4.028542,0.075041,0.053008,116.356118,92.796994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403730,71.103527,104.604391,60.253165,24.300821,0.000000,58.734177,63.109554,0.000000,60.000000,65.170855,0.194162,31.047123,105.454067,59.554502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.289300,60.859241,150.461023,153.029886,97.041442,98.979293,59.704522,14.253916,149.865664,4.460162,60.897419,37.750295,151.083658,150.934090,149.745889,149.776232,121.684540,148.365396,-0.059108,-1.849395,32.025740,-235.799128,171.497767,4.232083,30.510430,12.729836,-23.499043,-1108.850365,20.799983,340829.641134,0.896514,20.493238,2.047195,4.052408,0.077039,0.053864,116.338075,92.826157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448129,71.115153,104.575745,60.253165,24.318533,0.000000,58.734177,63.004581,0.000000,60.000000,65.178878,0.195630,31.050819,106.428947,59.562272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.110198,60.856209,150.492116,153.025412,96.981695,98.968176,59.686261,14.235507,149.874876,4.459132,60.898461,37.714342,151.069127,150.898014,149.765553,149.711211,121.761825,148.332622,-0.058977,-1.849414,32.025740,-235.815577,171.252078,4.231429,30.536682,12.670859,76.350183,3603.841706,20.713229,340728.863575,0.890832,20.224327,2.105865,4.033389,0.076497,0.054198,116.368585,92.847776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477041,71.130368,104.562386,60.253165,24.294068,0.000000,58.734177,63.027784,0.000000,60.000000,65.187056,0.193626,31.060971,106.680377,59.563806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.144812,60.858965,150.427206,153.026531,96.954946,98.952913,59.656762,14.230655,149.800399,4.458238,60.884390,37.683988,151.047067,150.769492,149.756002,149.621121,121.816691,148.334137,-0.058950,-1.849437,32.025740,-235.819286,172.052089,4.230742,30.527144,12.594085,21.055999,994.365750,20.720892,340730.096246,0.892164,20.301508,2.120598,4.034965,0.077887,0.054957,116.317888,92.849886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450864,71.107112,104.523790,60.253165,24.293004,0.000000,58.734177,63.119366,0.000000,60.000000,65.195314,0.194623,31.089080,105.918864,59.568694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.062057,60.864202,150.355123,153.031284,96.925199,98.939178,59.707236,14.236792,149.712232,4.457178,60.920003,37.776216,151.076318,150.826667,149.749182,149.765626,121.872051,148.237594,-0.058958,-1.849436,32.025740,-235.816907,171.301658,4.229756,30.517859,12.419786,60.255383,2843.144154,20.805646,340688.978939,0.896983,20.543159,2.027602,4.055277,0.074601,0.052221,116.271627,92.838366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479092,71.114184,104.551903,60.253165,24.284287,0.000000,58.734177,63.102118,0.000000,60.000000,65.203690,0.194507,31.109797,107.452661,59.564111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.376178,60.864202,150.472458,153.031284,96.897425,98.923895,59.693324,14.242928,149.867914,4.456089,60.925027,37.758149,151.070662,150.831658,149.762908,149.682613,121.928804,148.197697,-0.059071,-1.849468,32.025740,-235.806360,169.566237,4.228724,30.539982,12.367840,36.743422,1734.138670,20.779940,340512.583695,0.896391,20.498555,1.973463,4.049750,0.072632,0.051263,116.185819,92.838391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.479133,71.094334,104.539564,60.253165,24.264768,0.000000,58.734177,63.144131,0.000000,60.000000,65.212182,0.195708,31.076621,106.770303,59.566973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.340576,60.867509,150.363843,153.030166,96.875025,98.913966,59.629800,14.224662,149.811567,4.455201,60.976469,37.706746,151.078929,150.814046,149.780315,149.654568,121.931346,148.247012,-0.059186,-1.849497,32.025740,-235.823319,168.278106,4.227809,30.536232,12.404694,-24.167793,-1141.835722,20.809495,340435.847447,0.897680,20.617075,1.871811,4.056848,0.072721,0.051183,116.188378,92.898395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481530,71.096315,104.546941,60.253165,24.261767,0.000000,58.734177,62.976427,0.000000,60.000000,65.220637,0.197517,31.069842,106.985667,59.572618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.345674,60.884874,150.372826,153.028488,96.863638,98.893056,59.708290,14.229514,149.801873,4.453608,60.937105,37.702826,151.059572,150.815463,149.746095,149.559515,121.902589,148.225746,-0.059260,-1.850107,32.025740,-235.822224,167.241679,4.226839,30.520329,12.468991,59.954642,2828.903780,20.669817,340029.816317,0.889603,20.188103,1.795920,4.025892,0.074005,0.051313,116.201567,92.863846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466601,71.085955,104.522014,60.253165,24.264377,0.000000,58.734177,62.983782,0.000000,60.000000,65.232424,0.194700,31.097879,105.615732,59.570415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.156020,60.887354,150.374798,153.036038,96.881097,98.877026,59.674594,14.230798,149.739089,4.452432,60.931066,37.711420,151.085653,150.798589,149.743705,149.676514,121.947777,148.218378,-0.059328,-1.851836,32.025740,-235.820940,168.245084,4.226070,30.537043,12.474273,-30.123221,-1422.138602,20.674133,340024.592763,0.891386,20.239890,1.817032,4.026822,0.073072,0.049929,116.199009,92.893142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471459,71.103656,104.540560,60.253165,24.250936,0.000000,58.734177,62.986146,0.000000,60.000000,65.240959,0.195435,31.083797,104.670367,59.562311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.212350,60.875502,150.261513,153.027370,96.834533,98.864030,59.694271,14.230941,149.764238,4.451098,60.900747,37.832903,151.031864,150.794969,149.704269,149.632978,121.934560,148.126127,-0.059155,-1.852401,32.025740,-235.819817,167.696035,4.224776,30.551107,12.696444,54.022887,2549.618070,20.669128,340022.731023,0.889933,20.250311,1.835590,4.026513,0.073534,0.051979,116.153419,92.859691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435497,71.063576,104.495181,60.253165,24.239850,0.000000,58.734177,63.081678,0.000000,60.000000,65.249600,0.197795,31.090126,106.158882,59.574654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.336429,60.875502,150.482705,153.027370,96.807585,98.851038,59.583410,14.230227,149.772514,4.449871,60.914887,37.819195,151.047255,150.821247,149.718927,149.613359,121.929061,148.155286,-0.059034,-1.854154,32.025740,-235.821021,165.642131,4.223482,30.536015,12.769846,1.081974,51.158910,20.755395,340039.033121,0.895206,20.511618,1.786869,4.047118,0.073637,0.050530,116.125441,92.848355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.470976,71.077894,104.505528,60.253165,24.224755,0.000000,58.734177,63.045437,0.000000,60.000000,65.257690,0.195086,31.103288,106.200800,59.562832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.295171,60.881842,150.319295,153.015625,96.722617,98.841034,59.676944,14.227944,149.815176,4.449011,60.921136,37.714576,151.048707,150.808658,149.730648,149.607001,121.974051,148.226625,-0.059173,-1.854147,32.025740,-235.824774,165.164403,4.222945,30.539441,12.734669,5.392905,254.592830,20.714205,339957.044371,0.893305,20.422783,1.755826,4.037947,0.073606,0.052206,116.126622,92.854416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456389,71.114290,104.489974,60.253165,24.229043,0.000000,58.734177,62.975110,0.000000,60.000000,65.266364,0.194507,31.125159,104.725746,59.573631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.255558,60.877983,150.300740,153.004999,96.655595,98.833116,59.685572,14.220666,149.719641,4.448400,60.900050,37.659054,151.049212,150.784695,149.750546,149.619770,121.997672,148.184903,-0.059234,-1.854138,32.025740,-235.828948,167.849571,4.222209,30.521230,12.695525,81.499579,3846.945241,20.674812,339824.668124,0.891637,20.253533,1.775316,4.030453,0.075388,0.052908,116.079913,92.911139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471455,71.124786,104.514853,60.253165,24.220808,0.000000,58.734177,62.997759,0.000000,60.000000,65.274870,0.193094,31.034195,105.977759,59.582590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.260535,60.854279,150.372620,152.995212,96.655676,98.814761,59.633211,14.237077,149.631126,4.447532,60.868182,37.704542,151.038376,150.808467,149.729424,149.589732,121.950533,148.221393,-0.059152,-1.854105,32.025740,-235.810740,168.342896,4.221446,30.515082,12.478673,10.350166,488.977768,20.676477,339750.380518,0.891228,20.316103,1.764550,4.030530,0.076059,0.052063,116.008834,92.894372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457956,71.094307,104.465200,60.253165,24.209517,0.000000,58.734177,63.013359,0.000000,60.000000,65.283210,0.195981,31.102873,106.301791,59.553774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.312015,60.853177,150.311420,152.988501,96.671423,98.794125,59.699336,14.235935,149.752399,4.446459,60.903893,37.777796,151.055536,150.754651,149.756880,149.615156,121.941035,148.102718,-0.059116,-1.854095,32.025740,-235.812209,169.394781,4.220839,30.518652,12.354299,82.620720,3898.966200,20.691495,339705.708414,0.892042,20.366278,1.720914,4.034317,0.074620,0.052511,115.991791,92.878502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.465508,71.097710,104.447142,60.253165,24.201579,0.000000,58.734177,63.003475,0.000000,60.000000,65.293487,0.194008,31.090486,107.157799,59.566510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.024122,60.853177,150.315298,152.988501,96.672825,98.782663,59.625535,14.238076,149.710084,4.445846,60.932887,37.722109,151.068945,150.787055,149.742557,149.652826,122.003864,148.151382,-0.059202,-1.855236,32.025740,-235.813499,166.506564,4.220367,30.506572,12.330950,14.002375,661.605981,20.690963,339694.554491,0.892479,20.335783,1.785558,4.035708,0.074726,0.051949,115.993997,92.913899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459010,71.100333,104.442995,60.253165,24.198940,0.000000,58.734177,62.971515,0.000000,60.000000,65.301683,0.194469,30.998153,105.576445,59.561534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.127795,60.866682,150.280585,153.001084,96.657928,98.768914,59.679617,14.236506,149.786147,4.445346,60.927034,37.726874,151.056883,150.691096,149.736177,149.551187,121.959247,148.028198,-0.059404,-1.855241,32.025740,-235.815232,168.202334,4.219363,30.506121,12.442612,69.732873,3291.861258,20.656427,339596.996617,0.889973,20.264475,1.738114,4.028499,0.075681,0.054122,115.978224,92.933677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.467810,71.100010,104.431009,60.253165,24.201255,0.000000,58.734177,63.122227,0.000000,60.000000,65.310403,0.195786,31.047502,106.471879,59.569254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.174432,60.876054,150.301367,153.009753,96.623958,98.756354,59.678882,14.228800,149.715191,4.444588,60.935202,37.812083,151.064666,150.660652,149.730666,149.506322,121.975134,148.062118,-0.059380,-1.855267,32.025740,-235.816404,171.581315,4.218306,30.480085,12.458443,20.679040,976.202007,20.789835,339672.885890,0.898456,20.658045,1.698639,4.059929,0.076081,0.053513,115.989885,92.923013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455993,71.098976,104.397348,60.253165,24.183350,0.000000,58.734177,63.065492,0.000000,60.000000,65.318762,0.196687,31.056391,106.905739,59.574142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.194002,60.866131,150.412047,153.010871,96.547497,98.744492,59.695277,14.232511,149.582595,4.444015,60.870309,37.749356,151.045601,150.730778,149.709665,149.563652,121.897758,147.996125,-0.059273,-1.855862,32.025740,-235.820371,172.021475,4.217679,30.482357,12.564642,-9.476859,-447.254194,20.735408,339639.044559,0.894841,20.529552,1.684131,4.047657,0.075648,0.053332,115.901357,92.894011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443041,71.093908,104.382279,60.253165,24.166457,0.000000,58.734177,63.040795,0.000000,60.000000,65.327522,0.195435,31.009512,105.908696,59.576178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.199489,60.866131,150.253974,153.010871,96.564756,98.731943,59.661063,14.245497,149.554558,4.443145,60.913725,37.798891,151.050431,150.703686,149.700815,149.621294,121.850113,148.047636,-0.059412,-1.856442,32.025740,-235.803954,170.977845,4.216755,30.477813,12.672590,54.599043,2578.244128,20.713524,339542.593134,0.893547,20.475146,1.684529,4.043138,0.074142,0.052317,115.820306,92.935717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419702,71.081361,104.377581,60.253165,24.187453,0.000000,58.734177,63.027938,0.000000,60.000000,65.335579,0.196294,31.049918,105.312291,59.577869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.120438,60.860894,150.151966,152.993814,96.552557,98.724290,59.634190,14.228658,149.596066,4.442558,60.906828,37.785463,151.056650,150.602273,149.736323,149.553280,121.898018,148.148656,-0.059436,-1.856464,32.025740,-235.822427,171.600751,4.216018,30.478012,12.703981,-27.346892,-1291.940893,20.712051,339612.852469,0.892665,20.438477,1.730219,4.043987,0.073853,0.051560,115.855142,92.955694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428571,71.098512,104.420436,60.253165,24.163808,0.000000,58.734177,63.023311,0.000000,60.000000,65.343743,0.195942,30.985189,105.979019,59.565891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.250051,60.863099,150.371676,152.988781,96.549779,98.713967,59.686807,14.231512,149.551196,4.441985,60.928118,37.658042,151.047199,150.741557,149.766019,149.508218,121.916058,148.055688,-0.059554,-1.856472,32.025740,-235.818593,170.860744,4.215018,30.510268,12.701024,57.396360,2709.168387,20.691388,339653.022552,0.892921,20.430982,1.802599,4.039141,0.074565,0.051811,115.889058,92.964627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440640,71.109328,104.448400,60.253165,24.141799,0.000000,58.734177,63.062323,0.000000,60.000000,65.352046,0.194469,30.998766,105.410228,59.569933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.411345,60.844908,150.084906,152.982349,96.492654,98.691063,59.659520,14.234080,149.647088,4.441397,60.877136,37.682702,151.022865,150.632561,149.712365,149.440869,121.871305,148.031159,-0.059900,-1.855304,32.025740,-235.816841,169.960228,4.214262,30.478030,12.701745,-21.622748,-1021.083159,20.716852,339597.098256,0.895297,20.533830,1.803178,4.044994,0.073657,0.051675,115.901904,92.865074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325293,71.093535,104.464598,60.253165,24.134328,0.000000,58.734177,63.105940,0.000000,60.000000,65.363219,0.195903,31.046330,105.729619,59.574250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.379559,60.838569,150.219814,152.963894,96.472013,98.677339,59.636417,14.230941,149.656043,4.440698,60.877297,37.660070,151.048588,150.646925,149.739654,149.538777,121.862849,147.979210,-0.060175,-1.855721,32.025740,-235.824228,168.578234,4.213687,30.476551,12.607500,39.498264,1865.934788,20.675229,339427.775870,0.891058,20.358909,1.740518,4.036818,0.072623,0.051434,115.915447,92.872099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311510,71.140680,104.485492,60.253165,24.133964,0.000000,58.734177,62.905147,0.000000,60.000000,65.370766,0.193132,31.085348,106.316408,59.558446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.170658,60.838569,150.197140,152.963894,96.453764,98.664794,59.680459,14.233509,149.522631,4.440163,60.871764,37.703248,151.039103,150.556904,149.733194,149.502393,121.929640,148.087885,-0.060372,-1.856310,32.025740,-235.817575,168.927189,4.212822,30.474027,12.501716,64.485517,3044.107806,20.566018,339278.800372,0.887068,20.120956,1.773495,4.011748,0.073015,0.051954,115.961810,92.836831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295337,71.142342,104.521274,60.253165,24.125296,0.000000,58.734177,62.917487,0.000000,60.000000,65.378664,0.196176,31.022151,104.980753,59.572018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.186764,60.831678,150.136492,152.958022,96.418773,98.654907,59.694572,14.233509,149.575422,4.439499,60.877156,37.705685,151.048672,150.645731,149.728331,149.475013,121.909666,148.006265,-0.060443,-1.857496,32.025740,-235.816922,167.810204,4.212672,30.469862,12.416450,18.695487,882.331784,20.590829,339262.713200,0.888090,20.157867,1.757007,4.018769,0.076260,0.052837,115.936976,92.849335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270951,71.148645,104.545978,60.253165,24.115287,0.000000,58.734177,63.022318,0.000000,60.000000,65.386502,0.194200,31.018257,106.615521,59.572687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.498460,60.828646,150.155703,152.954666,96.369051,98.643423,59.679275,14.240787,149.536610,4.439031,60.854592,37.739765,151.024888,150.635669,149.723517,149.549275,121.931510,147.987098,-0.060477,-1.857523,32.025740,-235.810297,166.578781,4.212294,30.457890,12.411744,79.188531,3738.253403,20.683700,339265.352589,0.892710,20.442820,1.742390,4.040745,0.075477,0.053422,115.942425,92.861794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262380,71.158316,104.584994,60.253165,24.100413,0.000000,58.734177,63.008325,0.000000,60.000000,65.394524,0.196687,31.003399,105.434185,59.586013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.322891,60.817621,150.146171,152.958581,96.335648,98.628175,59.703463,14.232796,149.500181,4.438161,60.805800,37.748342,151.028764,150.604776,149.709529,149.375372,121.924814,147.883121,-0.060409,-1.859267,32.025740,-235.822046,166.236150,4.211589,30.466003,12.415657,-24.465555,-1154.477687,20.667911,339245.079679,0.891977,20.413915,1.723180,4.037364,0.077122,0.055066,115.874636,92.858111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244216,71.141000,104.610470,60.253165,24.086049,0.000000,58.734177,62.836831,0.000000,60.000000,65.402415,0.195435,30.992203,106.425950,59.561908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.129273,60.817621,149.969317,152.958581,96.290250,98.617513,59.621025,14.232082,149.542941,4.437240,60.858454,37.791486,151.001602,150.545008,149.707795,149.309141,121.950395,147.920606,-0.060613,-1.861028,32.025740,-235.819329,167.300537,4.210707,30.475830,12.410680,39.528046,1867.823817,20.521375,338915.203743,0.884086,19.986305,1.692133,4.004317,0.076378,0.054198,115.734165,92.809777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237346,71.117976,104.650900,60.253165,24.085105,0.000000,58.734177,62.925215,0.000000,60.000000,65.409972,0.197279,31.048944,104.335362,59.565114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.252541,60.811558,150.223104,152.954107,96.266294,98.605311,59.622436,14.233509,149.523448,4.436213,60.863082,37.661502,151.005819,150.573590,149.715061,149.302908,121.967260,147.941785,-0.060713,-1.862824,32.025740,-235.816268,167.491881,4.210020,30.475217,12.314398,12.845368,606.969442,20.598626,338997.785539,0.888060,20.214097,1.648885,4.022898,0.074650,0.052470,115.745633,92.809417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221214,71.129210,104.689224,60.253165,24.069011,0.000000,58.734177,63.023927,0.000000,60.000000,65.417638,0.196020,30.988074,105.398648,59.578863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.233337,60.814314,150.108029,152.958022,96.225188,98.590067,59.692800,14.234223,149.512885,4.434967,60.850469,37.745870,151.000400,150.611437,149.717238,149.386088,122.001186,147.952293,-0.060810,-1.866327,32.025740,-235.821599,168.338573,4.209058,30.455023,12.315227,31.675326,1494.958504,20.669799,339068.453673,0.894201,20.478470,1.641313,4.039113,0.074977,0.052782,115.767977,92.819004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209069,71.115836,104.713437,60.253165,24.058198,0.000000,58.734177,62.953586,0.000000,60.000000,65.428174,0.193360,30.963570,104.774586,59.573552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.078855,60.810180,150.061214,152.960818,96.239717,98.582478,59.682376,14.233795,149.552009,4.434087,60.855607,37.685665,151.004109,150.567986,149.685210,149.261471,121.931681,147.905015,-0.060776,-1.868098,32.025740,-235.815819,165.913442,4.208334,30.458088,12.333690,19.202665,906.453235,20.633851,338890.751161,0.890861,20.303969,1.634621,4.032560,0.074875,0.050790,115.833496,92.809439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172052,71.093778,104.724733,60.253165,24.052774,0.000000,58.734177,62.964476,0.000000,60.000000,65.436029,0.196255,30.998423,105.264040,59.576689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.087800,60.811282,150.085344,152.952150,96.213334,98.575078,59.702585,14.231797,149.462572,4.433391,60.833757,37.711282,151.006808,150.512823,149.708067,149.376002,121.941678,147.880000,-0.060791,-1.869824,32.025740,-235.817491,166.081782,4.208021,30.467103,12.354822,-8.569612,-404.387761,20.628713,338796.360019,0.890175,20.332939,1.605742,4.031549,0.073794,0.051622,115.894764,92.801177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174172,71.105426,104.746883,60.253165,24.035361,0.000000,58.734177,63.045347,0.000000,60.000000,65.443706,0.194932,31.002191,106.685769,59.574427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.072629,60.811282,150.011404,152.952150,96.242146,98.566135,59.690398,14.233224,149.459259,4.432919,60.817972,37.722293,151.012209,150.456505,149.674312,149.380852,121.905337,147.868531,-0.060760,-1.871586,32.025740,-235.817860,170.365964,4.207183,30.447829,12.379019,81.426123,3843.167182,20.694734,339012.304526,0.894260,20.540042,1.652535,4.047083,0.073892,0.052760,115.929861,92.808495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162237,71.106350,104.774837,60.253165,24.032762,0.000000,58.734177,63.043161,0.000000,60.000000,65.451564,0.194353,30.980970,105.448327,59.573483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.189403,60.791437,150.062830,152.945718,96.262467,98.560029,59.707385,14.238361,149.382351,4.432443,60.802465,37.667328,151.003663,150.454444,149.714423,149.252510,121.972931,147.890319,-0.060902,-1.873324,32.025740,-235.813703,171.012478,4.206277,30.432503,12.323864,10.387677,490.140248,20.691386,338962.125599,0.893659,20.528895,1.630522,4.046758,0.074687,0.052235,115.946315,92.810426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190648,71.126857,104.808638,60.253165,24.021408,0.000000,58.734177,63.053992,0.000000,60.000000,65.458668,0.194277,31.030860,106.146913,59.576788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.220355,60.780412,149.989497,152.934254,96.285399,98.553945,59.678213,14.236364,149.370056,4.432115,60.822693,37.646650,150.983061,150.480420,149.671730,149.331186,121.923072,147.772583,-0.060760,-1.875065,32.025740,-235.815538,167.746489,4.205754,30.431114,12.300749,79.051685,3731.859766,20.689565,339009.027872,0.894156,20.549673,1.661351,4.046419,0.075747,0.053680,115.957954,92.794889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164398,71.108095,104.828394,60.253165,24.011331,0.000000,58.734177,62.994674,0.000000,60.000000,65.466301,0.195164,31.003147,106.453268,59.583043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.015544,60.787854,149.968470,152.928381,96.292630,98.546302,59.637001,14.228515,149.410258,4.431833,60.844170,37.700690,150.976079,150.425622,149.662074,149.303943,121.938155,147.706621,-0.060873,-1.876828,32.025740,-235.819956,169.264175,4.205346,30.420008,12.315191,6.530477,308.502819,20.637178,338747.992800,0.890772,20.370069,1.604225,4.035097,0.077061,0.054196,116.031029,92.813702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181244,71.114148,104.856521,60.253165,23.989980,0.000000,58.734177,62.976256,0.000000,60.000000,65.473463,0.195903,31.002264,106.225706,59.572667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.362247,60.787854,149.940540,152.928381,96.317611,98.541719,59.690583,14.238219,149.385967,4.431364,60.837550,37.678394,150.980025,150.543783,149.694926,149.277629,121.933503,147.823900,-0.060791,-1.878569,32.025740,-235.814826,171.606886,4.204886,30.416492,12.346041,0.520513,24.567191,20.613734,338777.390529,0.890328,20.316762,1.597500,4.029771,0.074102,0.052370,116.124793,92.845669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185141,71.115969,104.886066,60.253165,23.981303,0.000000,58.734177,63.081176,0.000000,60.000000,65.481284,0.196294,31.001813,105.622739,59.578991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.412623,60.796123,150.039321,152.925306,96.284413,98.524962,59.677374,14.232653,149.441364,4.430290,60.839470,37.727082,150.956278,150.499284,149.662391,149.265707,121.950172,147.843311,-0.060760,-1.880915,32.025740,-235.818758,170.923070,4.203624,30.437064,12.366488,33.116900,1563.399487,20.706824,338894.003578,0.896215,20.604484,1.550701,4.051500,0.075398,0.053403,116.107706,92.832176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191547,71.109521,104.917802,60.253165,23.973808,0.000000,58.734177,63.072538,0.000000,60.000000,65.491743,0.194816,30.981078,105.699505,59.575627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.325699,60.798328,149.975395,152.919713,96.299222,98.516586,59.690413,14.232653,149.390371,4.429795,60.845533,37.653661,150.978311,150.374632,149.671154,149.301400,121.903441,147.825028,-0.060734,-1.882050,32.025740,-235.816144,170.342061,4.202745,30.418403,12.356517,-19.823658,-935.640913,20.540365,338614.465644,0.886398,20.130720,1.611736,4.013156,0.074349,0.050735,116.049644,92.824722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190736,71.133574,104.943535,60.253165,23.956153,0.000000,58.734177,62.867485,0.000000,60.000000,65.499502,0.195591,30.966239,104.640857,59.570710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.176072,60.799155,149.940434,152.920272,96.292487,98.509717,59.680954,14.248636,149.463884,4.428988,60.830558,37.691735,150.972367,150.456704,149.669002,149.257895,121.871772,147.762492,-0.060629,-1.882068,32.025740,-235.803428,171.400466,4.201871,30.418042,12.297864,57.476922,2713.237065,20.523640,338498.107779,0.885171,20.070434,1.604396,4.010393,0.074135,0.051349,116.084713,92.788375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190877,71.152777,104.960299,60.253165,23.950416,0.000000,58.734177,62.911377,0.000000,60.000000,65.507202,0.196412,30.996854,105.349007,59.574673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.103972,60.801911,150.009084,152.909087,96.304911,98.498319,59.627963,14.234937,149.384646,4.428301,60.855948,37.711335,150.952095,150.530686,149.684819,149.302216,121.806019,147.818822,-0.060794,-1.883256,32.025740,-235.813698,171.375998,4.201258,30.417844,12.318022,-15.358825,-725.668045,20.556342,338624.699979,0.887135,20.190978,1.642341,4.018020,0.074793,0.052845,116.089023,92.800072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199421,71.149708,104.961473,60.253165,23.941051,0.000000,58.734177,62.986097,0.000000,60.000000,65.514937,0.193932,30.943268,105.098646,59.574890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.210895,60.801911,149.919439,152.909087,96.323806,98.485457,59.680045,14.231083,149.326205,4.427667,60.844907,37.698548,150.960112,150.437188,149.659387,149.132451,121.826559,147.818887,-0.061127,-1.883215,32.025740,-235.821308,169.565977,4.200724,30.388184,12.367119,22.363209,1055.686546,20.621509,338776.801525,0.891073,20.396004,1.643948,4.033251,0.074637,0.052014,116.066773,92.794211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207767,71.158045,104.976420,60.253165,23.934069,0.000000,58.734177,63.020442,0.000000,60.000000,65.522754,0.197121,30.955889,104.991304,59.574555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.236272,60.803565,149.978457,152.898741,96.367733,98.469471,59.690582,14.233224,149.384732,4.426980,60.858284,37.784831,150.973039,150.501491,149.657127,149.333588,121.848905,147.782993,-0.060972,-1.883239,32.025740,-235.817370,168.529122,4.199850,30.395757,12.416378,69.742606,3291.715948,20.659751,338918.069306,0.893640,20.497384,1.736781,4.042939,0.075064,0.052800,116.083749,92.816077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229776,71.180030,105.025093,60.253165,23.910423,0.000000,58.734177,62.963836,0.000000,60.000000,65.530549,0.195009,30.965103,106.531043,59.574457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.178269,60.791713,149.987476,152.886997,96.370543,98.448872,59.681716,14.231654,149.435298,4.426291,60.815049,37.551463,150.957322,150.432524,149.664198,149.255745,121.808299,147.741266,-0.060933,-1.883256,32.025740,-235.821881,169.844244,4.198914,30.399579,12.383328,12.885844,608.277232,20.598090,338751.895474,0.889973,20.351181,1.716271,4.028913,0.076124,0.055205,116.088168,92.808489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216749,71.134281,105.047104,60.253165,23.911350,0.000000,58.734177,62.949343,0.000000,60.000000,65.538299,0.195397,30.989065,104.494906,59.584311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.129033,60.785098,150.002804,152.880286,96.345368,98.435201,59.706295,14.242785,149.324995,4.425543,60.815742,37.552848,150.934504,150.417318,149.659973,149.237539,121.873899,147.727911,-0.060991,-1.883872,32.025740,-235.805195,169.184140,4.198145,30.405944,12.377793,80.613254,3803.788187,20.588784,338638.081090,0.889020,20.318181,1.676673,4.027752,0.075740,0.053825,116.077009,92.805928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232881,71.114345,105.087226,60.253165,23.902593,0.000000,58.734177,62.977553,0.000000,60.000000,65.545543,0.197994,30.943250,105.578674,59.572077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.118029,60.785098,149.985851,152.880286,96.322281,98.422999,59.667872,14.246781,149.378513,4.424761,60.821761,37.722692,150.925014,150.422786,149.643622,149.279020,121.919458,147.820873,-0.060923,-1.885632,32.025740,-235.808714,166.561932,4.197325,30.385624,12.337946,-23.183018,-1094.609990,20.611931,338670.496126,0.890438,20.385558,1.697215,4.034278,0.074265,0.051312,116.071672,92.783074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226244,71.090309,105.057910,60.253165,23.894120,0.000000,58.734177,63.005318,0.000000,60.000000,65.552917,0.196216,30.956845,105.487694,59.578509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.144597,60.782617,149.913461,152.879447,96.323555,98.404728,59.696698,14.240645,149.369108,4.423189,60.837173,37.583844,150.932502,150.459018,149.632870,149.193187,121.906937,147.766907,-0.061075,-1.886846,32.025740,-235.812890,165.304857,4.195826,30.406088,12.392235,82.989634,3916.548703,20.633158,338535.509930,0.891208,20.446274,1.625195,4.040041,0.076640,0.052761,116.125618,92.801661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230278,71.049583,105.056313,60.253165,23.880726,0.000000,58.734177,63.010067,0.000000,60.000000,65.562916,0.197002,30.940113,104.211050,59.573257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.065463,60.787027,149.942632,152.876931,96.326782,98.395599,59.657795,14.232082,149.394377,4.422198,60.794538,37.568297,150.957238,150.430335,149.662213,149.174683,121.853987,147.756875,-0.061069,-1.887424,32.025740,-235.821779,165.021536,4.195283,30.383514,12.436860,-14.360318,-678.151694,20.634184,338421.206246,0.891957,20.461329,1.624326,4.040782,0.073678,0.052459,116.158167,92.783744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249843,71.036389,105.053389,60.253165,23.858501,0.000000,58.734177,62.999649,0.000000,60.000000,65.570624,0.195009,30.912743,105.160788,59.593408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.267066,60.782617,149.981448,152.883362,96.351603,98.386791,59.689617,14.230085,149.470012,4.421221,60.821572,37.732148,150.952976,150.449276,149.658703,149.257923,121.832033,147.831764,-0.061038,-1.889172,32.025740,-235.822307,167.335903,4.194854,30.372768,12.435418,26.729282,1261.590735,20.610555,338356.038648,0.890667,20.422501,1.610906,4.035943,0.073479,0.050938,116.211672,92.828959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255141,71.080637,105.071281,60.253165,23.854852,0.000000,58.734177,63.041075,0.000000,60.000000,65.578215,0.196137,30.894388,104.621043,59.581676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.169285,60.771317,149.895103,152.874134,96.387071,98.377642,59.597424,14.233367,149.372780,4.420330,60.779284,37.770679,150.912968,150.341156,149.649046,149.127237,121.828315,147.748528,-0.061077,-1.890335,32.025740,-235.817391,167.272453,4.193998,30.385678,12.387060,32.571484,1539.713966,20.648948,338487.995737,0.893230,20.535235,1.659034,4.045346,0.075952,0.053527,116.187456,92.787942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239214,71.044833,105.047963,60.253165,23.860696,0.000000,58.734177,62.934165,0.000000,60.000000,65.585618,0.195125,30.921055,105.887192,59.574122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.122254,60.771317,149.954119,152.874134,96.369189,98.370034,59.679690,14.230227,149.406904,4.419773,60.786436,37.805225,150.918724,150.294830,149.636180,149.146589,121.819772,147.800074,-0.060970,-1.891480,32.025740,-235.824614,166.058349,4.193440,30.397884,12.384680,-19.133666,-903.236795,20.556293,338334.359602,0.887449,20.255209,1.716986,4.024504,0.074894,0.053873,116.307997,92.799728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282838,71.059821,105.085096,60.253165,23.829085,0.000000,58.734177,62.985767,0.000000,60.000000,65.592719,0.197041,30.921992,104.805643,59.591255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.112058,60.769663,149.875688,152.864627,96.344276,98.355602,59.636059,14.236506,149.444727,4.419052,60.819720,37.751727,150.914277,150.399424,149.643514,149.244462,121.820902,147.668905,-0.060899,-1.892217,32.025740,-235.815885,167.024165,4.192804,30.382288,12.414340,80.346174,3795.650831,20.590980,338370.532305,0.891241,20.377444,1.680692,4.032768,0.076721,0.054139,116.280789,92.768567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277563,71.075273,105.096212,60.253165,23.831122,0.000000,58.734177,63.010523,0.000000,60.000000,65.600098,0.194777,30.959495,105.527099,59.569677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.208420,60.768010,149.863660,152.845054,96.355352,98.346877,59.581517,14.230085,149.340896,4.418354,60.858277,37.653204,150.934222,150.364211,149.604171,149.226631,121.867287,147.731044,-0.060917,-1.893375,32.025740,-235.818386,167.196239,4.192166,30.401472,12.457595,20.076779,949.319668,20.617207,338397.727553,0.891161,20.441768,1.714015,4.039467,0.077086,0.053831,116.194783,92.764749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274884,71.086271,105.117954,60.253165,23.806717,0.000000,58.734177,63.015397,0.000000,60.000000,65.607522,0.195942,30.997504,104.633837,59.586878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.251531,60.782893,149.900416,152.836386,96.348465,98.342324,59.602132,14.238647,149.385905,4.417273,60.809788,37.665827,150.935214,150.396494,149.631404,149.222644,121.834660,147.704836,-0.060854,-1.895128,32.025740,-235.816031,167.386071,4.191517,30.385876,12.505412,60.751851,2871.624903,20.611247,338349.795149,0.891943,20.454068,1.649815,4.038463,0.074112,0.051050,116.114697,92.768631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288413,71.076166,105.152471,60.253165,23.793613,0.000000,58.734177,62.964313,0.000000,60.000000,65.614875,0.196216,30.910958,105.819664,59.585285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
