OSU 80 Ton Compressor Load Stand
37.267180,60.775727,149.902417,152.829675,96.389214,98.333200,59.713141,14.231797,149.324794,4.416479,60.827702,37.746043,150.912246,150.439537,149.614480,149.122734,121.821748,147.728349,-0.060579,-1.896899,32.025740,-235.823045,167.188978,4.190707,30.380792,12.547657,32.468412,1531.867229,20.563008,338159.168892,0.890180,20.320660,1.633313,4.027681,0.075797,0.053182,116.035940,92.725794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263315,71.036586,105.170007,60.253165,23.786392,0.000000,58.734177,62.941273,0.000000,60.000000,65.625388,0.194200,30.964075,104.944471,59.581154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.172271,60.775727,149.869068,152.829675,96.397143,98.330518,59.696958,14.234508,149.287790,4.415802,60.829437,37.725039,150.904128,150.436032,149.643614,149.227633,121.858982,147.668376,-0.060529,-1.895751,32.025740,-235.815923,168.619491,4.190104,30.406557,12.554689,40.526738,1912.579280,20.546220,338187.003541,0.888751,20.276683,1.653337,4.024007,0.073574,0.051041,116.024978,92.775568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286384,71.067094,105.205940,60.253165,23.775287,0.000000,58.734177,62.934279,0.000000,60.000000,65.632655,0.195591,31.041209,104.712486,59.568615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.269778,60.769939,149.903088,152.822125,96.435219,98.323697,59.628774,14.232796,149.342954,4.415242,60.819531,37.689702,150.894551,150.312449,149.600176,149.091463,121.814074,147.700128,-0.060395,-1.894578,32.025740,-235.821229,169.796438,4.188958,30.416041,12.650719,66.278070,3131.439081,20.536790,338157.368556,0.886599,20.248164,1.677557,4.022371,0.072824,0.050764,116.013251,92.819301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270941,71.040890,105.226750,60.253165,23.761844,0.000000,58.734177,62.981378,0.000000,60.000000,65.639927,0.195552,30.949561,105.750763,59.574614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.032131,60.769112,149.884028,152.810660,96.447713,98.316910,59.584310,14.234651,149.320784,4.414426,60.845869,37.661344,150.899590,150.324610,149.632224,149.178882,121.784814,147.744589,-0.060346,-1.894580,32.025740,-235.817087,167.947583,4.188283,30.388202,12.743215,-30.191356,-1427.515069,20.577504,338154.699035,0.889261,20.377771,1.611479,4.031744,0.074307,0.051878,115.968836,92.822623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248655,71.028571,105.228831,60.253165,23.754607,0.000000,58.734177,62.925810,0.000000,60.000000,65.647353,0.196176,30.937174,105.206842,59.586760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.131501,60.777105,149.913438,152.799196,96.518345,98.313932,59.677640,14.233081,149.345691,4.413955,60.786455,37.754313,150.877443,150.363937,149.615743,149.235495,121.777531,147.776320,-0.060298,-1.894593,32.025740,-235.818493,168.395026,4.187581,30.383713,12.748985,46.999095,2218.747330,20.533369,338128.619965,0.887688,20.238832,1.671659,4.022108,0.075787,0.052760,115.913063,92.756910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241463,71.037963,105.235760,60.253165,23.748160,0.000000,58.734177,63.050571,0.000000,60.000000,65.654744,0.195435,30.967014,105.002082,59.572519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.179420,60.777105,149.884296,152.799196,96.561818,98.309363,59.678186,14.231083,149.283221,4.413474,60.763632,37.668172,150.888853,150.495915,149.608538,149.166839,121.765488,147.797829,-0.060157,-1.894594,32.025740,-235.820491,171.989701,4.186820,30.374301,12.734074,9.311422,439.572388,20.641426,338346.033164,0.894445,20.562998,1.722299,4.047405,0.075947,0.053090,115.881641,92.797007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260982,71.032598,105.242224,60.253165,23.735568,0.000000,58.734177,62.996525,0.000000,60.000000,65.662478,0.197675,30.963462,105.218696,59.577447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.134691,60.759190,149.883452,152.785495,96.560020,98.311670,59.684004,14.230370,149.317483,4.413368,60.788674,37.719114,150.911125,150.346830,149.606892,149.226428,121.803484,147.771160,-0.060018,-1.894578,32.025740,-235.818264,171.721407,4.186414,30.388256,12.681208,-2.644127,-124.811431,20.597364,338280.852557,0.890456,20.434904,1.744839,4.037365,0.075998,0.053832,115.894286,92.832206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252134,71.047795,105.272551,60.253165,23.724905,0.000000,58.734177,62.971032,0.000000,60.000000,65.669322,0.193741,30.937372,105.392192,59.574870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
36.989881,60.749819,149.870672,152.774310,96.570353,98.310884,59.665664,14.234080,149.285237,4.413096,60.787656,37.731271,150.893830,150.298193,149.639763,149.081013,121.844394,147.816171,-0.060120,-1.893391,32.025740,-235.815697,168.090755,4.186062,30.395739,12.605877,80.887683,3819.336351,20.571361,338249.137019,0.889168,20.369379,1.767221,4.031378,0.076910,0.054687,115.905928,92.824349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253561,71.049635,105.306644,60.253165,23.710339,0.000000,58.734177,62.996951,0.000000,60.000000,65.676645,0.194932,30.963047,104.066344,59.582059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.047831,60.750370,149.926526,152.777106,96.544943,98.303209,59.690961,14.229942,149.346147,4.412772,60.740507,37.663457,150.886617,150.315975,149.621510,149.165209,121.822418,147.703640,-0.060272,-1.893403,32.025740,-235.820979,167.465635,4.185877,30.362887,12.588767,-19.405130,-915.878760,20.591638,338200.484675,0.890219,20.412624,1.716404,4.036211,0.076619,0.053290,115.896016,92.822666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237383,71.031400,105.302991,60.253165,23.696300,0.000000,58.734177,62.889993,0.000000,60.000000,65.685977,0.195825,30.902537,106.284555,59.583938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.128978,60.735211,149.735103,152.775988,96.544494,98.299116,59.617951,14.233509,149.228444,4.412654,60.753791,37.689928,150.882988,150.327067,149.584790,149.113527,121.866976,147.685823,-0.060482,-1.893446,32.025740,-235.821496,166.578518,4.185576,30.372678,12.639847,79.636057,3763.246713,20.657551,338227.115986,0.894230,20.601652,1.697132,4.051667,0.076701,0.054416,115.871945,92.822619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230513,71.018735,105.336416,60.253165,23.681317,0.000000,58.734177,63.044025,0.000000,60.000000,65.693233,0.195048,30.937823,105.973337,59.572362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.216877,60.735211,149.785447,152.775988,96.534752,98.296840,59.681186,14.219239,149.212702,4.412560,60.768351,37.710094,150.887731,150.267647,149.597908,149.110013,121.914295,147.660289,-0.060524,-1.893448,32.025740,-235.830049,169.080319,4.185932,30.373039,12.611611,21.150810,998.434428,20.634360,338193.555313,0.892273,20.522737,1.665005,4.046837,0.074619,0.051324,115.877043,92.860177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258097,71.064527,105.370262,60.253165,23.655078,0.000000,58.734177,63.002533,0.000000,60.000000,65.699871,0.195358,30.899400,105.371588,59.581095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.127619,60.734384,149.883027,152.765083,96.529300,98.294544,59.627672,14.230798,149.245018,4.412565,60.787168,37.729775,150.855438,150.466021,149.610052,149.159220,121.898710,147.650627,-0.060372,-1.891827,32.025740,-235.819960,168.144089,4.186002,30.379926,12.435887,53.698124,2537.121415,20.575755,338015.028199,0.891187,20.396461,1.611877,4.032837,0.073475,0.051438,115.875533,92.866305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251433,71.087708,105.370727,60.253165,23.658776,0.000000,58.734177,62.955316,0.000000,60.000000,65.706932,0.196020,30.897687,105.490932,59.585521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.123246,60.732455,149.820883,152.762566,96.507592,98.290733,59.699682,14.228515,149.312359,4.412611,60.742401,37.737401,150.842597,150.344157,149.583879,149.119289,121.857846,147.655037,-0.060288,-1.891251,32.025740,-235.822243,165.867209,4.185776,30.384217,12.380335,49.230396,2323.225179,20.539117,337851.933162,0.887952,20.276309,1.552277,4.024665,0.074512,0.052458,115.867085,92.865316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238646,71.089438,105.402423,60.253165,23.652543,0.000000,58.734177,63.005493,0.000000,60.000000,65.714015,0.194546,30.901257,105.135944,59.578912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.048421,60.716193,149.911045,152.747746,96.490949,98.288442,59.651270,14.230655,149.332478,4.412634,60.704043,37.759359,150.828380,150.356767,149.557087,149.144898,121.816348,147.736349,-0.060115,-1.890665,32.025740,-235.818469,165.744860,4.186063,30.387409,12.332987,-29.551488,-1395.692192,20.589855,337941.615441,0.891034,20.397493,1.563214,4.036968,0.074390,0.053475,115.799707,92.801445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193657,71.061900,105.356180,60.253165,23.639527,0.000000,58.734177,63.008695,0.000000,60.000000,65.721016,0.196529,30.898210,105.039597,59.568310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.215136,60.716193,149.805713,152.747746,96.512360,98.284619,59.652324,14.235079,149.336902,4.412657,60.723652,37.786849,150.859426,150.337471,149.560046,149.148996,121.812459,147.777012,-0.060036,-1.888914,32.025740,-235.814862,167.464246,4.186392,30.385570,12.327398,53.535719,2528.402818,20.584985,338003.397132,0.890034,20.401549,1.606200,4.035770,0.073850,0.052484,115.841483,92.830969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179046,71.079629,105.394853,60.253165,23.633523,0.000000,58.734177,63.044985,0.000000,60.000000,65.727437,0.195513,30.897110,105.810472,59.576729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.395110,60.709303,149.936615,152.725097,96.531830,98.284660,59.671684,14.223377,149.365569,4.413235,60.717816,37.735025,150.838606,150.448294,149.575697,149.220250,121.742808,147.850032,-0.059905,-1.886585,32.025740,-235.829994,167.739703,4.187465,30.377961,12.343048,-18.552482,-875.918526,20.627538,338109.872746,0.892642,20.487751,1.686803,4.046354,0.075827,0.053364,115.832816,92.814803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145092,71.086324,105.392062,60.253165,23.619025,0.000000,58.734177,63.028992,0.000000,60.000000,65.736375,0.196255,30.948353,104.959052,59.571723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.174111,60.716193,149.865480,152.725097,96.491695,98.278557,59.648155,14.219382,149.307312,4.414178,60.732190,37.719496,150.846790,150.411908,149.580854,149.254880,121.779784,147.682469,-0.059894,-1.885423,32.025740,-235.831213,168.700465,4.188300,30.362797,12.396671,16.675046,787.589701,20.538304,337972.820571,0.888274,20.259671,1.710242,4.025397,0.074150,0.052183,115.811741,92.770956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150303,71.100646,105.425329,60.253165,23.610677,0.000000,58.734177,62.860138,0.000000,60.000000,65.743467,0.197636,30.960145,105.048210,59.576453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.227453,60.712335,149.899837,152.727055,96.458365,98.273999,59.688085,14.238790,149.401084,4.415166,60.719251,37.753361,150.847926,150.432625,149.569061,149.174871,121.731242,147.712651,-0.059952,-1.885430,32.025740,-235.810171,167.639109,4.189084,30.369108,12.403017,47.093522,2222.816008,20.466809,337949.928699,0.883355,20.007439,1.814991,4.009525,0.075952,0.052813,115.827475,92.770126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127066,71.085309,105.426502,60.253165,23.594736,0.000000,58.734177,62.973384,0.000000,60.000000,65.750374,0.195591,30.884345,104.286952,59.585570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.088265,60.709578,149.882983,152.735723,96.461470,98.273992,59.639227,14.220951,149.278973,4.416032,60.780012,37.760538,150.864779,150.496416,149.571113,149.157033,121.774611,147.700200,-0.059863,-1.885439,32.025740,-235.830950,169.718025,4.190166,30.379277,12.540986,-28.032091,-1324.199700,20.562092,338042.039877,0.889340,20.315723,1.697456,4.031448,0.075945,0.054068,115.887280,92.765613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168716,71.116552,105.475440,60.253165,23.582487,0.000000,58.734177,62.943222,0.000000,60.000000,65.757117,0.193855,30.931007,104.040369,59.586268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.084680,60.709578,149.920565,152.735723,96.453016,98.272400,59.707651,14.228800,149.245635,4.416885,60.770775,37.821342,150.841618,150.409385,149.578335,149.277989,121.806238,147.754572,-0.059611,-1.885450,32.025740,-235.821794,170.732889,4.190897,30.395270,12.696264,60.662310,2862.325067,20.539136,338067.352207,0.887320,20.238993,1.760514,4.026594,0.075809,0.054080,115.913601,92.767565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169127,71.140583,105.480152,60.253165,23.575852,0.000000,58.734177,63.016639,0.000000,60.000000,65.763879,0.196059,30.941862,105.010678,59.571900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.147572,60.724737,149.915509,152.735164,96.445820,98.272415,59.594088,14.231940,149.334416,4.417567,60.729736,37.728643,150.816750,150.343983,149.549621,149.267764,121.763393,147.738123,-0.059763,-1.884880,32.025740,-235.822249,170.896904,4.191659,30.367287,12.732721,51.669942,2442.669952,20.602649,338095.501196,0.891641,20.426554,1.711158,4.041251,0.073971,0.051846,115.891743,92.735034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162280,71.116754,105.479158,60.253165,23.560326,0.000000,58.734177,63.020777,0.000000,60.000000,65.771273,0.195747,30.941736,106.278517,59.577004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.211173,60.716469,149.854242,152.728173,96.483590,98.276991,59.680856,14.220666,149.293560,4.418267,60.694016,37.764801,150.812640,150.387183,149.550067,149.172068,121.767804,147.750682,-0.059774,-1.884299,32.025740,-235.828132,171.715782,4.192710,30.373525,12.673870,17.145922,809.386193,20.607558,338036.572437,0.890698,20.431465,1.705676,4.042655,0.073964,0.052121,115.867429,92.720594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159034,71.098592,105.507153,60.253165,23.557577,0.000000,58.734177,62.989976,0.000000,60.000000,65.778264,0.196372,30.962038,105.108945,59.573041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.094233,60.703515,149.891294,152.708041,96.489245,98.283061,59.705530,14.232082,149.284874,4.419245,60.727119,37.749578,150.823225,150.378478,149.546599,149.137687,121.779326,147.745775,-0.059795,-1.883720,32.025740,-235.819819,171.347038,4.193477,30.377402,12.629569,83.956557,3961.594786,20.578602,338083.028902,0.890797,20.360553,1.740611,4.035674,0.074366,0.052446,115.870363,92.778565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186779,71.090255,105.539599,60.253165,23.544056,0.000000,58.734177,62.955161,0.000000,60.000000,65.784900,0.196726,30.884074,105.128722,59.583013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.251103,60.706271,149.945038,152.701610,96.511588,98.282345,59.600051,14.230227,149.325349,4.420457,60.741955,37.750809,150.844021,150.447619,149.554502,149.242094,121.784651,147.797299,-0.059748,-1.881380,32.025740,-235.821021,169.994555,4.194667,30.392421,12.447120,10.916185,516.005418,20.543366,338030.303037,0.887883,20.265357,1.742240,4.027130,0.073442,0.050567,115.879267,92.783256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202867,71.100524,105.605171,60.253165,23.535207,0.000000,58.734177,63.017122,0.000000,60.000000,65.793560,0.197715,30.964724,104.614347,59.580554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.077143,60.706271,149.864314,152.701610,96.518566,98.284633,59.691195,14.232082,149.343057,4.421465,60.728206,37.868807,150.821285,150.393364,149.546557,149.184136,121.797563,147.721125,-0.059585,-1.879621,32.025740,-235.815408,168.457496,4.195538,30.411750,12.415170,80.174155,3784.026035,20.602103,338106.499128,0.890565,20.412321,1.728358,4.040825,0.072425,0.049924,115.882418,92.775578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180511,71.076534,105.611942,60.253165,23.526090,0.000000,58.734177,62.936994,0.000000,60.000000,65.800454,0.194546,30.949597,104.724842,59.577732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.255011,60.701585,150.001382,152.699932,96.541295,98.287710,59.651712,14.235365,149.414983,4.422314,60.691097,37.784373,150.821243,150.380779,149.540430,149.235986,121.859750,147.717878,-0.059716,-1.877883,32.025740,-235.817190,167.480684,4.196440,30.416528,12.359384,18.645143,880.588065,20.534068,337974.654220,0.888084,20.200645,1.747803,4.025251,0.073292,0.051328,115.901694,92.779595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197059,71.085605,105.646174,60.253165,23.511623,0.000000,58.734177,63.027902,0.000000,60.000000,65.807096,0.194661,30.940113,103.856800,59.578106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.256071,60.694971,149.975241,152.685113,96.541663,98.287718,59.673454,14.232368,149.415582,4.423498,60.701281,37.870717,150.861080,150.438963,149.594408,149.263140,121.872835,147.720921,-0.059464,-1.876111,32.025740,-235.819860,167.817547,4.197355,30.401563,12.334916,-22.646564,-1069.180750,20.608031,338095.156934,0.891243,20.438479,1.698268,4.041960,0.074661,0.052110,115.958976,92.797150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231464,71.115415,105.682995,60.253165,23.512158,0.000000,58.734177,62.930785,0.000000,60.000000,65.813863,0.195280,30.939824,105.928936,59.584193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.375396,60.678709,149.989100,152.681757,96.536812,98.284683,59.689317,14.235507,149.408425,4.424163,60.696652,37.779155,150.838344,150.539108,149.550716,149.269050,121.846577,147.828208,-0.059380,-1.874364,32.025740,-235.818028,167.438405,4.198026,30.420062,12.373610,57.802078,2728.203990,20.538399,337847.461430,0.887252,20.190627,1.634520,4.026341,0.075168,0.053032,116.007767,92.812865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202471,71.077336,105.699281,60.253165,23.501860,0.000000,58.734177,62.926185,0.000000,60.000000,65.820347,0.196059,31.042616,105.508338,59.562901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.241197,60.678709,149.971793,152.681757,96.547874,98.281650,59.664216,14.235935,149.455760,4.424813,60.713781,37.853330,150.824990,150.523342,149.564721,149.283984,121.773453,147.756810,-0.059255,-1.872627,32.025740,-235.813516,165.994878,4.198834,30.426859,12.399465,-7.320848,-345.682544,20.534996,337814.262779,0.886887,20.182565,1.622899,4.025525,0.075247,0.053077,116.060580,92.791897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220652,71.097984,105.733578,60.253165,23.492871,0.000000,58.734177,62.862211,0.000000,60.000000,65.826407,0.196059,30.981961,105.156625,59.583672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.247592,60.675402,149.944028,152.670852,96.508432,98.278963,59.677607,14.231512,149.531093,4.425531,60.710471,37.739261,150.835261,150.417331,149.579953,149.262447,121.786387,147.817193,-0.059089,-1.871896,32.025740,-235.822350,165.542094,4.199952,30.406052,12.560819,8.046250,379.850001,20.479244,337738.365881,0.883531,20.003674,1.700733,4.013044,0.077134,0.054502,116.061389,92.748678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228556,71.095520,105.771834,60.253165,23.487801,0.000000,58.734177,62.926359,0.000000,60.000000,65.832833,0.196216,31.000226,104.454479,59.585944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.374044,60.665480,150.036773,152.673369,96.483531,98.277413,59.671314,14.227516,149.476105,4.426244,60.677298,37.793580,150.806663,150.465192,149.541037,149.337333,121.802189,147.860700,-0.058935,-1.871887,32.025740,-235.826509,167.553762,4.200632,30.409262,12.647221,78.427000,3702.797777,20.539589,337964.551072,0.887317,20.186604,1.739537,4.027040,0.075555,0.053259,116.046183,92.743177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200625,71.081708,105.750083,60.253165,23.467527,0.000000,58.734177,62.912981,0.000000,60.000000,65.839347,0.195630,30.944566,104.762265,59.584449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.192512,60.659141,150.043589,152.685392,96.488893,98.269824,59.685997,14.231512,149.509683,4.427171,60.688224,37.827302,150.843568,150.539857,149.557851,149.333017,121.832012,147.893100,-0.058599,-1.870717,32.025740,-235.820390,167.834638,4.201366,30.439300,12.759136,-12.904824,-609.129471,20.533079,337923.520168,0.886922,20.174567,1.755630,4.025603,0.077033,0.054427,116.055722,92.798630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218551,71.110389,105.790794,60.253165,23.466580,0.000000,58.734177,62.945599,0.000000,60.000000,65.847577,0.194200,30.949525,104.645513,59.574762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.195596,60.665204,150.079873,152.687909,96.501096,98.262981,59.683248,14.225375,149.601446,4.427574,60.684983,37.798424,150.809971,150.488571,149.533323,149.313353,121.765581,147.892677,-0.058581,-1.870158,32.025740,-235.823259,168.540526,4.201660,30.414076,12.651044,81.982785,3869.904212,20.482225,337778.515607,0.883738,19.992286,1.760736,4.014465,0.077320,0.053665,116.006977,92.790233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191795,71.087392,105.757428,60.253165,23.464475,0.000000,58.734177,62.932613,0.000000,60.000000,65.853724,0.195825,30.939734,104.698875,59.578155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.229651,60.665204,150.075281,152.687909,96.489457,98.253073,59.680942,14.229799,149.586094,4.427810,60.712414,37.825752,150.814315,150.482198,149.576084,149.392095,121.816774,147.886817,-0.058358,-1.869598,32.025740,-235.822102,165.385870,4.201843,30.440436,12.614460,15.440608,728.884484,20.565621,337833.804106,0.888098,20.233524,1.746480,4.034242,0.075625,0.053505,116.002973,92.782488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204423,71.126942,105.767717,60.253165,23.457368,0.000000,58.734177,62.929782,0.000000,60.000000,65.860322,0.193779,30.987208,105.899224,59.579935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.294484,60.664102,150.119069,152.695738,96.481794,98.247692,59.707024,14.230085,149.569055,4.428281,60.662758,37.785103,150.797209,150.526651,149.546400,149.362555,121.826098,147.899019,-0.058405,-1.870779,32.025740,-235.820673,166.085943,4.202107,30.433567,12.565219,67.057950,3164.133819,20.566767,337935.924809,0.888011,20.235372,1.812709,4.034883,0.074096,0.051182,115.982427,92.780803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221409,71.132306,105.753710,60.253165,23.436247,0.000000,58.734177,62.909096,0.000000,60.000000,65.866698,0.196844,31.003598,105.026416,59.571969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.087967,60.645635,150.155354,152.693501,96.495877,98.246908,59.694313,14.231226,149.619555,4.428951,60.656344,37.824742,150.797314,150.526975,149.554871,149.397760,121.762166,147.849882,-0.058316,-1.869612,32.025740,-235.814794,170.115638,4.202106,30.400932,12.483144,35.900406,1694.323745,20.548204,337782.124353,0.887078,20.188860,1.758699,4.031069,0.073454,0.051359,115.980698,92.701434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181698,71.139879,105.745986,60.253165,23.442121,0.000000,58.734177,62.875094,0.000000,60.000000,65.873103,0.195358,30.936669,106.039468,59.574634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.049835,60.634611,150.066103,152.687350,96.469063,98.247631,59.687847,14.234651,149.507429,4.429714,60.639748,37.858056,150.789000,150.550194,149.539697,149.391080,121.722320,147.791602,-0.058140,-1.868984,32.025740,-235.817250,171.091979,4.202775,30.405097,12.406695,-19.982892,-943.197030,20.521031,337694.259494,0.884975,20.099300,1.755238,4.025235,0.073538,0.051073,115.966587,92.686146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195845,71.137849,105.754020,60.253165,23.443301,0.000000,58.734177,62.981883,0.000000,60.000000,65.878719,0.194816,30.937841,104.250113,59.585777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.387577,60.634611,150.058034,152.687350,96.446398,98.249899,59.669635,14.233795,149.524878,4.430518,60.617775,37.849402,150.776600,150.568314,149.536404,149.373600,121.767426,147.947294,-0.058106,-1.868960,32.025740,-235.818106,169.656305,4.203507,30.398588,12.375701,57.247508,2702.920060,20.619916,337945.499400,0.890441,20.363020,1.795561,4.048627,0.074246,0.052375,116.016709,92.670493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221705,71.152907,105.783998,60.253165,23.419723,0.000000,58.734177,63.000122,0.000000,60.000000,65.884510,0.195552,30.922858,105.549539,59.580859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.343917,60.611735,150.081125,152.683155,96.446465,98.246838,59.679808,14.236364,149.471551,4.430988,60.627405,37.737940,150.788136,150.598855,149.515253,149.406645,121.774903,147.901054,-0.057922,-1.868953,32.025740,-235.815701,171.290298,4.203790,30.433008,12.329652,-26.610581,-1256.194647,20.628664,338035.064222,0.891510,20.404231,1.807396,4.050385,0.074179,0.051666,116.042350,92.669729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223525,71.163426,105.786829,60.253165,23.418866,0.000000,58.734177,62.938232,0.000000,60.000000,65.891766,0.195630,30.935299,105.888100,59.569952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.411721,60.610632,150.054515,152.680080,96.472873,98.249956,59.621465,14.228800,149.546524,4.431606,60.627196,37.853667,150.781741,150.631207,149.539271,149.392400,121.737533,147.987027,-0.057849,-1.868390,32.025740,-235.817710,171.825727,4.204112,30.413643,12.367389,56.494006,2669.498773,20.470607,337697.924872,0.883102,19.942998,1.837102,4.013580,0.073759,0.051636,116.035064,92.702667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233960,71.148987,105.772292,60.253165,23.410836,0.000000,58.734177,62.837174,0.000000,60.000000,65.897627,0.196059,31.001741,104.681133,59.574585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.196641,60.610908,150.002502,152.667217,96.500319,98.254585,59.698532,14.229371,149.604134,4.431862,60.579089,37.870481,150.752573,150.649445,149.480769,149.397534,121.704099,148.018451,-0.057670,-1.867799,32.025740,-235.823020,171.141847,4.204594,30.444781,12.419028,-14.998268,-707.794922,20.491314,337678.411976,0.883990,19.979565,1.807410,4.018891,0.076954,0.053643,116.012836,92.682685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214535,71.116738,105.738263,60.253165,23.391175,0.000000,58.734177,62.796511,0.000000,60.000000,65.903516,0.194392,30.986180,104.745332,59.574506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.228689,60.594096,150.137935,152.659109,96.544199,98.259446,59.702578,14.233509,149.564144,4.432429,60.570798,37.790964,150.779613,150.648021,149.507095,149.412755,121.724489,148.024385,-0.057301,-1.867767,32.025740,-235.824599,170.150553,4.204817,30.417700,12.573098,27.748191,1309.397706,20.457702,337703.416261,0.883148,19.886171,1.886076,4.010896,0.075262,0.052925,116.056590,92.700510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234538,71.132161,105.766184,60.253165,23.388770,0.000000,58.734177,62.903219,0.000000,60.000000,65.909417,0.195125,30.978157,104.344604,59.565074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.315194,60.594096,150.180444,152.659109,96.579414,98.256431,59.686301,14.231369,149.591259,4.433140,60.538200,37.809616,150.768348,150.624778,149.524715,149.474339,121.794053,147.949928,-0.057125,-1.867759,32.025740,-235.816122,170.726974,4.205265,30.395234,12.687717,63.078796,2977.410542,20.553734,337949.435166,0.887562,20.179649,1.934599,4.032689,0.075554,0.054016,116.053746,92.671321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223890,71.116137,105.752156,60.253165,23.384150,0.000000,58.734177,62.878314,0.000000,60.000000,65.914645,0.194970,30.967158,105.733471,59.574624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.409314,60.570393,150.139950,152.648763,96.586983,98.253408,59.706669,14.234508,149.615319,4.434232,60.553065,37.821202,150.811775,150.622029,149.535890,149.505185,121.722707,147.973963,-0.057025,-1.867661,32.025740,-235.813146,169.481622,4.206295,30.404213,12.696642,19.515358,920.838919,20.552004,337882.823846,0.886684,20.119066,1.917059,4.032856,0.076363,0.054204,115.985881,92.699074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249354,71.115053,105.756803,60.253165,23.379118,0.000000,58.734177,62.827973,0.000000,60.000000,65.919514,0.195513,30.903475,105.327346,59.581725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.359093,60.551376,150.169354,152.638977,96.601816,98.250392,59.681001,14.234080,149.580405,4.435499,60.509881,37.689524,150.760309,150.639922,149.507534,149.436469,121.705247,147.930766,-0.056920,-1.866497,32.025740,-235.817658,167.880770,4.207632,30.411660,12.689556,80.335922,3792.308702,20.515302,337677.656313,0.884677,20.001061,1.811740,4.024646,0.074247,0.051220,115.986425,92.671342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258663,71.107362,105.748990,60.253165,23.368875,0.000000,58.734177,62.776766,0.000000,60.000000,65.925015,0.196294,30.919378,105.222732,59.580495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.303338,60.542556,150.315038,152.634782,96.613643,98.248930,59.678402,14.233652,149.692259,4.437108,60.498119,37.796955,150.748118,150.657815,149.510155,149.460651,121.655071,147.948620,-0.056850,-1.865325,32.025740,-235.816942,166.611619,4.208907,30.427526,12.603588,-25.711150,-1213.764143,20.465465,337692.494632,0.881892,19.849204,1.894629,4.013438,0.074054,0.051213,116.000515,92.701564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238706,71.056758,105.746512,60.253165,23.362630,0.000000,58.734177,62.793758,0.000000,60.000000,65.929704,0.194507,30.980825,104.675660,59.576807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.251926,60.542556,150.151048,152.634782,96.632709,98.250536,59.674152,14.233509,149.649295,4.438712,60.504811,37.785929,150.764927,150.688427,149.506076,149.481206,121.713400,148.045443,-0.056784,-1.865314,32.025740,-235.820842,167.215164,4.210429,30.427058,12.646752,42.031728,1984.362392,20.490057,337727.561477,0.883485,19.898538,1.891340,4.019620,0.072913,0.050323,116.015502,92.732301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245872,71.063918,105.737374,60.253165,23.375908,0.000000,58.734177,62.815855,0.000000,60.000000,65.934673,0.196176,30.962200,104.384568,59.579846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.258284,60.533186,150.178460,152.645408,96.691888,98.247484,59.682405,14.232368,149.682149,4.441122,60.526319,37.835305,150.766676,150.664547,149.519237,149.432149,121.751986,147.984881,-0.056595,-1.865323,32.025740,-235.822637,167.269007,4.212817,30.443483,12.556131,-21.864993,-1032.126715,20.529223,337846.607478,0.884918,19.965682,1.950094,4.029533,0.074568,0.051695,116.005896,92.700216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252345,71.030185,105.756733,60.253165,23.353984,0.000000,58.734177,62.864231,0.000000,60.000000,65.941280,0.193550,31.008376,105.544733,59.571792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.761621,60.526020,150.190603,152.661625,96.723128,98.252069,59.602101,14.230513,149.657249,4.442819,60.501336,37.784069,150.784583,150.701134,149.503707,149.421656,121.796614,148.085868,-0.056414,-1.864750,32.025740,-235.823022,167.545500,4.214510,30.454824,12.457253,34.212569,1617.164166,20.537685,337788.441401,0.886316,20.035807,1.938258,4.030692,0.073976,0.051167,115.980713,92.705896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265688,71.032326,105.781049,60.253165,23.344495,0.000000,58.734177,62.830361,0.000000,60.000000,65.946162,0.193893,31.040668,104.689878,59.572952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.190786,60.514169,150.190589,152.677004,96.747856,98.253603,59.600215,14.232368,149.680841,4.444482,60.505271,37.810290,150.781545,150.660130,149.502946,149.520972,121.738876,148.023080,-0.056197,-1.862982,32.025740,-235.820187,165.605277,4.216189,30.483457,12.356445,21.005299,992.912651,20.536252,337690.600233,0.885982,20.017760,1.870594,4.030740,0.073531,0.050411,115.936778,92.653130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254073,71.004558,105.787598,60.253165,23.336418,0.000000,58.734177,62.557705,0.000000,60.000000,65.951235,0.195903,31.046168,106.103133,59.574673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.158038,60.514720,150.226893,152.687909,96.769228,98.252316,59.638075,14.232939,149.736817,4.446052,60.530924,37.735165,150.774353,150.764905,149.501446,149.419518,121.703092,148.029364,-0.056115,-1.862979,32.025740,-235.821250,165.473036,4.217752,30.458899,12.298820,-9.301672,-439.407457,20.304889,337223.455266,0.874423,19.327318,1.874448,3.977335,0.073895,0.051334,115.831833,92.638398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248288,71.013284,105.799367,60.253165,23.334275,0.000000,58.734177,62.844477,0.000000,60.000000,65.955802,0.197596,31.001687,104.721869,59.576591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.184419,60.514720,150.219841,152.687909,96.765849,98.252336,59.666970,14.227230,149.699566,4.447817,60.532036,37.751061,150.762137,150.743001,149.514310,149.478350,121.696701,148.048632,-0.056086,-1.861902,32.025740,-235.826468,168.797399,4.219736,30.422658,12.347448,80.563236,3803.933497,20.569076,337764.463983,0.888957,20.090910,1.902045,4.038382,0.075828,0.052441,115.780495,92.664940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253608,71.011140,105.817554,60.253165,23.326135,0.000000,58.734177,62.862203,0.000000,60.000000,65.960783,0.197914,30.979058,104.996363,59.576384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.195706,60.521610,150.212326,152.712235,96.788577,98.253108,59.702853,14.227944,149.667428,4.449662,60.472785,37.736180,150.742352,150.732755,149.500577,149.612217,121.637936,147.989273,-0.056005,-1.861333,32.025740,-235.821834,169.810349,4.221587,30.437209,12.457830,9.888032,466.600037,20.587809,337851.301238,0.889228,20.136224,1.940846,4.042918,0.075969,0.053931,115.744977,92.645473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238214,71.002391,105.826250,60.253165,23.326410,0.000000,58.734177,62.847408,0.000000,60.000000,65.965998,0.194893,30.995124,104.191438,59.572372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.270048,60.504798,150.208334,152.723140,96.750793,98.250825,59.697117,14.232082,149.610114,4.451693,60.479362,37.755263,150.767749,150.701559,149.503958,149.549534,121.591278,147.985086,-0.055992,-1.863084,32.025740,-235.818839,166.825093,4.223163,30.437046,12.510929,78.870429,3722.124000,20.574697,337842.524543,0.888116,20.100161,1.956487,4.039860,0.076296,0.054082,115.766556,92.650233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239413,70.994471,105.837710,60.253165,23.311320,0.000000,58.734177,62.840894,0.000000,60.000000,65.971029,0.195397,30.945666,103.957641,59.578027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.483331,60.501491,150.225678,152.731529,96.781419,98.253693,59.675557,14.230085,149.597983,4.453597,60.478989,37.813854,150.781604,150.781026,149.525063,149.423183,121.632803,147.986189,-0.055895,-1.863065,32.025740,-235.819530,167.980054,4.224874,30.443501,12.759064,1.856213,87.631706,20.569326,337949.919980,0.887314,20.091629,1.986751,4.038432,0.076970,0.054247,115.835924,92.622792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236715,71.003794,105.877973,60.253165,23.305173,0.000000,58.734177,62.798500,0.000000,60.000000,65.975341,0.194392,31.044689,105.541668,59.573631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.337318,60.489364,150.148385,152.737121,96.783862,98.261983,59.690799,14.236649,149.629227,4.456455,60.434113,37.848033,150.760364,150.621552,149.472220,149.556545,121.569532,148.116654,-0.055890,-1.863069,32.025740,-235.818193,169.088592,4.227376,30.421180,12.670390,74.302470,3506.919974,20.532745,337946.491110,0.885429,19.973323,2.031398,4.030269,0.076245,0.053795,115.829359,92.609587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229685,70.981022,105.828725,60.253165,23.294390,0.000000,58.734177,62.678367,0.000000,60.000000,65.981691,0.194623,30.973433,105.082441,59.569333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.142527,60.489364,150.264516,152.737121,96.821432,98.270246,59.700946,14.232796,149.723436,4.458312,60.473175,37.701722,150.789215,150.695402,149.518235,149.619350,121.567465,148.062522,-0.055803,-1.863068,32.025740,-235.817635,171.569648,4.229131,30.430934,12.601893,20.609704,972.569259,20.435649,337709.964216,0.880322,19.679694,1.990404,4.007800,0.075928,0.053412,115.820582,92.643021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247104,71.022463,105.856489,60.253165,23.278422,0.000000,58.734177,62.748363,0.000000,60.000000,65.986049,0.196216,30.969466,105.126012,59.573149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.302177,60.476962,150.262678,152.723979,96.816054,98.270240,59.694648,14.232368,149.690484,4.460237,60.449579,37.834006,150.798706,150.750756,149.493134,149.550797,121.555484,148.061768,-0.055654,-1.863067,32.025740,-235.813979,171.706273,4.230537,30.419196,12.665288,-6.536374,-308.483199,20.496966,337953.772797,0.883866,19.866183,2.116306,4.021403,0.076161,0.054637,115.812463,92.681169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247934,71.004227,105.856643,60.253165,23.282388,0.000000,58.734177,62.847207,0.000000,60.000000,65.990318,0.194893,30.940564,105.316338,59.578312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
