OSU 80 Ton Compressor Load Stand
37.352320,60.464559,150.216516,152.701051,96.852410,98.271998,59.667074,14.224234,149.657998,4.461869,60.437052,37.869892,150.777275,150.749002,149.478511,149.502733,121.554680,148.026209,-0.055824,-1.863065,32.025740,-235.828158,170.359910,4.231967,30.436127,12.580887,52.573384,2482.339566,20.601036,338138.368997,0.888799,20.132081,2.092392,4.045619,0.073981,0.051644,115.801018,92.671851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235303,71.013573,105.859010,60.253165,23.279430,0.000000,58.734177,62.753853,0.000000,60.000000,65.994918,0.196923,31.002462,104.991853,59.570346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.449556,60.458771,150.250751,152.677004,96.871215,98.277326,59.600796,14.231226,149.779396,4.463797,60.440571,37.854143,150.763123,150.733256,149.482590,149.559434,121.563463,147.995003,-0.055845,-1.863040,32.025740,-235.818878,170.402635,4.233824,30.449830,12.389513,-26.120385,-1234.688775,20.525381,338018.591973,0.884756,19.901672,2.104012,4.028255,0.074828,0.050908,115.848459,92.644546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244729,71.027136,105.850027,60.253165,23.279381,0.000000,58.734177,62.720213,0.000000,60.000000,65.998988,0.195358,30.976246,105.316187,59.577270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.231897,60.458771,150.260299,152.677004,96.897186,98.278314,59.686086,14.235365,149.640200,4.465694,60.433740,37.806139,150.763164,150.770766,149.504690,149.580685,121.602840,148.155363,-0.055877,-1.863021,32.025740,-235.812779,169.480684,4.235568,30.440653,12.326190,58.845638,2777.609370,20.497327,337970.072804,0.883870,19.820945,2.087745,4.021611,0.073141,0.052868,115.844762,92.617714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217811,71.011432,105.878943,60.253165,23.264580,0.000000,58.734177,62.660319,0.000000,60.000000,66.003240,0.196963,30.973739,104.087987,59.585187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.130596,60.456567,150.240753,152.671412,96.904293,98.284234,59.606702,14.233652,149.747500,4.467670,60.409540,37.906925,150.759051,150.773961,149.505514,149.559416,121.575420,148.166220,-0.055929,-1.863001,32.025740,-235.816779,168.368676,4.237207,30.396586,12.322764,44.163969,2087.387141,20.456288,337888.441994,0.882405,19.682866,2.063976,4.012084,0.074500,0.051796,115.844738,92.599096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225347,71.045485,105.888476,60.253165,23.264906,0.000000,58.734177,62.766963,0.000000,60.000000,66.007585,0.195319,30.959892,104.711956,59.577801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.285629,60.442786,150.266130,152.666379,96.965728,98.294050,59.680271,14.234508,149.773199,4.470493,60.389116,37.763049,150.751666,150.852847,149.487467,149.622530,121.693216,148.103413,-0.056000,-1.861277,32.025740,-235.824744,167.257605,4.239883,30.412940,12.421571,43.452008,2051.204965,20.558816,337994.666626,0.886721,19.979362,2.101575,4.035795,0.073882,0.051649,115.896335,92.643961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212715,71.049028,105.902812,60.253165,23.261253,0.000000,58.734177,62.813965,0.000000,60.000000,66.012956,0.195747,31.016417,104.379326,59.571457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.168267,60.429833,150.214378,152.664142,96.946264,98.302304,59.693029,14.232225,149.746727,4.472526,60.336361,37.906960,150.747236,150.730329,149.468576,149.645345,121.685954,148.093784,-0.056097,-1.860679,32.025740,-235.818859,167.949889,4.241768,30.437479,12.466809,63.310663,2988.018168,20.605230,338141.338063,0.890568,20.115602,2.134203,4.046279,0.074845,0.050514,115.906750,92.664349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208704,71.047507,105.902192,60.253165,23.246037,0.000000,58.734177,62.724553,0.000000,60.000000,66.017227,0.195708,30.983746,105.495321,59.573070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.127448,60.410265,150.302924,152.654076,96.957600,98.312965,59.694421,14.232225,149.732181,4.474624,60.389530,37.917031,150.781531,150.787747,149.476689,149.591073,121.717867,148.067175,-0.056189,-1.860046,32.025740,-235.818859,167.196585,4.244098,30.449469,12.614063,16.413956,774.657116,20.536494,337821.280868,0.885534,19.890059,1.986268,4.030135,0.075837,0.052361,116.032993,92.707817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236634,71.099446,105.925109,60.253165,23.235662,0.000000,58.734177,62.782969,0.000000,60.000000,66.020943,0.194315,30.961948,104.913608,59.584341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.365773,60.410265,150.345119,152.654076,96.950314,98.322119,59.668732,14.237933,149.802938,4.476738,60.389321,37.817480,150.722598,150.879828,149.473563,149.636874,121.744279,148.167237,-0.056265,-1.861763,32.025740,-235.814621,165.941076,4.246169,30.435334,12.697129,82.562979,3898.239650,20.587479,337939.004620,0.888412,20.037351,1.988908,4.041468,0.074151,0.051947,116.028463,92.647394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238617,71.073247,105.913361,60.253165,23.235898,0.000000,58.734177,62.799258,0.000000,60.000000,66.024315,0.194008,30.964724,105.195015,59.578538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.284481,60.412470,150.249426,152.638138,96.944929,98.328209,59.616637,14.230655,149.827530,4.478725,60.335293,37.799968,150.746473,150.805317,149.462487,149.637093,121.717822,148.118496,-0.056309,-1.861760,32.025740,-235.821246,165.637012,4.248312,30.464056,12.637827,-18.234026,-861.678152,20.616237,337924.449252,0.889500,20.073608,1.944224,4.048297,0.076565,0.053469,116.073509,92.598239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243960,71.056206,105.906348,60.253165,23.242161,0.000000,58.734177,62.670176,0.000000,60.000000,66.028352,0.195708,31.035926,106.096947,59.573542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.296953,60.398690,150.287525,152.628351,96.973930,98.332802,59.693240,14.231940,149.946816,4.480544,60.334691,37.887669,150.731961,150.806601,149.471532,149.659239,121.723910,148.079786,-0.056417,-1.862939,32.025740,-235.821105,167.402206,4.250543,30.447793,12.644210,20.951877,988.843972,20.510929,337722.195524,0.883834,19.748330,1.965832,4.023605,0.076295,0.053357,116.055614,92.568958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248432,71.075593,105.902189,60.253165,23.218404,0.000000,58.734177,62.706022,0.000000,60.000000,66.032331,0.193779,31.023882,105.721919,59.566569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.219593,60.382153,150.376094,152.612693,96.970290,98.337349,59.621026,14.237077,149.831337,4.482282,60.369681,37.785923,150.737148,150.842656,149.457711,149.639114,121.677319,148.208007,-0.056511,-1.863553,32.025740,-235.813191,167.730234,4.252488,30.435135,12.677458,36.855751,1741.549477,20.540891,337857.154821,0.886750,19.861307,1.968901,4.029811,0.076162,0.054903,116.036688,92.545084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240824,71.076695,105.935614,60.253165,23.217789,0.000000,58.734177,62.693682,0.000000,60.000000,66.035720,0.196333,30.971810,104.956965,59.585855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.261476,60.372507,150.407253,152.614091,96.986544,98.341746,59.688706,14.233224,149.839251,4.484720,60.311529,37.839573,150.729091,150.866286,149.445456,149.739079,121.683384,148.223090,-0.056422,-1.863586,32.025740,-235.817534,168.720018,4.255337,30.469339,12.506620,0.283442,13.378325,20.538975,337833.511463,0.885304,19.830520,1.944235,4.029485,0.076904,0.054929,116.067600,92.524266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239488,71.059198,105.962092,60.253165,23.217052,0.000000,58.734177,62.730723,0.000000,60.000000,66.040140,0.195009,31.032140,105.991841,59.575293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.343333,60.372507,150.414758,152.614091,97.014956,98.344801,59.606228,14.230370,149.890658,4.486725,60.312294,37.797571,150.758134,150.931319,149.454772,149.720253,121.767842,148.337769,-0.056501,-1.863587,32.025740,-235.821041,165.567058,4.257431,30.470276,12.407218,48.805927,2306.805155,20.583552,337975.618908,0.888372,19.919543,2.052351,4.040240,0.076776,0.054236,116.117150,92.562600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243427,71.078881,105.972379,60.253165,23.217837,0.000000,58.734177,62.696069,0.000000,60.000000,66.043444,0.195864,31.022890,104.839931,59.577004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.383542,60.354042,150.305818,152.611575,97.040124,98.347852,59.624071,14.229514,149.856788,4.488904,60.316483,37.765039,150.745180,150.834766,149.452065,149.737976,121.738905,148.229990,-0.056427,-1.863074,32.025740,-235.824021,166.479075,4.259686,30.465733,12.333240,-28.058796,-1325.798109,20.567512,337934.797585,0.886305,19.852726,2.053521,4.036535,0.074930,0.052889,116.109295,92.586468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212265,71.067642,105.996289,60.253165,23.201386,0.000000,58.734177,62.646959,0.000000,60.000000,66.046366,0.193246,31.019789,105.469592,59.570897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.314346,60.341640,150.360540,152.611295,97.008125,98.350900,59.693689,14.228800,149.854113,4.490831,60.262893,37.820854,150.728328,150.889508,149.477020,149.759265,121.754732,148.245927,-0.056585,-1.863028,32.025740,-235.825715,171.217145,4.261397,30.475523,12.318328,66.325593,3130.276602,20.530638,337730.025461,0.885457,19.741133,2.024053,4.027888,0.074858,0.052021,116.149241,92.604030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211276,71.091519,106.004828,60.253165,23.193084,0.000000,58.734177,62.617536,0.000000,60.000000,66.049781,0.195864,31.015949,104.821035,59.575519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.270313,60.320694,150.449068,152.612134,97.011734,98.351906,59.625607,14.232225,149.988451,4.492981,60.289272,37.734126,150.732313,150.925977,149.464658,149.720152,121.710231,148.177689,-0.056645,-1.861285,32.025740,-235.823923,172.230849,4.263272,30.453652,12.425285,35.268614,1666.424236,20.500918,337735.251428,0.884150,19.667921,2.001310,4.020641,0.074364,0.051586,116.165493,92.663152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227245,71.075148,106.006531,60.253165,23.204514,0.000000,58.734177,62.645928,0.000000,60.000000,66.052666,0.195825,31.001019,106.087414,59.575814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.360419,60.320694,150.433350,152.612134,96.987841,98.357198,59.673398,14.231226,149.841503,4.494865,60.272967,37.758793,150.728788,150.850056,149.479763,149.765928,121.656576,148.197095,-0.056768,-1.859532,32.025740,-235.816265,169.407366,4.264831,30.449451,12.428296,44.194919,2086.515281,20.538516,337756.173204,0.884889,19.749761,1.993125,4.029564,0.072843,0.050554,116.175687,92.623498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210534,71.067984,106.011663,60.253165,23.200713,0.000000,58.734177,62.655440,0.000000,60.000000,66.055132,0.195786,31.002065,104.861260,59.574693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.308787,60.309946,150.491857,152.617726,97.030827,98.362522,59.694952,14.233938,149.924625,4.496503,60.252281,37.742174,150.711493,150.911167,149.444182,149.800746,121.743599,148.326482,-0.056894,-1.859500,32.025740,-235.815187,170.194708,4.266451,30.461099,12.491565,63.334254,2989.035337,20.566635,337847.170944,0.886994,19.788856,2.004895,4.036700,0.073798,0.052157,116.105749,92.609101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199105,71.060711,105.984342,60.253165,23.194966,0.000000,58.734177,62.601508,0.000000,60.000000,66.057835,0.194469,30.977742,105.025746,59.572716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.113496,60.298922,150.426119,152.614930,97.035793,98.370869,59.677726,14.231797,149.921831,4.497753,60.266154,37.601799,150.701663,150.946815,149.460959,149.687617,121.745663,148.305079,-0.056889,-1.859470,32.025740,-235.817491,171.526880,4.267748,30.429960,12.579697,-28.653487,-1352.680449,20.524190,337891.584889,0.884021,19.666051,2.067860,4.026543,0.074857,0.052171,116.098770,92.590216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179238,71.063243,105.976887,60.253165,23.197168,0.000000,58.734177,62.624811,0.000000,60.000000,66.060825,0.195125,31.004283,104.829875,59.577112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.411765,60.304985,150.420092,152.628351,97.073559,98.381772,59.681833,14.228229,149.897834,4.499054,60.236508,37.679612,150.696556,150.937358,149.441390,149.765213,121.719403,148.285840,-0.056884,-1.859485,32.025740,-235.823672,170.769519,4.268998,30.432719,12.710959,70.563518,3330.949633,20.554296,337781.776876,0.885049,19.725643,2.042885,4.033684,0.072975,0.050641,116.083763,92.567536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201038,71.053940,105.974055,60.253165,23.196865,0.000000,58.734177,62.717740,0.000000,60.000000,66.064304,0.197477,31.000929,105.694547,59.574821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.092461,60.311600,150.435074,152.633105,97.004984,98.393967,59.634587,14.237933,149.938427,4.499787,60.328570,37.707672,150.717585,150.911400,149.449904,149.716571,121.709946,148.245755,-0.056823,-1.859477,32.025740,-235.818869,169.809570,4.269634,30.449379,12.705513,-30.567477,-1444.080403,20.640461,337946.352675,0.890390,19.981358,2.030559,4.053138,0.075160,0.052808,116.102205,92.549279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211154,71.080208,105.934171,60.253165,23.195513,0.000000,58.734177,62.563586,0.000000,60.000000,66.067446,0.195981,31.047340,105.780684,59.556400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.237708,60.311600,150.471484,152.633105,96.977976,98.403112,59.700544,14.232939,149.967427,4.500131,60.295636,37.756769,150.690519,151.036456,149.441429,149.709620,121.611719,148.254636,-0.056962,-1.859470,32.025740,-235.815205,170.301720,4.269775,30.442329,12.685229,51.993186,2453.568197,20.503221,337803.404219,0.882772,19.580463,2.047596,4.020663,0.075482,0.052438,116.083301,92.547256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189049,71.081333,105.869262,60.253165,23.175184,0.000000,58.734177,62.731108,0.000000,60.000000,66.070649,0.196255,31.030066,103.825921,59.581292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.150011,60.320419,150.502994,152.629190,96.986177,98.410730,59.634830,14.231797,149.913659,4.500225,60.268075,37.712094,150.703641,151.035641,149.425287,149.814251,121.650419,148.256923,-0.057162,-1.858282,32.025740,-235.813897,169.482664,4.270167,30.442113,12.586927,-5.416366,-255.880999,20.656681,338121.964684,0.891817,20.022832,2.037829,4.055678,0.075723,0.053473,116.076170,92.548828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192185,71.097727,105.813863,60.253165,23.180179,0.000000,58.734177,62.654209,0.000000,60.000000,66.073975,0.196726,30.970530,105.401522,59.567927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.349252,60.303607,150.537965,152.616887,97.008431,98.418338,59.675381,14.234937,149.928076,4.500912,60.317870,37.598116,150.736545,150.985943,149.435807,149.777950,121.653725,148.268061,-0.057424,-1.858283,32.025740,-235.811247,167.986048,4.270886,30.464867,12.498741,16.242512,766.810379,20.594189,338216.175948,0.887161,19.824256,2.140317,4.040836,0.076104,0.053665,116.105486,92.571645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219839,71.117477,105.775411,60.253165,23.176834,0.000000,58.734177,62.701128,0.000000,60.000000,66.077065,0.197954,30.994312,104.936008,59.576198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.257248,60.305536,150.498177,152.610736,97.010455,98.430301,59.692664,14.234651,149.920272,4.501682,60.246673,37.753446,150.700663,150.955721,149.427248,149.888164,121.661245,148.254390,-0.057618,-1.856519,32.025740,-235.817250,166.852951,4.271302,30.475469,12.388809,71.346033,3367.277119,20.640339,338253.134038,0.890492,19.952899,2.102713,4.051223,0.074941,0.053035,116.084700,92.572540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205525,71.119754,105.725315,60.253165,23.176723,0.000000,58.734177,62.592278,0.000000,60.000000,66.079437,0.194315,30.971792,104.919201,59.574732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.128834,60.305536,150.541581,152.610736,97.016480,98.442493,59.686268,14.229799,149.962817,4.502193,60.236066,37.758015,150.692059,151.000436,149.421291,149.766294,121.679073,148.269943,-0.057613,-1.855852,32.025740,-235.818508,167.714798,4.271598,30.499071,12.358717,13.080773,617.431758,20.551269,338094.894622,0.884790,19.664171,2.104747,4.030548,0.074211,0.051731,116.049085,92.597018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198199,71.118238,105.693275,60.253165,23.166639,0.000000,58.734177,62.638805,0.000000,60.000000,66.082442,0.196569,31.036702,103.818361,59.569018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.226818,60.288174,150.582154,152.613252,96.993829,98.448759,59.634400,14.246638,150.094716,4.502784,60.210865,37.690712,150.741477,151.077474,149.425915,149.797638,121.694551,148.467979,-0.057474,-1.855222,32.025740,-235.800852,167.683669,4.271945,30.476046,12.393407,83.998023,3968.279043,20.593027,338196.914133,0.887007,19.791524,2.090672,4.039434,0.073747,0.051576,116.054028,92.591987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208634,71.134463,105.681148,60.253165,23.168588,0.000000,58.734177,62.704428,0.000000,60.000000,66.084758,0.197239,31.014632,105.977501,59.566412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.103752,60.266953,150.550719,152.594798,97.018527,98.461088,59.704912,14.237791,149.978654,4.503193,60.217766,37.774291,150.705574,151.098235,149.461834,149.755543,121.752681,148.407874,-0.057377,-1.852868,32.025740,-235.817541,167.524552,4.272830,30.467139,12.376386,10.159366,479.387312,20.659939,338308.558478,0.890528,19.966984,2.080303,4.054573,0.074177,0.050957,116.105438,92.565533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205913,71.146248,105.659860,60.253165,23.167907,0.000000,58.734177,62.655437,0.000000,60.000000,66.087693,0.195747,31.024171,105.102898,59.573483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.346273,60.248212,150.570227,152.583334,97.007139,98.465743,59.676564,14.228515,150.013015,4.503608,60.216700,37.732365,150.690595,151.072437,149.432377,149.771202,121.780636,148.313550,-0.057230,-1.852256,32.025740,-235.822896,165.105584,4.273483,30.467969,12.398708,83.811172,3956.654247,20.618093,338205.730538,0.888786,19.815698,2.159742,4.044991,0.072330,0.050900,116.092617,92.554393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174198,71.131144,105.619805,60.253165,23.161114,0.000000,58.734177,62.709550,0.000000,60.000000,66.090268,0.196529,30.987244,104.533464,59.567150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.368682,60.244629,150.551926,152.578301,97.000681,98.471188,59.690390,14.234080,149.999132,4.503998,60.192935,37.760834,150.695323,151.063117,149.428364,149.878304,121.758724,148.349641,-0.057306,-1.852231,32.025740,-235.816841,165.135787,4.273927,30.478210,12.458497,-8.549389,-403.515901,20.674222,338211.813198,0.890983,19.962726,2.072814,4.057561,0.073487,0.050395,116.083167,92.513566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162354,71.091134,105.611042,60.253165,23.159633,0.000000,58.734177,62.579036,0.000000,60.000000,66.092041,0.196923,31.044401,105.617213,59.570661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.254414,60.244629,150.633972,152.578301,96.994015,98.473594,59.689912,14.231940,150.054685,4.504759,60.203821,37.804014,150.711161,151.063594,149.469333,149.886431,121.799461,148.333136,-0.057319,-1.852237,32.025740,-235.820942,168.233826,4.274726,30.480374,12.548955,19.525274,921.565469,20.562484,337959.893573,0.885154,19.612833,1.999649,4.031734,0.073729,0.052983,116.104474,92.524930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185882,71.101376,105.608696,60.253165,23.154554,0.000000,58.734177,62.566707,0.000000,60.000000,66.094293,0.196020,31.007024,104.628035,59.582934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.294238,60.229196,150.612939,152.573548,97.015279,98.483506,59.707261,14.230085,150.070644,4.505439,60.191498,37.784128,150.686377,151.242173,149.443365,149.809116,121.765201,148.413064,-0.057316,-1.852218,32.025740,-235.824104,169.021170,4.275664,30.481005,12.804428,37.217018,1756.080471,20.551304,337996.533755,0.884417,19.578734,2.038863,4.028826,0.074778,0.052127,116.129456,92.564318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208999,71.083857,105.594930,60.253165,23.153827,0.000000,58.734177,62.620235,0.000000,60.000000,66.096092,0.196059,30.984972,104.362092,59.567858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.150294,60.229747,150.580251,152.565439,97.025260,98.493194,59.683084,14.236506,150.162217,4.506139,60.162614,37.797210,150.678045,151.166638,149.397363,149.855794,121.765484,148.476783,-0.057156,-1.852198,32.025740,-235.816375,166.589999,4.276574,30.496168,12.756666,-22.206938,-1048.256118,20.613026,338021.647007,0.887378,19.734485,1.990213,4.043386,0.074962,0.053278,116.106902,92.490232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164633,71.044096,105.569724,60.253165,23.156609,0.000000,58.734177,62.593751,0.000000,60.000000,66.098303,0.194932,31.083076,105.157802,59.573021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.287983,60.218172,150.571091,152.561245,97.095926,98.500079,59.672071,14.231083,150.063144,4.506962,60.193953,37.768883,150.708838,151.143058,149.427830,149.779475,121.812894,148.391862,-0.057254,-1.852203,32.025740,-235.824575,167.853299,4.277232,30.488000,12.652288,79.585237,3757.434316,20.593528,338067.225257,0.886152,19.664729,2.062782,4.038504,0.075228,0.053746,116.235722,92.538403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188737,71.074805,105.575766,60.253165,23.143039,0.000000,58.734177,62.666473,0.000000,60.000000,66.100537,0.197002,31.031347,105.037386,59.574575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.230340,60.218172,150.786057,152.561245,97.095537,98.512535,59.696329,14.231226,150.218716,4.507779,60.187465,37.679523,150.679476,151.102631,149.407926,149.806184,121.801326,148.434937,-0.057067,-1.852207,32.025740,-235.817081,170.271292,4.278018,30.478516,12.645526,18.354265,866.202380,20.659808,338215.731305,0.890312,19.861840,2.093027,4.053272,0.075224,0.054903,116.198096,92.487242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203534,71.059334,105.564786,60.253165,23.144248,0.000000,58.734177,62.592667,0.000000,60.000000,66.102295,0.194469,30.999379,105.984918,59.568595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.096918,60.217896,150.654927,152.556492,97.139765,98.520179,59.685715,14.223948,150.113376,4.509209,60.160294,37.860185,150.673610,151.132814,149.414601,149.937763,121.819260,148.483977,-0.057010,-1.852213,32.025740,-235.827463,170.042771,4.278897,30.490236,12.637160,74.025236,3494.132699,20.595404,338028.858095,0.886960,19.662234,2.004928,4.038059,0.076836,0.054845,116.137394,92.491621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164351,71.052517,105.550777,60.253165,23.147276,0.000000,58.734177,62.659457,0.000000,60.000000,66.105090,0.194970,31.086393,104.544135,59.560619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.317196,60.211282,150.592187,152.554814,97.119615,98.524863,59.642668,14.232511,150.115564,4.510062,60.222230,37.641822,150.671920,151.070708,149.399596,149.974521,121.803043,148.444220,-0.056855,-1.852197,32.025740,-235.816614,169.480604,4.279591,30.494672,12.547513,24.690234,1166.267413,20.645656,338138.356523,0.888196,19.740888,2.037136,4.050085,0.075633,0.054273,116.139974,92.552884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188226,71.042799,105.551396,60.253165,23.151262,0.000000,58.734177,62.688689,0.000000,60.000000,66.106951,0.195669,31.016435,106.164336,59.587783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.017788,60.221479,150.650411,152.558169,97.137371,98.535344,59.689016,14.230513,150.160309,4.510850,60.236684,37.689530,150.679852,151.109279,149.403358,149.908798,121.813086,148.380191,-0.056742,-1.852203,32.025740,-235.819428,171.025351,4.280544,30.502335,12.515184,57.235316,2701.466960,20.697051,338238.888893,0.891875,19.923025,2.042696,4.061117,0.074456,0.051287,116.141025,92.580236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189425,71.035293,105.585920,60.253165,23.137008,0.000000,58.734177,62.572380,0.000000,60.000000,66.108989,0.194162,31.081525,106.154916,59.563088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.028884,60.230574,150.636542,152.569913,97.115045,98.539797,59.705687,14.232511,150.165576,4.511797,60.221466,37.717681,150.677741,151.147266,149.419120,149.986744,121.842626,148.466258,-0.056671,-1.851632,32.025740,-235.820534,171.737253,4.281312,30.499107,12.365748,39.374770,1857.942741,20.588371,338100.347877,0.886855,19.615519,2.039867,4.035464,0.073237,0.050632,116.149490,92.566290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208691,71.045422,105.569388,60.253165,23.146882,0.000000,58.734177,62.729195,0.000000,60.000000,66.111463,0.195552,31.016345,105.220515,59.559193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.239394,60.230574,150.749846,152.569913,97.162136,98.551894,59.649802,14.231797,150.138385,4.513057,60.156008,37.692926,150.662804,151.184667,149.403016,150.048452,121.790587,148.475665,-0.056737,-1.849852,32.025740,-235.821248,169.344142,4.282710,30.499900,12.345572,-22.416071,-1058.718434,20.737339,338367.518787,0.894030,20.035032,1.999141,4.069676,0.072507,0.050829,116.116020,92.535165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177851,70.992233,105.523576,60.253165,23.138919,0.000000,58.734177,62.722602,0.000000,60.000000,66.113959,0.194816,31.042525,106.804553,59.577869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.296135,60.209629,150.670345,152.575505,97.178506,98.561825,59.688592,14.235793,150.250577,4.514565,60.166546,37.843278,150.652176,151.157418,149.388566,149.935755,121.760175,148.430036,-0.056572,-1.848100,32.025740,-235.818232,169.321216,4.284207,30.513027,12.357923,56.890104,2685.192246,20.732258,338333.446953,0.893552,20.028913,2.010843,4.068082,0.072558,0.050643,116.085021,92.512640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184908,70.978974,105.504963,60.253165,23.145074,0.000000,58.734177,62.612530,0.000000,60.000000,66.115422,0.194277,31.008682,106.019148,59.581951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.232544,60.196951,150.700798,152.569074,97.198741,98.571745,59.710013,14.232939,150.191010,4.515842,60.175141,37.875023,150.641056,151.155873,149.396445,150.007219,121.786631,148.504884,-0.056579,-1.846304,32.025740,-235.813572,171.961045,4.285414,30.506482,12.320636,-25.490709,-1202.720588,20.646986,338302.648980,0.889037,19.740930,2.067388,4.048128,0.074700,0.052128,116.144721,92.554523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190183,70.986316,105.492459,60.253165,23.138918,0.000000,58.734177,62.580429,0.000000,60.000000,66.117444,0.194777,31.017950,105.982148,59.578961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.182731,60.198054,150.687870,152.569354,97.244801,98.580892,59.692661,14.232796,150.220122,4.517034,60.175973,37.865297,150.681071,151.216257,149.421695,150.084980,121.771760,148.516658,-0.056553,-1.843987,32.025740,-235.821229,171.377283,4.286398,30.505273,12.338703,57.814554,2728.639919,20.613609,338319.381852,0.887042,19.642575,2.075941,4.039838,0.073670,0.051808,116.177794,92.587262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204862,71.001396,105.502416,60.253165,23.145249,0.000000,58.734177,62.583938,0.000000,60.000000,66.119557,0.197477,31.124420,106.104390,59.567513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.139468,60.193920,150.761548,152.557331,97.276979,98.587907,59.682632,14.233795,150.185982,4.518007,60.171363,37.770945,150.625972,151.257825,149.388182,150.029588,121.729087,148.516841,-0.056616,-1.843391,32.025740,-235.823007,170.391172,4.287409,30.495194,12.323810,-17.466161,-824.478806,20.647620,338340.888783,0.888422,19.716658,2.085340,4.047556,0.074312,0.052036,116.206121,92.549244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181585,70.983944,105.477694,60.253165,23.148883,0.000000,58.734177,62.631131,0.000000,60.000000,66.121503,0.196451,31.041353,106.006407,59.576837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.310833,60.193920,150.750394,152.557331,97.252898,98.594766,59.702963,14.234508,150.278221,4.518849,60.154128,37.769872,150.627362,151.230402,149.406690,150.145853,121.781389,148.472173,-0.056380,-1.841637,32.025740,-235.814779,167.121368,4.288369,30.501505,12.367065,36.253577,1710.743769,20.671636,338439.975277,0.890052,19.785802,2.105851,4.052631,0.075402,0.053919,116.230006,92.567702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229151,70.975928,105.489512,60.253165,23.143385,0.000000,58.734177,62.648767,0.000000,60.000000,66.123250,0.196059,31.036611,104.678755,59.565301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.250596,60.179038,150.770914,152.548663,97.249701,98.605743,59.687732,14.229228,150.279969,4.519557,60.154962,37.750297,150.656683,151.251786,149.422749,150.060225,121.780997,148.507051,-0.056378,-1.840975,32.025740,-235.826430,166.989639,4.289286,30.510520,12.428260,63.301965,2987.872858,20.700337,338570.701025,0.891377,19.840820,2.148610,4.059335,0.075956,0.053186,116.296542,92.585083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213893,70.995913,105.532138,60.253165,23.141452,0.000000,58.734177,62.555827,0.000000,60.000000,66.124580,0.194469,31.081165,105.371588,59.568625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.215176,60.172975,150.791515,152.544189,97.263878,98.613357,59.671563,14.227373,150.258337,4.520609,60.124361,37.705558,150.638561,151.270706,149.415627,150.105959,121.782409,148.626810,-0.056338,-1.839858,32.025740,-235.824201,168.759852,4.290256,30.509475,12.442991,20.199454,953.678966,20.620403,338362.552602,0.886713,19.606829,2.074914,4.040392,0.076410,0.053975,116.299144,92.500846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217741,70.984008,105.507283,60.253165,23.142954,0.000000,58.734177,62.581868,0.000000,60.000000,66.126307,0.193056,31.079686,105.174458,59.568940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.048593,60.168841,150.834414,152.551738,97.224465,98.617655,59.712123,14.229228,150.283237,4.521460,60.152645,37.711637,150.657125,151.291374,149.430038,149.966512,121.785475,148.529415,-0.056304,-1.839856,32.025740,-235.822510,168.128814,4.291167,30.508681,12.497334,80.334698,3790.274363,20.651904,338430.213689,0.888556,19.674104,2.092011,4.047477,0.074074,0.051333,116.334903,92.511693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255444,71.004685,105.517176,60.253165,23.145497,0.000000,58.734177,62.596809,0.000000,60.000000,66.127774,0.195358,31.083959,106.196468,59.568399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.313982,60.168841,150.767393,152.551738,97.178994,98.623738,59.636600,14.235935,150.337014,4.522161,60.132444,37.789167,150.647612,151.336360,149.389319,150.037759,121.728562,148.606152,-0.056239,-1.839852,32.025740,-235.820703,166.768414,4.292333,30.511404,12.505791,-25.834633,-1220.448401,20.671723,338476.624973,0.889766,19.716396,2.147941,4.051882,0.073188,0.051106,116.286304,92.488066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232606,70.972749,105.462419,60.253165,23.149311,0.000000,58.734177,62.684336,0.000000,60.000000,66.129279,0.194777,31.065532,107.076429,59.565419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.184628,60.163880,150.766650,152.566278,97.166519,98.630583,59.694401,14.238504,150.263585,4.522810,60.164317,37.768182,150.616200,151.271531,149.390565,150.060700,121.727169,148.562034,-0.056197,-1.841631,32.025740,-235.813724,167.273675,4.293175,30.506067,12.497028,41.411733,1954.428543,20.754980,338610.464505,0.893512,19.940164,2.098245,4.071259,0.073576,0.051658,116.319548,92.488649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270054,70.991929,105.421957,60.253165,23.144464,0.000000,58.734177,62.543587,0.000000,60.000000,66.130727,0.194353,31.044401,106.240907,59.570946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.161254,60.165809,150.816065,152.578581,97.179186,98.637316,59.688742,14.241073,150.358496,4.523738,60.124243,37.784558,150.637924,151.335608,149.357173,150.083804,121.633599,148.634796,-0.056383,-1.843982,32.025740,-235.808541,167.519187,4.294240,30.524296,12.622537,-19.943170,-941.308000,20.625238,338525.532268,0.887825,19.577459,2.191902,4.040507,0.074062,0.051233,116.214779,92.456668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273460,71.001548,105.312342,60.253165,23.138775,0.000000,58.734177,62.612944,0.000000,60.000000,66.132905,0.194932,31.055561,105.891498,59.562930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.252936,60.154234,150.821978,152.588926,97.176812,98.637178,59.685519,14.236364,150.223690,4.524671,60.123617,37.757432,150.632649,151.380629,149.351509,150.069968,121.583699,148.561362,-0.056501,-1.844542,32.025740,-235.813904,167.643047,4.295263,30.514866,12.700645,29.956757,1414.020865,20.686870,338647.180604,0.890351,19.749037,2.172171,4.054542,0.074019,0.051554,116.212613,92.508614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253180,71.005324,105.227264,60.253165,23.141530,0.000000,58.734177,62.616265,0.000000,60.000000,66.134504,0.194854,31.128585,106.439398,59.552447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.266728,60.146242,150.687091,152.587249,97.197580,98.635648,59.685013,14.232082,150.309136,4.525863,60.113656,37.752664,150.656150,151.314839,149.408142,150.190365,121.600963,148.628744,-0.056524,-1.844559,32.025740,-235.821452,167.739108,4.296325,30.519499,12.744603,26.773397,1263.770384,20.704152,338862.222910,0.891105,19.782916,2.300575,4.058422,0.075438,0.052728,116.192182,92.533316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287978,71.026000,105.189450,60.253165,23.138985,0.000000,58.734177,62.565936,0.000000,60.000000,66.135608,0.195048,31.078424,106.212401,59.574260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.093706,60.146242,150.805245,152.587249,97.214547,98.638723,59.689509,14.230941,150.379580,4.526941,60.090119,37.669654,150.647392,151.322204,149.409258,150.206499,121.565956,148.566224,-0.056517,-1.843418,32.025740,-235.820797,168.449339,4.297497,30.510719,12.785659,-15.473195,-730.317963,20.661111,338863.334675,0.888757,19.646106,2.315319,4.048593,0.074764,0.053298,116.112468,92.539199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292929,71.049182,105.139854,60.253165,23.124778,0.000000,58.734177,62.555803,0.000000,60.000000,66.136780,0.194277,31.081219,106.033633,59.573955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.118774,60.133014,150.856864,152.586410,97.187153,98.638680,59.703563,14.225518,150.297668,4.528200,60.061278,37.776313,150.621847,151.337557,149.381007,150.083080,121.542799,148.598836,-0.056451,-1.842850,32.025740,-235.827200,169.367231,4.298638,30.509006,12.749526,81.761260,3858.134106,20.640851,338806.542531,0.888378,19.619295,2.330315,4.043475,0.076030,0.054126,116.037977,92.495879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283274,71.031662,105.087179,60.253165,23.142368,0.000000,58.734177,62.645549,0.000000,60.000000,66.137710,0.194661,31.087583,105.824675,59.568635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.295827,60.125021,150.869306,152.584453,97.191693,98.640185,59.671053,14.231797,150.395472,4.529087,60.094079,37.728013,150.629608,151.398310,149.370144,150.155202,121.525055,148.634825,-0.056291,-1.841119,32.025740,-235.821738,168.585943,4.299470,30.519878,12.769035,13.502163,637.484530,20.734077,339016.280667,0.892817,19.855770,2.335390,4.065521,0.075398,0.053954,116.066592,92.509083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283042,71.057539,105.085450,60.253165,23.144767,0.000000,58.734177,62.629446,0.000000,60.000000,66.138993,0.196412,31.043589,106.724476,59.572529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.078675,60.118958,150.923887,152.584453,97.204056,98.643943,59.646474,14.228943,150.282952,4.530668,60.110574,37.744651,150.643591,151.362248,149.410776,150.132302,121.600026,148.622176,-0.056026,-1.841122,32.025740,-235.824265,171.858501,4.300937,30.527361,12.798568,48.131296,2273.383868,20.726457,339022.380449,0.891926,19.808226,2.374161,4.064166,0.075154,0.052354,116.085713,92.496372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283799,71.083575,105.092448,60.253165,23.137804,0.000000,58.734177,62.635633,0.000000,60.000000,66.140116,0.194277,31.107291,106.474412,59.565143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.302769,60.125021,150.840432,152.585291,97.228608,98.652240,59.660294,14.228658,150.297212,4.531604,60.142261,37.755087,150.634670,151.338570,149.388527,150.216765,121.567541,148.666619,-0.056000,-1.841108,32.025740,-235.819650,169.716920,4.301852,30.538089,12.799812,-28.306629,-1336.696355,20.644584,338909.691367,0.887831,19.558388,2.409133,4.045206,0.075120,0.053039,116.030580,92.497179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286083,71.081712,105.115961,60.253165,23.152145,0.000000,58.734177,62.646029,0.000000,60.000000,66.141263,0.194854,31.086339,105.108788,59.572716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
