OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 1, 2020
1:43:37 PM
12
1
Test Comments:
12
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
37.247895,59.000438,151.182855,150.390205,79.909048,83.020296,49.721867,14.228372,150.821234,4.677816,59.379499,37.599349,147.515569,151.642062,145.823655,150.914843,121.250659,149.636963,-0.061631,-2.139600,32.025740,-235.823203,168.911609,4.435484,25.751936,9.338047,12.612676,714.644110,17.272093,284378.782259,0.891526,18.255915,3.171068,4.032204,0.074667,0.052885,114.385951,90.081927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136594,70.787696,107.437918,60.253165,11.283323,0.000000,58.734177,45.187240,0.000000,53.791846,36.219119,0.211588,26.372578,81.472468,49.839376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.572528,59.016144,151.013616,150.401665,79.876450,83.022553,49.674204,14.222521,150.879614,4.680152,59.400483,37.582289,147.513328,151.732235,145.782853,150.840541,121.218273,149.521904,-0.061463,-2.141633,32.025740,-235.828400,170.401272,4.437782,25.753306,9.309270,19.669423,1115.554242,17.314936,284338.663661,0.892902,18.323030,3.122731,4.045153,0.075124,0.053540,114.444053,90.083662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152823,70.805157,107.472217,60.253165,11.273466,0.000000,58.734177,45.238165,0.000000,53.791846,36.209479,0.212457,26.500089,80.476831,49.833760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.420623,59.043974,151.315531,150.426261,79.835870,83.021378,49.733983,14.238932,150.864318,4.683548,59.427026,37.647269,147.518277,151.704806,145.843929,150.911876,121.148816,149.640177,-0.061374,-2.143942,32.025740,-235.812479,170.259745,4.440850,25.758697,9.321982,3.942862,223.351193,17.365580,284494.523637,0.895517,18.499190,3.161998,4.058829,0.074610,0.052843,114.415888,90.173892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151990,70.811371,107.487562,60.253165,11.279992,0.000000,58.734177,45.237341,0.000000,53.791846,36.197346,0.212228,26.322292,82.072433,49.779226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.280834,59.066017,151.040560,150.446665,79.924351,83.022240,49.718543,14.226517,150.907962,4.686191,59.456540,37.600580,147.543777,151.791359,145.862231,150.885770,121.206656,149.678693,-0.061342,-2.145700,32.025740,-235.828652,169.987418,4.443067,25.758337,9.355302,20.351156,1153.189518,17.225853,284351.034734,0.888059,18.073310,3.139572,4.019256,0.075833,0.053902,114.419330,90.204583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175614,70.830832,107.501763,60.253165,11.229767,0.000000,58.734177,45.126562,0.000000,53.791846,36.189047,0.214450,26.196385,81.079124,49.760658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.345700,59.066017,151.079554,150.446665,79.988810,83.024430,49.664204,14.232368,150.906132,4.688717,59.454151,37.614715,147.566271,151.697750,145.845074,150.776884,121.203240,149.674260,-0.061274,-2.147457,32.025740,-235.821330,167.724057,4.445359,25.769588,9.385936,42.309877,2400.094138,17.310756,284585.523484,0.890937,18.307404,3.265371,4.043640,0.076235,0.053759,114.370914,90.184025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190572,70.822149,107.528505,60.253165,11.262123,0.000000,58.734177,45.193621,0.000000,53.791846,36.180698,0.213797,26.077132,81.566793,49.771270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.245601,59.086408,151.119545,150.470703,79.942815,83.026717,49.668192,14.224234,151.003088,4.689819,59.494467,37.622500,147.574204,151.631216,145.866767,150.802650,121.287264,149.579771,-0.061271,-2.149189,32.025740,-235.827341,166.553742,4.446136,25.769894,9.305177,42.144197,2390.503682,17.344509,284617.183935,0.894887,18.519828,3.225873,4.051427,0.074862,0.053005,114.359321,90.200485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205019,70.835342,107.571676,60.253165,11.289228,0.000000,58.734177,45.152981,0.000000,53.791846,36.172430,0.211862,26.069127,80.878936,49.769716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.382659,59.101838,150.972970,150.487474,79.908419,83.030522,49.715039,14.225803,150.896135,4.690525,59.472720,37.641613,147.564342,151.695603,145.883223,150.818724,121.314623,149.570730,-0.061416,-2.149758,32.025740,-235.822667,167.807393,4.446707,25.741009,9.328941,18.639395,1056.267786,17.322716,284586.876592,0.894207,18.431419,3.227177,4.045434,0.076237,0.053360,114.420030,90.167203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186811,70.844508,107.566861,60.253165,11.276460,0.000000,58.734177,45.199088,0.000000,53.791846,36.163618,0.212779,25.953155,81.024013,49.766392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.373934,59.115891,151.064994,150.502288,79.932996,83.035085,49.673696,14.216956,150.821422,4.690495,59.473091,37.624968,147.603619,151.734358,145.868381,150.730832,121.296180,149.669621,-0.061520,-2.148006,32.025740,-235.836906,166.819919,4.446668,25.770868,9.317510,18.319008,1038.975903,17.366698,284553.711042,0.896805,18.588291,3.098152,4.057380,0.074430,0.052510,114.390004,90.198367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205529,70.866527,107.595037,60.253165,11.283773,0.000000,58.734177,45.120490,0.000000,53.791846,36.155467,0.214591,26.035230,81.971721,49.773060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.280681,59.115891,151.258336,150.502288,79.935879,83.038127,49.709331,14.224519,150.981145,4.690404,59.477658,37.653323,147.604294,151.673052,145.882035,150.829989,121.313383,149.628866,-0.061641,-2.147409,32.025740,-235.826892,164.583233,4.446735,25.780226,9.348613,7.273994,412.254118,17.302678,284450.503332,0.892482,18.416917,3.066486,4.038583,0.074835,0.052283,114.385642,90.174837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170586,70.861043,107.597002,60.253165,11.274740,0.000000,58.734177,45.120579,0.000000,53.791846,36.147359,0.213333,26.117538,81.317518,49.770100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.399582,59.131046,150.884864,150.500052,79.875555,83.038164,49.677078,14.226374,150.839503,4.690795,59.524092,37.595726,147.616419,151.688812,145.897241,150.844557,121.315841,149.649983,-0.061363,-2.145176,32.025740,-235.822260,164.285202,4.446607,25.775790,9.304041,16.826464,954.260206,17.315201,284516.852478,0.893531,18.442846,3.132029,4.041988,0.075787,0.052485,114.437431,90.190351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190846,70.872995,107.654742,60.253165,11.251436,0.000000,58.734177,45.171000,0.000000,53.791846,36.136589,0.209113,26.223972,80.689430,49.763255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.501795,59.149783,151.298599,150.515705,79.949168,83.037429,49.700585,14.225803,150.834846,4.690877,59.527684,37.588333,147.624774,151.699038,145.904088,150.862729,121.301594,149.611214,-0.061528,-2.143431,32.025740,-235.821524,164.420380,4.446992,25.795515,9.297641,13.963349,791.513070,17.368015,284561.996150,0.895339,18.569912,3.095416,4.057285,0.074290,0.052114,114.458973,90.218969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192064,70.900741,107.701880,60.253165,11.264716,0.000000,58.734177,45.090792,0.000000,53.791846,36.128889,0.212917,26.270274,81.412569,49.769982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.409547,59.160805,151.256994,150.534991,79.946901,83.033642,49.731104,14.237077,150.879624,4.691213,59.493329,37.584013,147.620690,151.715383,145.901139,150.871721,121.267404,149.648770,-0.061473,-2.142868,32.025740,-235.816621,167.114147,4.447381,25.772671,9.364624,15.382693,871.433538,17.291758,284496.359904,0.892874,18.423098,3.103017,4.034400,0.075732,0.053714,114.424916,90.228156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186785,70.914119,107.731156,60.253165,11.307503,0.000000,58.734177,45.026293,0.000000,53.791846,36.120688,0.212917,26.356838,82.690995,49.761268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.379280,59.171276,151.196727,150.553159,79.904743,83.033639,49.634532,14.241358,150.940782,4.691563,59.543030,37.559380,147.652113,151.821087,145.912401,150.786038,121.284282,149.606690,-0.061450,-2.142867,32.025740,-235.809890,167.940585,4.447453,25.761474,9.395420,49.286349,2797.516832,17.286000,284466.986508,0.889854,18.302913,3.098800,4.034436,0.075134,0.052212,114.313706,90.252923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191972,70.920545,107.813458,60.253165,11.265967,0.000000,58.734177,45.062645,0.000000,53.791846,36.112959,0.212274,26.361219,81.186383,49.843703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.407650,59.171276,151.281421,150.553159,79.886684,83.033704,49.651867,14.223377,150.879980,4.691520,59.552581,37.607999,147.676932,151.664876,145.934603,150.868288,121.303421,149.586914,-0.061342,-2.141697,32.025740,-235.826890,165.668076,4.447521,25.751521,9.326201,37.190273,2110.200802,17.318513,284580.133037,0.891664,18.439299,3.150876,4.043273,0.075091,0.052302,114.304193,90.262200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182499,70.914397,107.837256,60.253165,11.297922,0.000000,58.734177,45.069124,0.000000,53.791846,36.105279,0.213797,26.403825,81.339085,49.750459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.543376,59.189462,151.079586,150.567415,79.887189,83.030655,49.711958,14.225090,150.850803,4.692166,59.565029,37.631153,147.691404,151.642051,145.969337,150.828441,121.342896,149.566099,-0.061245,-2.139934,32.025740,-235.823054,166.909469,4.447843,25.759455,9.295152,19.202331,1088.235973,17.326048,284585.366491,0.894205,18.490954,3.113957,4.044934,0.075524,0.052320,114.297815,90.294554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213613,70.935535,107.879308,60.253165,11.275199,0.000000,58.734177,45.044559,0.000000,53.791846,36.097947,0.212136,26.562258,81.621222,49.745886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.166939,59.201862,151.223440,150.578316,79.976127,83.030641,49.696537,14.223520,150.870970,4.692403,59.569340,37.626009,147.685541,151.752864,145.964225,150.871528,121.366514,149.591790,-0.061111,-2.137017,32.025740,-235.827891,169.537040,4.447959,25.774438,9.367310,8.148754,461.950119,17.321804,284536.979998,0.893160,18.452351,3.085396,4.044131,0.075193,0.052167,114.306232,90.296715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210131,70.919622,107.917186,60.253165,11.289944,0.000000,58.734177,44.965456,0.000000,53.791846,36.090129,0.213102,26.366286,81.019752,49.759262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.245300,59.220048,150.830349,150.588937,80.061347,83.028353,49.705757,14.238932,150.881643,4.692595,59.568503,37.638010,147.696988,151.636263,145.963482,150.821260,121.373167,149.585002,-0.060978,-2.133519,32.025740,-235.812316,169.872733,4.448246,25.773825,9.333828,23.004509,1303.875929,17.252576,284395.341547,0.888599,18.286161,3.036006,4.024134,0.075593,0.052453,114.282162,90.265913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204346,70.913841,107.940229,60.253165,11.266783,0.000000,58.734177,45.154979,0.000000,53.791846,36.082842,0.212917,26.252857,81.327757,49.758780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.239879,59.239336,151.160097,150.609901,80.076457,83.029874,49.666384,14.229086,150.860356,4.692731,59.568759,37.612732,147.723374,151.699049,145.969316,150.803590,121.452086,149.546262,-0.061025,-2.129996,32.025740,-235.826246,169.850323,4.448285,25.784751,9.324055,0.999235,56.680688,17.412556,284623.482292,0.898644,18.811196,3.024628,4.068762,0.074918,0.052244,114.202701,90.267782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220642,70.930124,107.991723,60.253165,11.299368,0.000000,58.734177,45.108299,0.000000,53.791846,36.075921,0.211406,26.278009,81.709922,49.766146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.361356,59.239336,151.028963,150.609901,79.975650,83.030026,49.662902,14.228229,150.862114,4.693346,59.592913,37.450088,147.728535,151.735326,146.010747,150.809253,121.499796,149.541977,-0.061012,-2.127638,32.025740,-235.819915,170.082620,4.448786,25.773807,9.325263,21.760269,1234.417776,17.350271,284572.873451,0.896449,18.722341,3.014740,4.049648,0.074574,0.051975,114.130839,90.262469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208840,70.959366,108.017105,60.253165,11.303926,0.000000,58.734177,45.106977,0.000000,53.791846,36.069161,0.210817,26.134018,81.488244,49.760756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.339623,59.252563,150.914785,150.631983,79.957266,83.027846,49.726490,14.226660,150.834231,4.693772,59.601999,37.515605,147.714042,151.763856,145.971032,150.855599,121.475833,149.663818,-0.061282,-2.125301,32.025740,-235.829162,170.133914,4.449138,25.774672,9.300904,46.938539,2659.327077,17.380317,284481.793206,0.897360,18.749030,2.917364,4.059092,0.075300,0.052948,113.975258,90.239278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224166,70.958929,108.028936,60.253165,11.294379,0.000000,58.734177,45.037094,0.000000,53.791846,36.062305,0.211999,26.066675,82.212803,49.856508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.183240,59.265238,151.134189,150.647636,80.000594,83.024958,49.703470,14.229371,150.842499,4.693959,59.583268,37.570946,147.725614,151.646169,145.983393,150.875260,121.452389,149.623270,-0.061250,-2.121784,32.025740,-235.824164,168.909345,4.449389,25.771282,9.311254,40.312949,2285.008664,17.322057,284328.197768,0.894269,18.583417,2.867613,4.042384,0.075392,0.052376,113.871887,90.236079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197777,70.932562,108.022622,60.253165,11.276607,0.000000,58.734177,45.042952,0.000000,53.791846,36.055096,0.213937,26.074572,82.166290,49.825312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.244650,59.275158,150.858595,150.657978,79.991536,83.023405,49.716565,14.221808,150.827418,4.694525,59.622163,37.607891,147.762488,151.686045,145.999739,150.812121,121.416073,149.659782,-0.060949,-2.120030,32.025740,-235.830420,168.039324,4.449906,25.771210,9.359882,18.406618,1043.044581,17.321555,284388.141718,0.893694,18.626241,2.949613,4.041679,0.075473,0.052675,113.710120,90.230900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201853,70.920470,108.060847,60.253165,11.307060,0.000000,58.734177,45.120820,0.000000,53.791846,36.048429,0.213797,26.176390,81.705782,49.765477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.372968,59.293620,151.156001,150.674749,80.020544,83.023400,49.641936,14.229514,150.882194,4.695057,59.670976,37.656531,147.809223,151.659889,146.066424,150.795380,121.401589,149.643491,-0.060773,-2.115942,32.025740,-235.823531,166.895782,4.450195,25.795786,9.266989,18.007725,1021.974639,17.400830,284531.285474,0.898172,18.852290,2.953746,4.064578,0.075384,0.052219,113.513488,90.295338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239074,70.945639,108.140692,60.253165,11.288786,0.000000,58.734177,45.070868,0.000000,53.791846,36.039404,0.211225,26.359849,81.336279,49.843251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.221916,59.293620,151.129916,150.674749,80.102073,83.019732,49.720712,14.231654,150.785455,4.695339,59.630227,37.584763,147.788551,151.607556,146.056011,150.729396,121.351611,149.624574,-0.060747,-2.112456,32.025740,-235.819430,168.158161,4.450181,25.771733,9.322126,20.800832,1178.618758,17.354465,284551.585375,0.896340,18.778339,3.007451,4.050477,0.074750,0.051985,113.415286,90.258186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194569,70.940548,108.129700,60.253165,11.310697,0.000000,58.734177,45.007316,0.000000,53.791846,36.033143,0.215013,26.482059,81.172517,49.755367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.257263,59.304642,151.132181,150.683973,80.105853,83.014616,49.725483,14.227659,150.787016,4.695626,59.640774,37.583203,147.801687,151.669321,146.051239,150.794177,121.422574,149.599520,-0.060799,-2.109518,32.025740,-235.817382,167.117291,4.450545,25.759941,9.344213,7.912414,448.290984,17.329048,284508.039909,0.894395,18.621891,3.014176,4.044528,0.074514,0.052487,113.435538,90.255463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199752,70.955260,108.158808,60.253165,11.268220,0.000000,58.734177,45.080974,0.000000,53.791846,36.026730,0.213333,26.521510,82.040799,49.750833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.293281,59.315664,151.252405,150.698508,80.036076,83.006207,49.639980,14.224947,150.874522,4.695547,59.651598,37.537284,147.793121,151.618843,146.043798,150.841989,121.447213,149.581627,-0.060928,-2.107735,32.025740,-235.826301,165.133996,4.450416,25.776980,9.335108,18.813520,1067.747271,17.385468,284671.582139,0.896858,18.827838,3.055145,4.060240,0.075253,0.052964,113.455657,90.286241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187931,70.950495,108.176263,60.253165,11.311931,0.000000,58.734177,45.054219,0.000000,53.791846,36.020023,0.214217,26.357361,80.857707,49.755190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.377506,59.327238,150.855038,150.716677,79.943901,83.000369,49.703659,14.227659,150.910411,4.695785,59.677997,37.538046,147.840592,151.686171,146.101297,150.762885,121.469240,149.672326,-0.060915,-2.104824,32.025740,-235.823426,164.465472,4.450590,25.768019,9.327679,42.376816,2401.983168,17.371254,284534.159946,0.895821,18.790610,2.972249,4.056449,0.074539,0.052853,113.540273,90.308643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219318,70.954085,108.228008,60.253165,11.320532,0.000000,58.734177,45.030154,0.000000,53.791846,36.013788,0.210276,26.291189,81.427753,49.753430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.230050,59.327238,150.952876,150.716677,79.964403,82.995806,49.662438,14.223806,150.886129,4.695489,59.698091,37.537442,147.832529,151.594636,146.089400,150.768159,121.432511,149.594524,-0.060823,-2.103648,32.025740,-235.822542,166.396029,4.450724,25.777287,9.255846,43.563505,2471.296010,17.365550,284455.180263,0.896361,18.752503,2.939087,4.055755,0.074762,0.052753,113.604306,90.337483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221320,70.965618,108.253494,60.253165,11.281235,0.000000,58.734177,44.980957,0.000000,53.791846,36.007645,0.212779,26.280732,81.065380,49.765399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.137861,59.341291,151.096601,150.747704,79.972339,82.993498,49.647089,14.227516,150.839173,4.695066,59.691693,37.542451,147.864833,151.660181,146.101168,150.782137,121.426508,149.618640,-0.060988,-2.101899,32.025740,-235.824712,166.576114,4.450620,25.776097,9.290519,22.303892,1265.659414,17.299640,284359.485278,0.892994,18.649331,2.960256,4.035985,0.075726,0.051970,113.625494,90.295200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205073,70.960990,108.280367,60.253165,11.314995,0.000000,58.734177,45.052232,0.000000,53.791846,36.001667,0.215437,26.245140,82.271135,49.762989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.361413,59.361682,150.822735,150.761121,79.911590,82.989674,49.628621,14.225090,150.910131,4.694923,59.699479,37.528005,147.865088,151.654647,146.111728,150.804647,121.452211,149.655228,-0.061072,-2.100138,32.025740,-235.820277,164.589841,4.450567,25.759292,9.342338,19.976462,1134.008605,17.364569,284496.741258,0.897514,18.850348,2.959932,4.054598,0.074934,0.051632,113.668003,90.321811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210329,70.958367,108.289766,60.253165,11.315338,0.000000,58.734177,45.093782,0.000000,53.791846,35.995314,0.212779,26.189696,81.608385,49.766608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.329598,59.373256,151.185380,150.779011,79.892689,82.983570,49.727138,14.223520,150.818180,4.694876,59.707776,37.513115,147.866080,151.629030,146.145160,150.745382,121.456082,149.582322,-0.061190,-2.099541,32.025740,-235.826258,165.386444,4.450330,25.787149,9.346449,3.342148,189.348666,17.412741,284574.993700,0.900208,18.990389,2.977422,4.068533,0.075117,0.054031,113.660063,90.331087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219707,70.942868,108.333408,60.253165,11.303888,0.000000,58.734177,44.972131,0.000000,53.791846,35.989832,0.213102,26.141447,80.825133,49.764445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.238909,59.384278,150.734338,150.787676,79.911907,82.978992,49.710855,14.226517,150.793393,4.694423,59.689190,37.433756,147.901726,151.668507,146.136236,150.714806,121.476219,149.569648,-0.061004,-2.098915,32.025740,-235.825221,166.096244,4.450276,25.781091,9.299750,20.665944,1171.207951,17.302813,284396.273512,0.894722,18.705684,2.969144,4.036858,0.075759,0.052896,113.606147,90.345856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208761,70.958043,108.323260,60.253165,11.300671,0.000000,58.734177,44.979182,0.000000,53.791846,35.982118,0.214170,26.108289,81.318150,49.771280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.239750,59.384278,150.913942,150.787676,79.883353,82.971718,49.744058,14.226374,150.800931,4.694248,59.701682,37.500051,147.905048,151.636792,146.170094,150.750681,121.456627,149.513187,-0.060933,-2.097461,32.025740,-235.823240,166.650026,4.450423,25.789800,9.322198,10.565742,598.396155,17.343897,284401.868532,0.893732,18.760592,2.930549,4.050014,0.075704,0.053221,113.607310,90.371769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188319,70.984041,108.362554,60.253165,11.271291,0.000000,58.734177,45.024524,0.000000,53.791846,35.976509,0.211999,26.047689,81.387733,49.775037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.223719,59.390065,151.173015,150.792148,79.872136,82.967915,49.659424,14.219810,150.937211,4.694258,59.693802,37.536370,147.863268,151.714474,146.204925,150.778668,121.509511,149.504501,-0.060962,-2.097191,32.025740,-235.826864,166.779862,4.450273,25.795425,9.370321,16.689856,946.849399,17.342563,284427.551373,0.896354,18.895294,2.904374,4.047765,0.076245,0.052269,113.543781,90.385996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207516,70.973793,108.376497,60.253165,11.320688,0.000000,58.734177,45.020467,0.000000,53.791846,35.970781,0.211908,26.063898,80.975710,49.763776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.374632,59.403567,150.985262,150.800255,79.845933,82.965203,49.732170,14.232653,150.770110,4.693949,59.698645,37.481314,147.845259,151.745475,146.183062,150.757775,121.537929,149.574152,-0.060951,-2.097240,32.025740,-235.815981,167.207292,4.450152,25.779973,9.355212,49.621856,2811.030657,17.355286,284431.174389,0.895656,18.894148,2.897064,4.052496,0.075210,0.052447,113.504533,90.416228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203247,70.950047,108.368002,60.253165,11.328522,0.000000,58.734177,45.025579,0.000000,53.791846,35.964898,0.213937,26.233528,81.864889,49.764907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.316733,59.416243,151.186244,150.811436,79.829626,82.964274,49.665241,14.230941,150.763168,4.693540,59.714636,37.597044,147.871726,151.716608,146.214927,150.792407,121.552149,149.627289,-0.061159,-2.097294,32.025740,-235.816550,167.696198,4.450096,25.794307,9.314427,31.664590,1796.186015,17.381965,284354.252162,0.897572,18.921821,2.840040,4.061201,0.075341,0.053440,113.507429,90.438244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202211,70.953157,108.398711,60.253165,11.314477,0.000000,58.734177,44.940444,0.000000,53.791846,35.959592,0.211680,26.359633,82.026098,49.760688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.278630,59.416243,150.997935,150.811436,79.772049,82.956878,49.638385,14.224804,150.914585,4.693404,59.740500,37.539415,147.853301,151.655507,146.201424,150.808925,121.576414,149.687265,-0.061219,-2.096188,32.025740,-235.828077,166.805578,4.450041,25.815998,9.286480,19.038218,1080.534546,17.307627,284216.831783,0.892347,18.729572,2.844810,4.039779,0.075856,0.052103,113.478601,90.447563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168034,70.927714,108.391961,60.253165,11.333553,0.000000,58.734177,44.968628,0.000000,53.791846,35.954341,0.211771,26.455717,80.900619,49.753272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.436128,59.426163,151.162800,150.816188,79.750136,82.954587,49.696643,14.220381,150.761760,4.693871,59.810648,37.535966,147.939418,151.696560,146.235831,150.810857,121.611702,149.632889,-0.061172,-2.093919,32.025740,-235.829234,167.098266,4.450622,25.791477,9.355843,22.259509,1261.881355,17.347023,284245.041972,0.895067,18.821111,2.855900,4.051433,0.075106,0.052866,113.544218,90.481666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210002,70.963428,108.411882,60.253165,11.292899,0.000000,58.734177,45.037432,0.000000,53.791846,35.947226,0.210953,26.448234,81.949437,49.747775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.421728,59.444350,151.056693,150.837711,79.771643,82.949303,49.623077,14.227373,150.911107,4.694624,59.745250,37.493577,147.890045,151.769314,146.196271,150.657153,121.502594,149.592868,-0.061159,-2.092834,32.025740,-235.822078,167.281633,4.451413,25.775574,9.310929,22.065312,1252.726829,17.345217,284208.828091,0.896461,18.873061,2.860195,4.050523,0.074783,0.052917,113.576290,90.401122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165335,70.904708,108.376627,60.253165,11.335473,0.000000,58.734177,44.892568,0.000000,53.791846,35.942352,0.213472,26.532057,81.905616,49.747076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.255753,59.461986,151.077644,150.863148,79.812740,82.940947,49.616552,14.218525,150.794390,4.695864,59.755239,37.523877,147.943900,151.550913,146.212848,150.653194,121.567151,149.598059,-0.061138,-2.093466,32.025740,-235.835990,170.478855,4.452620,25.792180,9.308134,0.678342,38.516945,17.296711,284052.199807,0.891334,18.668509,2.799015,4.037886,0.075361,0.053907,113.627598,90.437568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200780,70.909450,108.370648,60.253165,11.323135,0.000000,58.734177,44.894794,0.000000,53.791846,35.936993,0.212641,26.523367,81.993280,49.746781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.250398,59.472732,151.204249,150.881038,79.774034,82.934834,49.660903,14.227801,150.710670,4.696907,59.779525,37.433416,147.966235,151.582764,146.211574,150.786986,121.567629,149.618762,-0.061067,-2.092361,32.025740,-235.825734,170.116292,4.453460,25.785887,9.305448,23.644595,1341.365894,17.293675,284229.125867,0.893010,18.706277,2.889061,4.036604,0.076042,0.053191,113.626501,90.442115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167452,70.925060,108.363985,60.253165,11.330388,0.000000,58.734177,44.974281,0.000000,53.791846,35.932388,0.210772,26.493526,81.011325,49.746201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.374801,59.472732,150.996822,150.881038,79.760175,82.934814,49.703857,14.227659,150.671956,4.698025,59.805526,37.490939,147.979372,151.627280,146.242675,150.752129,121.548581,149.484272,-0.061174,-2.092334,32.025740,-235.823263,166.738600,4.454101,25.787654,9.346810,16.384335,928.685656,17.359467,284231.863933,0.897380,18.950014,2.826977,4.055149,0.076104,0.053565,113.715071,90.476284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181766,70.897913,108.395489,60.253165,11.346510,0.000000,58.734177,44.971250,0.000000,53.791846,35.927624,0.212871,26.422883,81.637386,49.756016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.288962,59.487613,151.084641,150.893896,79.813569,82.930987,49.693725,14.223948,150.741302,4.699205,59.818804,37.482843,147.987811,151.660703,146.211066,150.716148,121.556735,149.564631,-0.060991,-2.094137,32.025740,-235.824196,166.670279,4.454932,25.761276,9.302383,44.159959,2503.554818,17.371214,284225.471755,0.896675,18.968069,2.836359,4.059131,0.075726,0.052590,113.763564,90.481079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176027,70.895909,108.398997,60.253165,11.311624,0.000000,58.734177,44.899346,0.000000,53.791846,35.923079,0.213844,26.386137,82.417137,49.760048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.162802,59.500013,151.054334,150.916818,79.715039,82.927144,49.672351,14.222949,150.738506,4.700185,59.775054,37.507022,147.968013,151.634839,146.254567,150.794846,121.541908,149.488051,-0.061035,-2.095394,32.025740,-235.831076,169.934087,4.455783,25.770778,9.311867,44.663615,2533.198046,17.305576,284169.946422,0.892676,18.798507,2.791329,4.040070,0.076088,0.053430,113.809798,90.491660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161092,70.859432,108.400631,60.253165,11.333553,0.000000,58.734177,44.941707,0.000000,53.791846,35.918137,0.211225,26.393277,81.295927,49.761701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.157794,59.507729,151.071472,150.928558,79.753520,82.922550,49.708867,14.228515,150.791304,4.701159,59.797529,37.438191,148.015880,151.553541,146.255606,150.670355,121.526988,149.520225,-0.060962,-2.095370,32.025740,-235.827960,169.378386,4.456814,25.774438,9.273209,29.115695,1650.149523,17.346273,284218.687615,0.895073,18.930341,2.821468,4.051726,0.075934,0.053722,113.867778,90.521594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171764,70.843151,108.451015,60.253165,11.302294,0.000000,58.734177,45.004871,0.000000,53.791846,35.913725,0.212045,26.494248,81.116556,49.746181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.285959,59.517098,151.050830,150.939739,79.760009,82.914118,49.690248,14.226232,150.741624,4.702339,59.821259,37.578853,148.025332,151.627816,146.294078,150.722017,121.520683,149.485457,-0.060991,-2.095375,32.025740,-235.824853,168.512014,4.457679,25.785022,9.310316,45.310187,2568.944292,17.393195,284324.321237,0.898731,19.115003,2.799804,4.064665,0.075574,0.052742,113.867340,90.626073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188286,70.853857,108.470428,60.253165,11.347416,0.000000,58.734177,45.006133,0.000000,53.791846,35.907625,0.211089,26.515686,82.344492,49.741677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.204438,59.517098,150.742250,150.939739,79.833877,82.909514,49.667839,14.231512,150.763738,4.702756,59.829948,37.495767,148.041871,151.637513,146.286615,150.747670,121.511223,149.578234,-0.060985,-2.095372,32.025740,-235.822677,167.977891,4.458204,25.792162,9.311921,39.787065,2256.818535,17.395926,284343.381660,0.898169,19.129566,2.830056,4.065674,0.076136,0.053632,113.915823,90.617497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199255,70.873936,108.498155,60.253165,11.332867,0.000000,58.734177,44.936081,0.000000,53.791846,35.903247,0.215437,26.496700,82.038895,49.743506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.248290,59.533081,151.173227,150.944212,79.746371,82.902622,49.696482,14.223235,150.695970,4.703353,59.857849,37.451429,148.045699,151.653610,146.314108,150.645843,121.528011,149.566692,-0.060999,-2.094774,32.025740,-235.832260,167.981199,4.459201,25.778855,9.321910,14.808069,839.465351,17.342490,284248.098182,0.895096,18.963921,2.819792,4.051145,0.074799,0.052592,113.943805,90.594767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193470,70.854062,108.500098,60.253165,11.333696,0.000000,58.734177,44.975314,0.000000,53.791846,35.899170,0.213797,26.499476,82.157367,49.748158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.235743,59.542725,150.665132,150.956511,79.692943,82.896530,49.669143,14.228515,150.713018,4.703623,59.845821,37.509014,148.072963,151.515917,146.299462,150.715663,121.579345,149.493617,-0.061022,-2.095931,32.025740,-235.823713,166.708619,4.460026,25.753252,9.353391,18.399308,1043.625821,17.348692,284302.625806,0.897572,19.075188,2.873461,4.051728,0.074942,0.052711,113.964788,90.561207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189991,70.855146,108.540265,60.253165,11.351396,0.000000,58.734177,44.949721,0.000000,53.791846,35.894667,0.213195,26.454112,80.527836,49.759085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.376797,59.559259,150.765611,150.963220,79.741360,82.891178,49.627185,14.226089,150.675780,4.703936,59.840237,37.504638,148.068733,151.553242,146.288736,150.730024,121.584282,149.508005,-0.060802,-2.097684,32.025740,-235.824832,165.864131,4.460542,25.770453,9.278294,3.913917,222.188713,17.365606,284240.883232,0.895874,19.031294,2.851173,4.058528,0.075464,0.052385,113.953189,90.582927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188701,70.840592,108.552023,60.253165,11.330734,0.000000,58.734177,44.952578,0.000000,53.791846,35.890576,0.209917,26.483862,81.224626,49.753400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.146600,59.559259,150.831907,150.963220,79.748980,82.887359,49.706616,14.225803,150.634798,4.704145,59.852054,37.492982,148.090430,151.542978,146.323836,150.704150,121.597718,149.456788,-0.060854,-2.098274,32.025740,-235.825281,166.757466,4.460803,25.776187,9.354364,22.763912,1290.216794,17.328488,284159.773226,0.896649,19.058064,2.765018,4.046250,0.075365,0.053602,113.935953,90.572123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190771,70.853439,108.550566,60.253165,11.298248,0.000000,58.734177,44.872266,0.000000,53.791846,35.886819,0.215626,26.432728,81.280168,49.759134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.118741,59.568353,150.935131,150.975240,79.790885,82.882796,49.704213,14.211961,150.665574,4.704169,59.862086,37.480439,148.098065,151.576084,146.324239,150.564163,121.608696,149.435110,-0.060456,-2.099416,32.025740,-235.839450,166.420243,4.461053,25.777034,9.325588,24.375346,1381.616748,17.280966,284058.297181,0.893725,18.882318,2.766940,4.033669,0.074965,0.052889,113.986494,90.608200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194943,70.831492,108.543837,60.253165,11.309755,0.000000,58.734177,44.988817,0.000000,53.791846,35.882899,0.212733,26.371731,82.322960,49.756301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.338308,59.581856,150.933205,150.976638,79.754543,82.879586,49.671198,14.223377,150.667348,4.704428,59.899925,37.482272,148.106608,151.530900,146.332038,150.649897,121.614458,149.478359,-0.060461,-2.102936,32.025740,-235.831301,164.622881,4.461290,25.743948,9.377155,48.026413,2723.990001,17.376166,284177.064671,0.898235,19.196405,2.729092,4.060450,0.075814,0.052261,114.022300,90.647383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182265,70.837478,108.527845,60.253165,11.322720,0.000000,58.734177,44.997037,0.000000,53.791846,35.878735,0.210096,26.319840,80.584657,49.755377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.262807,59.595359,150.976214,150.991733,79.696446,82.875062,49.685678,14.237505,150.705011,4.704817,59.903610,37.501273,148.113079,151.529651,146.350352,150.626703,121.628873,149.445147,-0.060503,-2.105236,32.025740,-235.814723,164.446439,4.461616,25.760086,9.296937,33.725211,1912.288660,17.394997,284172.591542,0.898978,19.243610,2.707780,4.066278,0.075698,0.052725,114.084985,90.633543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213378,70.864836,108.548426,60.253165,11.295593,0.000000,58.734177,44.888985,0.000000,53.791846,35.873805,0.213611,26.293497,81.769083,49.761376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.284152,59.609688,150.643995,151.007666,79.684511,82.868977,49.648020,14.222949,150.655806,4.704962,59.917258,37.409722,148.130402,151.540124,146.376488,150.617688,121.641679,149.494091,-0.060249,-2.108718,32.025740,-235.825032,163.671890,4.461907,25.748618,9.378291,44.339568,2516.051473,17.308275,284021.585648,0.893853,18.957327,2.722633,4.042315,0.075205,0.054174,114.075009,90.594945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206535,70.861729,108.536007,60.253165,11.321239,0.000000,58.734177,44.910151,0.000000,53.791846,35.870350,0.213380,26.277270,82.382628,49.766077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.144920,59.609688,150.858125,151.007666,79.607875,82.865954,49.698997,14.221665,150.676422,4.705116,59.912113,37.515808,148.131059,151.538185,146.391263,150.615915,121.643896,149.380987,-0.060209,-2.112194,32.025740,-235.826969,166.011771,4.462356,25.771246,9.360477,21.876057,1240.084864,17.341171,284048.884158,0.895531,19.073763,2.692387,4.051660,0.075054,0.052985,114.063827,90.610203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199369,70.840889,108.478300,60.253165,11.281325,0.000000,58.734177,44.895556,0.000000,53.791846,35.867013,0.211999,26.176155,81.180898,49.762851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.186263,59.621537,150.969086,151.012139,79.587412,82.864220,49.635960,14.227230,150.771715,4.705218,59.937229,37.457861,148.150302,151.477171,146.399103,150.650002,121.657288,149.431607,-0.060296,-2.115118,32.025740,-235.823364,166.632282,4.462588,25.794758,9.304348,23.356225,1325.672420,17.305194,284010.266084,0.895622,19.058975,2.702911,4.040430,0.075165,0.052858,114.070623,90.617990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223658,70.824121,108.413663,60.253165,11.321322,0.000000,58.734177,44.966156,0.000000,53.791846,35.863679,0.214638,26.154933,81.100492,49.764376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
