OSU 80 Ton Compressor Load Stand
37.198580,60.630752,150.372982,151.660416,79.347322,82.567349,49.696949,14.222949,149.927366,4.687912,60.889921,37.381457,149.034360,150.894617,147.337728,149.834903,121.684931,148.861207,-0.058856,-2.126266,32.025740,-235.825848,166.890360,4.445060,25.721897,9.333864,16.940852,960.363223,17.350181,284054.786706,0.900295,20.336316,2.300717,4.055575,0.076305,0.053357,114.496993,91.311524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234196,70.915482,107.473093,60.253165,11.001586,0.000000,58.734177,44.956823,0.000000,53.791846,36.079083,0.214077,26.397118,81.611365,49.761396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.046564,60.641777,150.109988,151.671879,79.252180,82.560505,49.675358,14.225233,149.964951,4.687659,60.869646,37.426787,149.070616,150.846352,147.339759,149.972132,121.730845,148.849288,-0.058581,-2.126372,32.025740,-235.826342,166.278350,4.444748,25.711115,9.295243,16.123849,914.445281,17.366513,284176.355409,0.900889,20.459307,2.339594,4.059312,0.075132,0.052793,114.499491,91.330683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240971,70.901526,107.398092,60.253165,10.958850,0.000000,58.734177,44.857870,0.000000,53.791846,36.085567,0.209827,26.296400,81.546861,49.756872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.060505,60.651975,150.262508,151.672717,79.254823,82.552146,49.679432,14.223806,149.943095,4.687066,60.902047,37.408141,149.080145,150.841490,147.371416,149.957830,121.754237,148.741755,-0.058263,-2.125333,32.025740,-235.824665,165.763463,4.444305,25.694419,9.263545,14.718430,834.670123,17.302502,284054.154785,0.895952,20.196843,2.357554,4.042439,0.076488,0.053343,114.523860,91.347594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238505,70.917714,107.365404,60.253165,10.997447,0.000000,58.734177,44.942801,0.000000,53.791846,36.094191,0.211680,26.374273,80.823860,49.752033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.272494,60.659967,150.090566,151.679706,79.296568,82.549100,49.621476,14.226660,149.915059,4.686596,60.881242,37.396051,149.070637,150.813427,147.324915,149.897448,121.720998,148.808763,-0.058232,-2.121875,32.025740,-235.825568,168.474916,4.443492,25.689569,9.296198,22.991096,1305.329028,17.340081,284073.487239,0.900265,20.415879,2.305941,4.051927,0.075832,0.053617,114.540843,91.348426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261320,70.888699,107.316525,60.253165,10.981199,0.000000,58.734177,44.928810,0.000000,53.791846,36.100479,0.211680,26.255904,82.639851,49.766205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.212706,60.668787,150.257435,151.690889,79.182627,82.545260,49.620109,14.225518,149.910812,4.686134,60.909058,37.360798,149.061722,150.791019,147.340756,149.929717,121.724431,148.674580,-0.058169,-2.120147,32.025740,-235.824260,167.968145,4.442718,25.686918,9.246254,3.183956,180.775379,17.345719,284009.772114,0.899757,20.406974,2.231120,4.054519,0.075885,0.053095,114.535626,91.341454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233344,70.905926,107.287809,60.253165,10.936087,0.000000,58.734177,44.816770,0.000000,53.791846,36.107109,0.214778,26.271644,81.943279,49.760009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.152501,60.668787,150.013621,151.690889,79.223399,82.540023,49.696345,14.225803,149.936594,4.685249,60.877560,37.282301,149.074653,150.768729,147.335801,149.804020,121.773104,148.655766,-0.058095,-2.118409,32.025740,-235.827405,165.082478,4.441708,25.663929,9.341977,13.618683,772.041537,17.248150,283918.845537,0.895259,20.125156,2.296410,4.026845,0.075800,0.052153,114.554712,91.322181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234588,70.896807,107.257745,60.253165,10.963768,0.000000,58.734177,44.848394,0.000000,53.791846,36.113823,0.212182,26.182231,81.482350,49.763835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.053721,60.680914,150.223779,151.698717,79.198774,82.533206,49.692155,14.228087,149.939367,4.683750,60.917482,37.347285,149.113040,150.829085,147.375416,149.856175,121.702213,148.719754,-0.058145,-2.117257,32.025740,-235.820384,165.243678,4.440309,25.689839,9.299696,24.697501,1400.216421,17.284853,283947.567736,0.896816,20.215584,2.228783,4.037799,0.075699,0.051900,114.600006,91.336686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259451,70.921650,107.265234,60.253165,10.917758,0.000000,58.734177,44.878754,0.000000,53.791846,36.120714,0.212411,26.171990,80.477676,49.768428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.254995,60.689458,150.249694,151.698997,79.208417,82.526391,49.652284,14.234366,149.844806,4.682550,60.902462,37.289076,149.113909,150.796922,147.348082,149.849090,121.706887,148.703016,-0.058226,-2.117260,32.025740,-235.814432,166.702233,4.438779,25.662018,9.322775,16.779652,952.080557,17.287414,283894.952785,0.896951,20.297862,2.171107,4.037780,0.074768,0.052802,114.516363,91.306304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247124,70.927985,107.221474,60.253165,10.943044,0.000000,58.734177,44.925362,0.000000,53.791846,36.127282,0.213102,25.981499,81.474393,49.764159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.208104,60.696349,149.941268,151.704867,79.221071,82.519633,49.609574,14.227801,149.867169,4.681636,60.926600,37.348786,149.104122,150.740955,147.375626,149.804226,121.702561,148.752607,-0.058292,-2.117295,32.025740,-235.822957,166.136687,4.437702,25.644132,9.340445,45.269889,2570.833321,17.342770,284058.743433,0.899562,20.445209,2.272618,4.054216,0.075358,0.051713,114.490702,91.288876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244746,70.933899,107.201968,60.253165,10.906435,0.000000,58.734177,44.819488,0.000000,53.791846,36.131998,0.212733,25.953444,81.647076,49.780682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.103214,60.696349,150.229608,151.704867,79.164542,82.514322,49.703837,14.226802,149.901310,4.680572,60.930789,37.353798,149.133831,150.670923,147.355089,149.821317,121.699452,148.694800,-0.058478,-2.116375,32.025740,-235.823139,166.490884,4.437047,25.696222,9.272506,45.168760,2560.225696,17.264576,283903.467524,0.894977,20.178520,2.259935,4.033008,0.075568,0.052566,114.469422,91.310352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257240,70.940165,107.168191,60.253165,10.890987,0.000000,58.734177,44.849416,0.000000,53.791846,36.131998,0.213380,25.953948,81.015514,49.769323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.033387,60.709854,149.948889,151.713814,79.177642,82.505174,49.667953,14.221522,149.862198,4.679300,60.949764,37.371421,149.159244,150.653538,147.377892,149.811637,121.623358,148.611328,-0.058368,-2.115779,32.025740,-235.825642,165.806374,4.436243,25.691372,9.326796,38.685593,2194.335259,17.256864,283926.309050,0.896908,20.249429,2.287987,4.029801,0.075818,0.053909,114.417963,91.325958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253435,70.944652,107.150516,60.253165,10.905931,0.000000,58.734177,44.904384,0.000000,53.791846,36.131998,0.212457,25.866898,81.119761,49.773601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
36.966668,60.719225,149.954971,151.716050,79.228748,82.495264,49.639988,14.225375,149.809502,4.677386,60.957052,37.376736,149.139281,150.588194,147.378084,149.744757,121.610247,148.679008,-0.058384,-2.113460,32.025740,-235.826363,165.319935,4.434566,25.655960,9.261652,38.699655,2196.369598,17.320488,283981.035863,0.897883,20.392857,2.263439,4.048965,0.075672,0.053017,114.368451,91.282847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239540,70.940302,107.109755,60.253165,10.899687,0.000000,58.734177,44.944388,0.000000,53.791846,37.131998,0.212182,26.026990,81.172170,49.769598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.059959,60.728596,149.929858,151.721362,79.181836,82.489302,49.661992,14.222521,149.824135,4.676047,60.941502,37.347730,149.137166,150.665170,147.385112,149.760157,121.612856,148.637302,-0.058368,-2.111723,32.025740,-235.825133,164.207112,4.433262,25.673522,9.217009,45.038520,2554.994538,17.323832,284124.320029,0.900292,20.502020,2.299582,4.049019,0.074476,0.052709,114.353723,91.293237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252167,70.952505,107.108828,60.253165,10.863561,0.000000,58.734177,44.983453,0.000000,53.791846,37.131998,0.211816,26.196854,81.540292,49.758485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.116207,60.742653,150.071344,151.731706,79.185784,82.482470,49.580596,14.226517,149.819959,4.674898,60.965871,37.448213,149.108410,150.717587,147.402792,149.809949,121.609139,148.584817,-0.058237,-2.109977,32.025740,-235.827671,163.823443,4.432249,25.650497,9.350217,42.338383,2405.761226,17.348882,284165.761203,0.902467,20.602917,2.345088,4.056491,0.075067,0.053231,114.342086,91.327848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303348,70.982920,107.089541,60.253165,10.857379,0.000000,58.734177,44.939925,0.000000,53.791846,37.131998,0.212366,26.173018,81.764091,49.771290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.193511,60.742653,150.209123,151.731706,79.243739,82.477165,49.672876,14.232511,149.767769,4.673827,61.006111,37.428054,149.152420,150.640315,147.459092,149.781391,121.634424,148.723525,-0.058237,-2.108235,32.025740,-235.813183,165.264254,4.431522,25.646728,9.297587,13.719857,778.144555,17.309264,284088.684473,0.899571,20.484344,2.322518,4.045602,0.075421,0.051927,114.344693,91.362905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357155,71.014305,107.105690,60.253165,10.860410,0.000000,58.734177,44.910462,0.000000,53.791846,37.131998,0.215437,26.216399,81.718233,49.763137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.125606,60.758638,149.772569,151.745685,79.310084,82.474424,49.669311,14.227801,149.820590,4.672687,60.976374,37.405477,149.137079,150.661125,147.451722,149.697801,121.610789,148.634094,-0.058221,-2.106470,32.025740,-235.824917,165.259708,4.430715,25.655239,9.302094,22.278009,1263.625074,17.297912,284047.702108,0.899530,20.421379,2.301109,4.043283,0.074955,0.052903,114.306268,91.301624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302264,70.971061,107.081674,60.253165,10.838487,0.000000,58.734177,44.869667,0.000000,53.791846,37.131998,0.212825,26.223521,81.453487,49.759262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.049954,60.770215,149.938761,151.756867,79.273063,82.471685,49.676021,14.219524,149.764589,4.671891,60.997201,37.405484,149.158839,150.513637,147.439610,149.657417,121.585742,148.575212,-0.058242,-2.104684,32.025740,-235.829763,163.034593,4.429576,25.636667,9.283685,7.161507,406.151101,17.277772,283942.274227,0.895786,20.315670,2.342212,4.038584,0.076105,0.053987,114.368604,91.276527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311895,70.980270,107.084458,60.253165,10.802914,0.000000,58.734177,44.904671,0.000000,53.791846,37.131998,0.213380,26.342215,80.198645,49.759222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.113669,60.772144,150.214025,151.737018,79.235133,82.468629,49.675190,14.233938,149.701043,4.670310,60.933284,37.294009,149.168113,150.661536,147.414222,149.714531,121.556214,148.568078,-0.058169,-2.102364,32.025740,-235.817964,163.018333,4.428059,25.626949,9.320485,18.903730,1072.106570,17.268916,284029.144308,0.897625,20.424502,2.323050,4.034212,0.075279,0.053430,114.382236,91.313182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319521,70.971312,107.142340,60.253165,10.834001,0.000000,58.734177,44.902201,0.000000,53.791846,37.131998,0.212503,26.384659,81.141280,49.754806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
36.967105,60.762497,150.152841,151.728631,79.155619,82.463281,49.658293,14.224091,149.867709,4.669350,60.935668,37.381949,149.192367,150.656761,147.462540,149.768571,121.589764,148.583044,-0.058148,-2.100637,32.025740,-235.825360,163.387993,4.426798,25.635297,9.277284,14.466284,820.720368,17.312212,284119.408715,0.899479,20.539671,2.319907,4.046935,0.075012,0.052834,114.397513,91.283925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309060,70.996503,107.207046,60.253165,10.784147,0.000000,58.734177,44.915557,0.000000,53.791846,37.131998,0.215013,26.345659,81.133385,49.757009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.231859,60.762497,149.862756,151.728631,79.106875,82.459479,49.675191,14.230655,149.869206,4.668692,60.917455,37.428798,149.190253,150.610814,147.454323,149.672459,121.591046,148.621603,-0.058137,-2.098882,32.025740,-235.817489,166.532754,4.425789,25.636523,9.287922,7.322803,415.305627,17.309168,284113.048937,0.897798,20.454342,2.346020,4.047404,0.076486,0.052250,114.418530,91.305087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298044,70.960627,107.217097,60.253165,10.820002,0.000000,58.734177,44.990837,0.000000,53.791846,38.131998,0.212917,26.304874,81.453666,49.755692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.133455,60.756158,149.791367,151.724717,79.042278,82.455643,49.701022,14.235650,149.784311,4.667541,60.964456,37.356798,149.207724,150.553647,147.453540,149.712820,121.594112,148.649778,-0.058051,-2.097696,32.025740,-235.811187,167.319768,4.424775,25.649271,9.234047,20.951530,1187.627974,17.360307,284131.197090,0.901869,20.645590,2.319636,4.061796,0.074676,0.054224,114.496966,91.312306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307146,70.987544,107.285818,60.253165,10.793117,0.000000,58.734177,44.853847,0.000000,53.791846,38.131998,0.213704,26.347715,80.740686,49.758603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.118420,60.756158,150.151726,151.723319,78.947753,82.453362,49.677100,14.226517,149.759487,4.666010,60.896535,37.356436,149.178485,150.654279,147.450152,149.769205,121.601527,148.611262,-0.057778,-2.097663,32.025740,-235.826038,167.704990,4.423287,25.637821,9.276311,5.034995,285.543848,17.231704,283941.111977,0.894599,20.283138,2.336813,4.025121,0.074894,0.051703,114.450397,91.280304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268201,70.942828,107.286193,60.253165,10.809076,0.000000,58.734177,44.910549,0.000000,53.791846,38.131998,0.213241,26.354837,80.931375,49.758701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.024297,60.756434,149.873088,151.713814,78.979159,82.448769,49.695407,14.219810,149.778603,4.665214,60.883943,37.422339,149.183111,150.625979,147.455170,149.779936,121.583827,148.480818,-0.057833,-2.097656,32.025740,-235.828824,166.973695,4.422282,25.638290,9.349117,22.774157,1291.088654,17.263249,283982.003222,0.896638,20.411284,2.347233,4.033866,0.075277,0.052165,114.510662,91.310978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277395,70.944968,107.335404,60.253165,10.789080,0.000000,58.734177,44.917025,0.000000,53.791846,38.131998,0.211497,26.352997,80.780992,49.753459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.017768,60.748716,150.304248,151.698158,79.011345,82.443577,49.609515,14.230370,149.813352,4.664694,60.894542,37.456290,149.192213,150.584028,147.493256,149.698251,121.611004,148.577080,-0.057723,-2.097647,32.025740,-235.818754,168.158835,4.421248,25.676443,9.339111,25.802754,1465.315275,17.298258,283972.284965,0.897438,20.431855,2.321383,4.045208,0.075936,0.053371,114.566058,91.374707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293546,70.964422,107.396407,60.253165,10.764573,0.000000,58.734177,44.969634,0.000000,53.791846,38.131998,0.214731,26.316576,81.120778,49.762438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.140435,60.748716,149.964700,151.698158,79.036290,82.439055,49.637141,14.221237,149.812391,4.663681,60.869849,37.340273,149.168849,150.689404,147.492707,149.742737,121.617549,148.631121,-0.057670,-2.096706,32.025740,-235.828541,167.880163,4.420314,25.659548,9.304186,47.891077,2718.177604,17.311487,284043.864054,0.899520,20.561061,2.276617,4.047966,0.076362,0.052602,114.662186,91.310235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280919,70.934812,107.418957,60.253165,10.790112,0.000000,58.734177,44.974760,0.000000,53.791846,38.131998,0.213844,26.368359,81.852002,49.758268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.044858,60.739070,149.876690,151.704029,79.048031,82.433757,49.708465,14.226232,149.804638,4.662862,60.859016,37.356963,149.178105,150.678695,147.501982,149.813249,121.626940,148.521357,-0.057670,-2.094966,32.025740,-235.824036,167.668483,4.419657,25.649830,9.272254,32.645907,1850.241314,17.347795,283982.497784,0.901176,20.562296,2.295540,4.060327,0.075993,0.053829,114.692946,91.300519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264467,70.925419,107.456323,60.253165,10.736390,0.000000,58.734177,44.913242,0.000000,53.791846,38.131998,0.213148,26.438065,80.788375,49.754197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.113314,60.732455,150.186746,151.705986,79.074264,82.429916,49.692871,14.223377,149.815676,4.661999,60.853068,37.366292,149.172059,150.616787,147.524124,149.805506,121.550906,148.598491,-0.057492,-2.093230,32.025740,-235.825747,168.725998,4.419007,25.660071,9.297623,17.108624,969.953680,17.270888,283876.863588,0.897413,20.394293,2.314866,4.037775,0.075016,0.053651,114.760273,91.320646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266169,70.936238,107.470921,60.253165,10.718122,0.000000,58.734177,44.965771,0.000000,53.791846,38.131998,0.212503,26.389293,80.764032,49.754393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.146525,60.721981,150.061401,151.690610,79.024583,82.430583,49.683073,14.224376,149.773691,4.661140,60.835131,37.382885,149.162130,150.662444,147.503884,149.761686,121.523488,148.676866,-0.057479,-2.092869,32.025740,-235.824585,168.708397,4.418288,25.658935,9.305448,4.881847,276.825252,17.299793,283895.599948,0.898543,20.515510,2.252921,4.045816,0.075262,0.051778,114.797714,91.341672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228375,70.917540,107.499520,60.253165,10.682164,0.000000,58.734177,44.932420,0.000000,53.791846,38.131998,0.211179,26.346687,81.163173,49.762310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.180906,60.721981,150.145075,151.690610,78.964637,82.432898,49.676881,14.224947,149.819207,4.660702,60.808723,37.338298,149.169080,150.633079,147.499797,149.849613,121.504549,148.625363,-0.057524,-2.092288,32.025740,-235.825647,166.889584,4.417818,25.654301,9.312786,18.555909,1052.344417,17.296950,283946.228854,0.896979,20.415141,2.365888,4.046708,0.075913,0.053026,114.843697,91.402635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238030,70.933820,107.448086,60.253165,10.721299,0.000000,58.734177,44.916590,0.000000,53.791846,38.131998,0.214825,26.235782,81.396169,49.763766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.023968,60.706822,149.944045,151.681104,79.080552,82.428905,49.686397,14.228087,149.806983,4.660299,60.781040,37.309112,149.192210,150.824832,147.524121,149.781694,121.552124,148.675190,-0.057466,-2.092321,32.025740,-235.822181,165.906266,4.417783,25.665011,9.286137,3.795576,215.213836,17.273307,283957.842527,0.896274,20.359230,2.430821,4.039716,0.075879,0.052466,114.896751,91.430381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243765,70.934576,107.465400,60.253165,10.680449,0.000000,58.734177,44.835407,0.000000,53.791846,38.131998,0.213751,26.110200,81.794480,49.776354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
36.993062,60.692214,150.281757,151.671879,79.103392,82.422797,49.696677,14.225090,149.835039,4.660218,60.791293,37.317973,149.203747,150.658905,147.543685,149.852852,121.578584,148.629424,-0.057340,-2.090639,32.025740,-235.823708,164.763931,4.417918,25.666760,9.299408,20.939445,1187.046734,17.267173,283970.846921,0.895515,20.312223,2.425110,4.038231,0.075645,0.052233,114.956922,91.457744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270039,70.948809,107.495852,60.253165,10.708343,0.000000,58.734177,44.978883,0.000000,53.791846,38.131998,0.211588,26.082686,80.377791,49.771683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.252174,60.682292,150.145772,151.671879,79.197053,82.416656,49.698194,14.229086,149.884961,4.659856,60.770809,37.450295,149.223919,150.668299,147.531889,149.755801,121.546035,148.632930,-0.057345,-2.090013,32.025740,-235.824939,166.101750,4.417538,25.679309,9.323731,41.785153,2368.707191,17.310829,283973.819117,0.899366,20.511901,2.401384,4.049918,0.075325,0.052595,114.919006,91.471842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275036,70.960019,107.511289,60.253165,10.719031,0.000000,58.734177,44.992313,0.000000,53.791846,38.131998,0.211361,25.933141,80.986026,49.777417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.145745,60.679536,149.855895,151.672438,79.141919,82.407502,49.694590,14.228515,149.976896,4.659226,60.738403,37.421135,149.201654,150.669527,147.525963,149.801028,121.561386,148.529844,-0.057353,-2.089851,32.025740,-235.822406,165.297459,4.417028,25.667788,9.289653,43.807013,2483.502046,17.348573,283916.894375,0.899892,20.539683,2.353019,4.062431,0.075904,0.053180,114.824461,91.398270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248675,70.897618,107.497862,60.253165,10.678895,0.000000,58.734177,44.857392,0.000000,53.791846,38.131998,0.210682,25.911559,81.992054,49.770149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.109206,60.679536,150.258366,151.672438,79.114445,82.404398,49.691918,14.221237,149.949678,4.658195,60.763749,37.373085,149.203196,150.687114,147.518743,149.783156,121.572670,148.663116,-0.057802,-2.089674,32.025740,-235.830501,163.165854,4.416378,25.667265,9.308603,19.517530,1106.545026,17.233914,283762.756761,0.893018,20.175204,2.387246,4.030524,0.075329,0.053606,114.757753,91.404679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237912,70.893910,107.492628,60.253165,10.647971,0.000000,58.734177,44.913006,0.000000,53.791846,38.131998,0.214544,25.906438,81.537817,49.776148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.098613,60.671268,150.328862,151.678309,79.130049,82.401341,49.706132,14.229086,149.948538,4.657658,60.762428,37.413909,149.178922,150.773648,147.549674,149.735266,121.627786,148.612198,-0.057733,-2.090775,32.025740,-235.821019,163.016417,4.416085,25.701613,9.294341,45.509261,2579.406608,17.250057,283773.770901,0.895742,20.317850,2.322539,4.034268,0.075694,0.053288,114.637795,91.392873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272825,70.876984,107.523963,60.253165,10.689156,0.000000,58.734177,44.934290,0.000000,53.791846,38.131998,0.212182,25.987269,81.877407,49.771083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
36.987264,60.666031,150.085582,151.679147,79.161524,82.394456,49.708353,14.216956,150.006359,4.657371,60.714190,37.478287,149.171675,150.743196,147.551558,149.864113,121.646659,148.660467,-0.057791,-2.090773,32.025740,-235.830535,163.210520,4.416330,25.685620,9.301896,14.111672,799.795736,17.296462,283772.486055,0.896709,20.367843,2.375057,4.049086,0.075514,0.052907,114.517189,91.361393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257039,70.854577,107.534785,60.253165,10.642512,0.000000,58.734177,44.940926,0.000000,53.791846,38.133966,0.214170,25.949820,80.619698,49.766628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.102332,60.658314,150.297888,151.678309,79.153086,82.386070,49.700641,14.223092,149.936988,4.657105,60.713148,37.410514,149.183736,150.760129,147.573171,149.827549,121.625330,148.725697,-0.057733,-2.090782,32.025740,-235.826686,165.845144,4.416323,25.661856,9.319944,19.784993,1121.511950,17.305460,283675.745298,0.896677,20.374076,2.295572,4.052142,0.075667,0.052908,114.465711,91.375761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242403,70.864823,107.555652,60.253165,10.652378,0.000000,58.734177,44.999788,0.000000,53.791846,38.140390,0.211179,26.025439,81.559445,49.772676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.108449,60.651975,149.955090,151.677190,79.083293,82.385946,49.704630,14.213103,149.964425,4.657063,60.727220,37.291042,149.192416,150.841911,147.589871,149.908338,121.615066,148.655472,-0.057849,-2.090803,32.025740,-235.837492,166.258226,4.415843,25.662866,9.304312,6.727244,381.303101,17.327689,283692.458518,0.899466,20.521456,2.299802,4.057764,0.074693,0.052725,114.423807,91.391050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243161,70.864336,107.576628,60.253165,10.679289,0.000000,58.734177,44.943366,0.000000,53.791846,38.146484,0.212182,26.191409,80.906263,49.768821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.117518,60.651975,150.288674,151.677190,79.106197,82.385910,49.609914,14.222664,150.056196,4.656717,60.730669,37.485619,149.202729,150.797980,147.576960,149.937131,121.648048,148.653116,-0.057739,-2.090820,32.025740,-235.827767,164.214923,4.415371,25.686485,9.308188,20.690509,1174.986009,17.297511,283612.149551,0.896485,20.356031,2.352345,4.050901,0.074744,0.052530,114.406163,91.399257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235328,70.858997,107.573161,60.253165,10.622048,0.000000,58.734177,44.942045,0.000000,53.791846,38.152583,0.211634,26.231833,81.909092,49.766559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.126798,60.648667,150.334801,151.668524,79.192064,82.386658,49.638033,14.223092,149.975395,4.656395,60.704187,37.433580,149.203594,150.837014,147.579733,149.930877,121.638829,148.708883,-0.057825,-2.090827,32.025740,-235.822275,165.671054,4.415093,25.673143,9.349099,30.589865,1736.173009,17.266950,283615.632395,0.896238,20.341319,2.329004,4.040996,0.075595,0.052516,114.428824,91.424531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215945,70.841286,107.565388,60.253165,10.669331,0.000000,58.734177,44.938651,0.000000,53.791846,38.158751,0.211680,26.234970,81.377950,49.761533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.105381,60.643982,149.949894,151.665449,79.129708,82.390505,49.682547,14.223806,149.990328,4.655782,60.695761,37.485786,149.226514,150.873062,147.571073,149.872755,121.645395,148.749264,-0.058085,-2.089655,32.025740,-235.827769,166.523946,4.414505,25.696745,9.390335,47.340378,2684.465697,17.290576,283559.369347,0.897712,20.328906,2.294896,4.048996,0.075147,0.051914,114.493826,91.487173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211911,70.844717,107.563710,60.253165,10.656320,0.000000,58.734177,44.936108,0.000000,53.791846,38.165007,0.215721,26.218220,81.700365,49.768457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.094852,60.634335,150.323274,151.664610,79.198346,82.392005,49.712317,14.223235,150.001034,4.655256,60.679488,37.430474,149.214999,150.839120,147.564106,149.874955,121.661418,148.753264,-0.057954,-2.088856,32.025740,-235.822949,166.074199,4.413814,25.685097,9.340896,37.866312,2145.947048,17.290569,283567.008734,0.896962,20.312900,2.330802,4.049226,0.075527,0.053567,114.483153,91.460440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194370,70.829676,107.505655,60.253165,10.635848,0.000000,58.734177,44.948685,0.000000,53.791846,38.168993,0.210096,26.240542,81.682741,49.763658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.300183,60.634335,150.414926,151.664610,79.184762,82.395053,49.679708,14.221522,150.030212,4.655051,60.694788,37.458488,149.224104,150.781134,147.571325,149.945605,121.633914,148.760530,-0.058090,-2.088285,32.025740,-235.826295,166.673400,4.413383,25.720004,9.365579,17.273210,979.544136,17.268260,283579.960077,0.896748,20.337525,2.343555,4.041190,0.076202,0.053467,114.535900,91.451422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215089,70.825093,107.472948,60.253165,10.640087,0.000000,58.734177,44.950334,0.000000,53.791846,38.176056,0.213704,26.267083,80.049093,49.758239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.198277,60.629374,150.360713,151.667126,79.260471,82.396427,49.650052,14.226089,150.089857,4.655348,60.668491,37.486770,149.225667,150.932109,147.594612,149.975759,121.686310,148.878222,-0.058211,-2.088314,32.025740,-235.829080,167.525903,4.413200,25.719932,9.341923,44.776728,2540.754163,17.302690,283557.573723,0.896481,20.342293,2.329445,4.052403,0.076794,0.054099,114.540984,91.457448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184436,70.802753,107.426393,60.253165,10.623006,0.000000,58.734177,44.875613,0.000000,53.791846,38.185644,0.211179,26.186487,82.356047,49.764582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.256280,60.620279,150.442043,151.665449,79.277245,82.399346,49.659346,14.227659,150.063805,4.655415,60.696965,37.443995,149.200971,150.978992,147.566815,150.031927,121.688790,148.908849,-0.058331,-2.088304,32.025740,-235.823426,167.980238,4.412953,25.716795,9.272308,24.760596,1404.721029,17.230333,283474.310329,0.891769,20.061761,2.360424,4.032552,0.075308,0.052389,114.564783,91.513839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217647,70.820187,107.403470,60.253165,10.643964,0.000000,58.734177,44.889960,0.000000,53.791846,38.192595,0.211543,26.170115,80.626967,49.763963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.073784,60.617523,150.105873,151.674954,79.266443,82.398561,49.677174,14.223806,150.122059,4.655485,60.669439,37.352912,149.182020,150.820715,147.581740,150.039482,121.623022,148.907118,-0.058232,-2.088297,32.025740,-235.828749,165.521498,4.412599,25.740541,9.337830,15.965579,905.436065,17.265885,283463.091667,0.894947,20.195879,2.364309,4.042142,0.076041,0.051946,114.524921,91.496413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194484,70.818597,107.367666,60.253165,10.636332,0.000000,58.734177,44.860010,0.000000,53.791846,38.199774,0.210682,26.044714,81.759331,49.768428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.093199,60.613940,150.239934,151.675793,79.251705,82.398000,49.709734,14.221950,150.147988,4.655471,60.645826,37.534287,149.174457,150.890837,147.560442,150.060118,121.620412,148.827397,-0.058371,-2.088298,32.025740,-235.832565,165.216005,4.412429,25.726188,9.350866,19.109171,1083.004815,17.249984,283422.124334,0.893286,20.107587,2.376471,4.038032,0.075139,0.053209,114.496651,91.472264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204901,70.813254,107.324861,60.253165,10.613719,0.000000,58.734177,44.955343,0.000000,53.791846,38.206831,0.212457,26.034869,81.543658,49.771004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.232053,60.613940,150.484637,151.675793,79.195328,82.398876,49.691544,14.224947,150.026118,4.655360,60.675273,37.409770,149.192434,150.839524,147.594843,149.960112,121.688375,148.830394,-0.058573,-2.088314,32.025740,-235.823197,169.200402,4.412145,25.713080,9.368121,0.136012,7.711237,17.293872,283636.240119,0.897700,20.354331,2.441411,4.048841,0.075122,0.052254,114.448000,91.449870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227416,70.832022,107.296103,60.253165,10.597130,0.000000,58.734177,44.941667,0.000000,53.791846,38.213833,0.213148,25.994138,82.085376,49.772037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.103847,60.612562,150.253884,151.678029,79.214494,82.400389,49.704820,14.223377,150.144021,4.654971,60.659948,37.491531,149.204561,151.003175,147.572699,150.064153,121.645415,148.934604,-0.058602,-2.088334,32.025740,-235.825420,169.695977,4.412046,25.704083,9.324921,24.155168,1369.120093,17.296792,283620.571718,0.896591,20.324160,2.405906,4.050336,0.076346,0.053351,114.339203,91.466149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226126,70.810835,107.268359,60.253165,10.627732,0.000000,58.734177,44.868279,0.000000,53.791846,38.220888,0.212641,25.962044,81.413021,49.771142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.282854,60.609806,150.436389,151.682502,79.214449,82.402667,49.714808,14.224234,150.098135,4.654795,60.668652,37.492387,149.200692,150.856641,147.590543,150.005522,121.632066,148.923054,-0.058541,-2.088327,32.025740,-235.826361,169.072098,4.411666,25.701433,9.316825,3.782361,214.341976,17.262438,283429.123898,0.893316,20.134318,2.339377,4.041803,0.074842,0.053287,114.341527,91.449510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247210,70.816152,107.250820,60.253165,10.612123,0.000000,58.734177,44.935443,0.000000,53.791846,38.230240,0.214077,25.961143,80.987919,49.770621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.189058,60.608428,150.045740,151.684459,79.260964,82.403393,49.700156,14.221665,150.094912,4.654668,60.663535,37.609860,149.188503,150.888425,147.593570,150.179785,121.669916,148.858290,-0.058641,-2.088307,32.025740,-235.829420,167.284572,4.411585,25.715064,9.255954,15.847357,898.315878,17.294241,283584.285348,0.896425,20.308206,2.432154,4.049550,0.076028,0.051919,114.423080,91.503224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222298,70.805351,107.229635,60.253165,10.605384,0.000000,58.734177,44.839747,0.000000,53.791846,38.237298,0.212320,25.962477,81.330644,49.765044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.260917,60.603191,150.610453,151.677470,79.239204,82.406430,49.671259,14.226517,150.206816,4.654282,60.650295,37.518224,149.194946,151.021528,147.589358,150.115371,121.662178,148.908360,-0.058706,-2.088316,32.025740,-235.824404,169.086292,4.411227,25.700044,9.315725,18.904796,1072.251879,17.239162,283490.957595,0.891616,20.060862,2.439984,4.035002,0.074633,0.053616,114.429481,91.518289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226008,70.809889,107.210241,60.253165,10.610706,0.000000,58.734177,44.885534,0.000000,53.791846,38.244295,0.212595,25.924252,80.527988,49.767041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.096621,60.603191,150.369006,151.677470,79.242836,82.409473,49.637789,14.237791,150.132612,4.654278,60.665271,37.561498,149.206333,151.061429,147.615248,150.164619,121.635934,148.964198,-0.058872,-2.087163,32.025740,-235.815744,168.307061,4.411169,25.728713,9.290284,30.681884,1741.404167,17.244352,283495.490638,0.894314,20.187529,2.371174,4.034674,0.076049,0.052541,114.437347,91.509361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247142,70.812353,107.183576,60.253165,10.616090,0.000000,58.734177,44.846081,0.000000,53.791846,38.251125,0.211953,26.015360,81.218819,49.767700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.086122,60.601537,150.473090,151.679986,79.309403,82.409477,49.612821,14.223235,150.190622,4.654778,60.655268,37.519977,149.229739,151.056688,147.629176,150.099865,121.646108,148.968578,-0.059019,-2.085434,32.025740,-235.824746,167.525986,4.411146,25.704444,9.307792,45.994471,2611.810725,17.262426,283465.252439,0.892991,20.084172,2.402849,4.042049,0.075307,0.053549,114.488627,91.481435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234511,70.826676,107.199082,60.253165,10.586088,0.000000,58.734177,44.931497,0.000000,53.791846,38.258046,0.212457,26.014314,81.198587,49.776315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.296341,60.596576,150.454398,151.691448,79.273294,82.412530,49.662027,14.219524,150.113038,4.654870,60.628369,37.433261,149.243640,151.078824,147.607288,150.132336,121.631803,148.899735,-0.058861,-2.084858,32.025740,-235.834664,168.715782,4.411171,25.717678,9.288085,42.705051,2422.617180,17.307997,283625.042468,0.897902,20.308726,2.455779,4.053442,0.075592,0.053870,114.479731,91.505898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234328,70.837271,107.176594,60.253165,10.589369,0.000000,58.734177,44.931379,0.000000,53.791846,38.265008,0.213611,26.091304,81.659433,49.769854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.288077,60.596576,150.587307,151.702351,79.338773,82.416151,49.625472,14.240645,150.254121,4.654591,60.647236,37.513022,149.275428,151.053323,147.625044,150.105052,121.590036,148.921019,-0.059134,-2.084859,32.025740,-235.809623,168.132399,4.411297,25.710069,9.301607,47.426770,2692.457744,17.320365,283614.896232,0.898625,20.321447,2.447697,4.057396,0.076227,0.053362,114.546108,91.513295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225449,70.829642,107.109500,60.253165,10.556945,0.000000,58.734177,44.890268,0.000000,53.791846,38.274052,0.213333,26.088870,81.523974,49.771988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.395417,60.600435,150.428448,151.707104,79.319325,82.418899,49.626240,14.227373,150.237417,4.654352,60.660895,37.597050,149.272239,151.042505,147.645854,150.146704,121.560205,148.997366,-0.059226,-2.084859,32.025740,-235.826488,168.043095,4.411248,25.722330,9.248490,43.193881,2452.115098,17.236891,283501.812939,0.892292,20.029242,2.429100,4.034026,0.076023,0.053285,114.541288,91.536677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259305,70.835701,107.113388,60.253165,10.587566,0.000000,58.734177,44.819710,0.000000,53.791846,38.280956,0.211361,26.037321,80.692720,49.766175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
37.130434,60.600435,150.601574,151.707104,79.266860,82.422719,49.661427,14.225375,150.190801,4.654214,60.676126,37.598301,149.255592,151.028729,147.619265,150.207127,121.582338,148.940030,-0.059323,-2.084856,32.025740,-235.825219,165.372146,4.410827,25.712503,9.315887,27.812311,1577.785171,17.251610,283582.891626,0.893203,20.040510,2.481041,4.038484,0.076473,0.052784,114.513895,91.549042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244878,70.798483,107.039241,60.253165,10.569867,0.000000,58.734177,44.761634,0.000000,53.791846,38.288018,0.212825,26.105007,80.866920,49.770709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.600000,0.000000
