OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 1, 2020
3:26:15 PM
13 Best I can do
1
Test Comments:
13 Best I can do
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.538240,62.220151,69.436415,102.835120,100.478136,102.013131,54.727343,14.210677,66.544518,4.168127,62.358766,39.655981,102.073707,67.122187,101.108459,65.560316,52.236668,62.237320,-0.061342,0.038022,32.025740,-235.842695,78.029650,3.946448,15.423867,6.487314,11.245956,578.924623,8.941403,481143.965329,0.967675,19.904047,16.007296,1.797247,0.074492,0.053041,92.641922,80.697151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682975,69.258223,64.629679,100.000000,18.495124,100.000000,100.000000,100.000000,13.000000,24.000000,23.147490,0.211452,16.597052,42.567714,54.629359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.570452,62.228973,69.532035,102.850926,100.603347,102.099721,54.903419,14.218668,66.696007,4.156176,62.370920,39.647241,102.057669,67.154880,101.133642,65.554455,52.206673,62.339992,-0.061384,0.038018,32.025740,-235.834213,76.833856,3.935885,15.417719,6.513349,11.069752,568.026377,8.994097,481667.219580,0.971124,20.046496,16.035964,1.802157,0.074830,0.052868,92.640801,80.685770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670476,69.246133,64.672785,100.000000,18.497545,100.000000,100.000000,100.000000,13.000000,24.000000,23.150704,0.212503,16.599143,43.413279,54.625563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.570389,62.228973,69.527775,102.850926,100.685553,102.185914,54.744832,14.219096,66.693003,4.157115,62.307527,39.539486,102.073003,67.153672,101.119368,65.713787,52.289552,62.379271,-0.061395,0.038019,32.025740,-235.831335,78.834611,3.936133,15.429150,6.477631,13.104678,674.393256,8.995774,481991.522119,0.971274,19.980793,16.000160,1.801754,0.075787,0.053369,92.616372,80.680672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677264,69.250848,64.698490,100.000000,18.491044,100.000000,100.000000,100.000000,13.000000,24.000000,23.153610,0.210546,16.617282,42.542879,54.616790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.684649,62.212156,69.525775,102.860354,100.779106,102.298569,54.773310,14.206966,66.608307,4.157891,62.315569,39.550097,102.097679,67.160354,101.165302,65.678840,52.185861,62.334983,-0.061447,0.038022,32.025740,-235.838564,78.426495,3.936206,15.438869,6.473051,14.961938,769.571268,9.011289,482456.533241,0.968126,19.946801,16.124779,1.802728,0.075151,0.052664,92.660968,80.726294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701221,69.249068,64.760011,100.000000,18.483647,100.000000,100.000000,100.000000,13.000000,24.000000,23.155643,0.210141,16.609096,42.405420,54.621777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.543413,62.192858,69.558548,102.867286,100.853350,102.382550,54.756652,14.216956,66.794155,4.158160,62.328603,39.536208,102.100284,67.158402,101.136678,65.637002,52.267804,62.442427,-0.061500,0.038012,32.025740,-235.831679,77.854823,3.936153,15.435136,6.503306,9.006705,463.403218,9.017946,482704.467302,0.971752,19.946885,16.078069,1.802621,0.074669,0.052480,92.641706,80.708405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.708491,69.201935,64.807335,100.000000,18.477604,100.000000,100.000000,100.000000,13.000000,24.000000,23.158099,0.210366,16.601487,42.831206,54.621383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.577542,62.179901,69.610295,102.876160,100.977241,102.460459,54.797946,14.222807,66.797064,4.157827,62.303098,39.666649,102.104330,67.287759,101.163955,65.707555,52.290548,62.382981,-0.061444,0.037985,32.025740,-235.825011,77.772079,3.935576,15.431007,6.481111,4.830464,248.344503,8.978883,483362.475451,0.969167,19.778420,16.140976,1.797245,0.074828,0.053270,92.599133,80.681225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696504,69.190771,64.843937,100.000000,18.474268,100.000000,100.000000,100.000000,13.000000,24.000000,23.159698,0.210186,16.594924,42.727881,54.634975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.496348,62.179901,69.634513,102.876160,101.071258,102.518276,54.862325,14.216242,66.864373,4.158162,62.297855,39.619475,102.084963,67.226067,101.156571,65.803504,52.247063,62.428491,-0.061531,0.038006,32.025740,-235.831902,76.965221,3.934979,15.447415,6.508445,7.119702,365.609627,9.052729,483640.020332,0.974063,19.946623,16.157936,1.804681,0.074253,0.051808,92.611821,80.657619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675566,69.199726,64.873742,100.000000,18.470802,100.000000,100.000000,100.000000,13.000000,24.000000,23.161405,0.210998,16.612973,43.033248,54.614528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.458873,62.169976,69.629472,102.898899,101.148391,102.593619,54.735076,14.215529,66.911547,4.158246,62.310701,39.581076,102.125481,67.222409,101.168720,65.671593,52.233878,62.404107,-0.061497,0.038030,32.025740,-235.832125,78.393615,3.934204,15.439428,6.484753,19.002687,978.091036,9.056284,483930.310364,0.973105,19.888309,16.080488,1.804425,0.076649,0.053745,92.593992,80.685028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681519,69.190730,64.943412,100.000000,18.469401,100.000000,100.000000,100.000000,13.000000,24.000000,23.163124,0.209559,16.631490,43.086997,54.618718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.584787,62.163084,69.666040,102.905831,101.211460,102.643295,54.790418,14.216528,66.695665,4.158534,62.282565,39.544389,102.094347,67.285243,101.152356,65.685956,52.131878,62.461424,-0.061269,0.038014,32.025740,-235.833087,76.246955,3.933934,15.431476,6.491334,27.149435,1396.002432,9.101307,484325.026938,0.974733,19.996264,16.165855,1.808860,0.075055,0.051976,92.546030,80.660583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657498,69.163787,64.934372,100.000000,18.462610,100.000000,100.000000,100.000000,13.000000,24.000000,23.165091,0.211634,16.569501,43.134551,54.621855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.528753,62.168874,69.679381,102.928015,101.273662,102.664314,54.726506,14.218525,66.934974,4.158695,62.370611,39.662530,102.100121,67.287568,101.138117,65.725765,52.258064,62.483664,-0.061326,0.038030,32.025740,-235.832722,77.449964,3.932770,15.455240,6.514936,34.024886,1751.575863,9.122696,484710.545357,0.978724,20.036227,16.156603,1.810492,0.074651,0.051756,92.543089,80.703086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679681,69.207996,64.993115,100.000000,18.455232,100.000000,100.000000,100.000000,13.000000,24.000000,23.166753,0.210998,16.619283,43.532886,54.627225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.545700,62.181831,69.704415,102.953804,101.317665,102.732463,54.742763,14.218383,66.960327,4.158478,62.333879,39.574184,102.095731,67.362020,101.148136,65.808253,52.293946,62.434876,-0.061258,0.038042,32.025740,-235.831885,77.997056,3.931201,15.470133,6.498637,12.104654,622.953536,9.081537,485076.450305,0.974737,19.861868,16.311336,1.805531,0.075203,0.052975,92.543359,80.671398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698784,69.198452,65.019691,100.000000,18.454312,100.000000,100.000000,100.000000,13.000000,24.000000,23.169526,0.210141,16.610989,42.911518,54.618757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.633505,62.181831,69.717277,102.953804,101.339929,102.779931,54.829354,14.218525,67.002800,4.158750,62.378285,39.592844,102.109123,67.354638,101.187974,65.879780,52.185359,62.447588,-0.061437,0.038051,32.025740,-235.831252,75.641839,3.930710,15.437895,6.530749,-0.859519,-44.164412,9.110102,484964.767890,0.977626,19.942130,16.205600,1.808503,0.075712,0.052300,92.533571,80.722940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674499,69.204057,65.091810,100.000000,18.452613,100.000000,100.000000,100.000000,13.000000,24.000000,23.172006,0.211725,16.604733,43.176236,54.628631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.540884,62.184863,69.680642,102.973493,101.338472,102.854455,54.784008,14.214672,66.974431,4.159285,62.400693,39.566250,102.102888,67.278153,101.195744,65.867941,52.163696,62.397701,-0.061631,0.038044,32.025740,-235.839353,77.849929,3.930307,15.452770,6.535401,3.345766,172.056783,9.114977,485226.191882,0.977550,19.932555,16.124847,1.808358,0.075551,0.052625,92.561013,80.682738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681309,69.207133,65.130996,100.000000,18.445613,100.000000,100.000000,100.000000,13.000000,24.000000,23.174221,0.209962,16.626261,43.375511,54.633451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.614327,62.188447,69.718878,102.995955,101.364590,102.909418,54.906284,14.222093,66.995581,4.159088,62.382377,39.670971,102.104488,67.443924,101.210559,65.830054,52.186139,62.425527,-0.061520,0.038054,32.025740,-235.832259,77.038782,3.929787,15.464959,6.511618,14.865159,762.741701,9.084600,485621.717547,0.974054,19.815931,16.245129,1.804581,0.075204,0.053175,92.554930,80.684767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682139,69.191766,65.170205,100.000000,18.438685,100.000000,100.000000,100.000000,13.000000,24.000000,23.176361,0.208183,16.657490,42.907507,54.622475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.527289,62.195891,69.740809,103.026458,101.404597,102.929533,54.749118,14.212389,66.963486,4.160067,62.395364,39.586708,102.134214,67.354227,101.187477,65.850501,52.226502,62.394112,-0.061387,0.038050,32.025740,-235.834612,76.533892,3.929933,15.477959,6.532227,10.044645,516.877277,9.122589,486061.467446,0.978114,19.941990,16.220890,1.807967,0.075304,0.053116,92.594637,80.653309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714247,69.206033,65.212869,100.000000,18.436052,100.000000,100.000000,100.000000,13.000000,24.000000,23.178660,0.210051,16.614830,43.448856,54.627314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.641104,62.195891,69.763442,103.026458,101.442556,102.944788,54.909664,14.203256,66.707235,4.160255,62.375473,39.624194,102.156915,67.361289,101.199801,65.771124,52.251577,62.413056,-0.061248,0.038033,32.025740,-235.848972,78.174946,3.928900,15.497107,6.518452,4.540105,232.941649,9.104739,486248.918651,0.974455,19.848003,16.224052,1.805518,0.074811,0.053275,92.605617,80.665261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706684,69.214248,65.271360,100.000000,18.435654,100.000000,100.000000,100.000000,13.000000,24.000000,23.181142,0.208846,16.651504,43.734314,54.619023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.573561,62.192307,69.741951,103.042265,101.446153,102.980103,54.729768,14.203827,66.959173,4.160727,62.332507,39.558653,102.143528,67.380672,101.182390,65.925546,52.230672,62.363022,-0.061303,0.038038,32.025740,-235.845298,76.270965,3.928762,15.488975,6.511005,14.904878,767.246309,9.148691,486315.209055,0.979852,19.971095,16.154780,1.810167,0.075509,0.054386,92.589318,80.640950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668709,69.204079,65.295843,100.000000,18.433197,100.000000,100.000000,100.000000,13.000000,24.000000,23.183278,0.209113,16.627884,43.554558,54.619770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.534745,62.168047,69.768622,103.042542,101.444932,102.999302,54.762399,14.212960,67.109353,4.161545,62.306262,39.606284,102.179378,67.382771,101.203079,65.882526,52.192057,62.441206,-0.061206,0.038050,32.025740,-235.836164,77.868122,3.928780,15.488128,6.521283,29.626796,1524.165802,9.106683,486286.550839,0.974016,19.819908,16.147139,1.805421,0.074816,0.052644,92.587656,80.630250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699705,69.206019,65.345868,100.000000,18.429303,100.000000,100.000000,100.000000,13.000000,24.000000,23.185504,0.206956,16.661547,43.604691,54.612935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.636976,62.147922,69.798090,103.041433,101.475444,102.986741,54.725320,14.216956,66.903004,4.162014,62.331703,39.606056,102.159950,67.403125,101.229266,65.924822,52.191709,62.401943,-0.060970,0.038002,32.025740,-235.828248,77.888108,3.928025,15.466203,6.501485,19.304144,993.784510,9.133608,486519.334886,0.979398,19.906003,16.121987,1.808025,0.075355,0.052857,92.591366,80.649584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707345,69.197050,65.441486,100.000000,18.427554,100.000000,100.000000,100.000000,13.000000,24.000000,23.187302,0.208980,16.636755,43.677870,54.624117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.597303,62.142959,69.847444,103.051971,101.495727,102.992791,54.819718,14.225233,66.921251,4.162761,62.378581,39.510698,102.187316,67.439048,101.214633,65.876219,52.238215,62.409404,-0.060925,0.038010,32.025740,-235.825525,76.916453,3.928101,15.484305,6.524005,12.178220,625.859735,9.157124,486671.400623,0.980006,19.933337,16.232559,1.810538,0.075234,0.053527,92.590044,80.643326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716249,69.218004,65.483092,100.000000,18.425275,100.000000,100.000000,100.000000,13.000000,24.000000,23.188354,0.208846,16.699302,44.246763,54.613053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.599644,62.142959,69.833875,103.051971,101.495478,103.017314,54.754696,14.216385,67.009649,4.163396,62.287604,39.606298,102.177523,67.431836,101.231651,65.957662,52.157359,62.460139,-0.060928,0.038028,32.025740,-235.832739,78.544740,3.927535,15.470386,6.506840,1.460273,75.135051,9.118598,486538.394665,0.977693,19.777416,16.196782,1.806510,0.074930,0.053011,92.620855,80.638502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697779,69.240226,65.512806,100.000000,18.425090,100.000000,100.000000,100.000000,13.000000,24.000000,23.189865,0.208758,16.650476,43.633918,54.629448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.543595,62.151230,69.820450,103.069719,101.472720,103.033199,54.795142,14.217384,66.998063,4.163498,62.274204,39.623053,102.200425,67.498433,101.215750,65.919546,52.225503,62.438447,-0.060865,0.037985,32.025740,-235.832067,77.858841,3.926565,15.489246,6.509635,2.227260,114.514045,9.146881,486488.073355,0.977141,19.825118,16.157141,1.809646,0.075841,0.052938,92.648654,80.661359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682124,69.235776,65.565691,100.000000,18.417648,100.000000,100.000000,100.000000,13.000000,24.000000,23.191823,0.211089,16.673411,43.797168,54.619672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.444130,62.126143,69.860182,103.078870,101.484087,103.059777,54.768346,14.217384,67.053795,4.164047,62.280189,39.571560,102.185374,67.419094,101.256329,65.952305,52.137510,62.419185,-0.060912,0.037936,32.025740,-235.835988,77.751156,3.926104,15.479149,6.524258,12.197881,627.458144,9.145115,486760.574565,0.978470,19.822011,16.284673,1.809184,0.075403,0.053785,92.607182,80.668077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693893,69.247135,65.589631,100.000000,18.415070,100.000000,100.000000,100.000000,13.000000,24.000000,23.193573,0.208713,16.652892,43.807318,54.625406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.549132,62.118148,69.857753,103.089407,101.492770,103.062477,54.881804,14.216528,66.871523,4.163838,62.294122,39.465770,102.197257,67.467804,101.204970,65.911519,52.178413,62.409350,-0.060818,0.037949,32.025740,-235.836517,78.483698,3.925245,15.494438,6.522797,13.344107,685.000881,9.167588,486739.753404,0.979458,19.904753,16.196575,1.811467,0.075676,0.052988,92.577878,80.625255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688798,69.260726,65.632804,100.000000,18.414327,100.000000,100.000000,100.000000,13.000000,24.000000,23.194210,0.210682,16.649448,43.430033,54.630323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.583744,62.118148,69.854079,103.089407,101.479818,103.075184,54.778130,14.216099,67.202056,4.164157,62.305075,39.350985,102.216231,67.445783,101.243992,65.918588,52.224754,62.483850,-0.060854,0.037962,32.025740,-235.837109,78.001462,3.925043,15.499054,6.555703,4.170410,214.487286,9.220844,487048.116966,0.982876,20.012027,16.266847,1.817187,0.075671,0.052684,92.595800,80.643014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698951,69.268809,65.677990,100.000000,18.412039,100.000000,100.000000,100.000000,13.000000,24.000000,23.195346,0.209246,16.686573,44.179458,54.649786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.527535,62.116770,69.816857,103.099391,101.471656,103.096012,54.735581,14.220381,67.135732,4.164843,62.308568,39.524851,102.212211,67.460860,101.259184,65.961821,52.234247,62.415652,-0.060765,0.037939,32.025740,-235.830051,79.150466,3.924402,15.487965,6.547174,13.271853,683.111852,9.175417,486922.174876,0.977958,19.864309,16.216894,1.812174,0.074517,0.052532,92.591919,80.609574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707230,69.270447,65.715693,100.000000,18.405533,100.000000,100.000000,100.000000,13.000000,24.000000,23.196663,0.209693,16.654352,43.551122,54.614283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.610999,62.117045,69.830052,103.115197,101.470813,103.092567,54.757370,14.223806,67.018377,4.165417,62.318156,39.465088,102.216011,67.521704,101.269796,65.954163,52.202484,62.442420,-0.060959,0.037937,32.025740,-235.829076,76.545145,3.924165,15.477328,6.523338,28.090491,1445.262503,9.160793,486877.501827,0.978978,19.818318,16.239081,1.810454,0.075090,0.052919,92.556371,80.626399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697893,69.273979,65.779524,100.000000,18.399910,100.000000,100.000000,100.000000,13.000000,24.000000,23.198015,0.208139,16.649701,43.779912,54.626478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.602867,62.117321,69.876134,103.134609,101.431627,103.118359,54.891609,14.219239,67.004167,4.166208,62.308663,39.503730,102.225544,67.453993,101.271336,65.981377,52.192385,62.422836,-0.060807,0.037935,32.025740,-235.832009,77.635374,3.923893,15.480032,6.531957,20.399022,1046.967949,9.178384,486980.446853,0.981481,19.891646,16.166859,1.812129,0.074857,0.052405,92.562504,80.644910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700319,69.272254,65.824216,100.000000,18.396766,100.000000,100.000000,100.000000,13.000000,24.000000,23.199830,0.209514,16.632301,43.770613,54.621187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.370720,62.122283,69.847345,103.140433,101.428849,103.139951,54.776495,14.215529,67.042624,4.166587,62.371619,39.449664,102.233254,67.312053,101.270649,65.956643,52.276043,62.379784,-0.060860,0.037935,32.025740,-235.834576,78.332757,3.923512,15.486920,6.548743,7.831832,402.808972,9.145475,486988.665198,0.978762,19.781020,16.223250,1.808553,0.074384,0.052131,92.577214,80.652447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691306,69.287323,65.860242,100.000000,18.396233,100.000000,100.000000,100.000000,13.000000,24.000000,23.201197,0.209469,16.653956,43.939291,54.626861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.529485,62.122283,69.843205,103.140433,101.411336,103.152105,54.869407,14.215814,66.982601,4.166838,62.345145,39.349238,102.220931,67.371229,101.226678,66.034995,52.141408,62.348891,-0.060938,0.037948,32.025740,-235.834127,76.079656,3.923735,15.480483,6.505308,-0.212063,-10.888435,9.161520,487133.858076,0.976837,19.792093,16.215332,1.810128,0.073748,0.052222,92.606453,80.612015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677266,69.258325,65.891239,100.000000,18.392532,100.000000,100.000000,100.000000,13.000000,24.000000,23.202756,0.208980,16.656750,43.727471,54.611844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.434415,62.134689,69.837757,103.158181,101.395334,103.180275,54.809328,14.221808,67.044490,4.167635,62.382504,39.367739,102.255934,67.439058,101.304574,65.998288,52.232890,62.369903,-0.060794,0.037927,32.025740,-235.826663,78.065092,3.923961,15.505599,6.543965,3.019385,155.200829,9.256597,487184.959028,0.985521,20.106028,16.092050,1.820329,0.075288,0.053951,92.647615,80.647193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721498,69.290121,65.928282,100.000000,18.383851,100.000000,100.000000,100.000000,13.000000,24.000000,23.204626,0.211999,16.640271,44.190684,54.618344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.464487,62.142684,69.847032,103.175097,101.396569,103.184778,54.752492,14.211676,67.079630,4.167902,62.273900,39.484471,102.233552,67.456081,101.273350,65.935351,52.183234,62.345569,-0.060713,0.037914,32.025740,-235.839736,76.446867,3.923644,15.474785,6.503018,14.854586,764.340110,9.188488,487432.083307,0.979580,19.894568,16.198239,1.812721,0.073777,0.052007,92.609153,80.619261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711125,69.296770,65.966575,100.000000,18.380908,100.000000,100.000000,100.000000,13.000000,24.000000,23.206185,0.208891,16.634068,43.968350,54.625907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.601025,62.128348,69.864727,103.174820,101.377658,103.184055,54.741172,14.214815,67.124610,4.168018,62.310706,39.471854,102.288963,67.426831,101.297618,65.970760,52.263126,62.331568,-0.060666,0.037923,32.025740,-235.835289,76.968036,3.923317,15.458720,6.527629,13.044510,671.341747,9.231010,487447.440192,0.983579,20.033517,16.126106,1.817063,0.075718,0.053880,92.637650,80.631761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715116,69.302424,66.023903,100.000000,18.380552,100.000000,100.000000,100.000000,13.000000,24.000000,23.208098,0.209291,16.649214,43.542678,54.618295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.533034,62.128348,69.858615,103.174820,101.354754,103.192752,54.867276,14.230798,67.055115,4.167658,62.259370,39.478903,102.260454,67.451811,101.293887,65.955288,52.132398,62.424111,-0.060534,0.037932,32.025740,-235.819960,77.120256,3.922095,15.479275,6.499773,7.346741,377.234422,9.220592,487562.089896,0.983829,20.001458,16.153353,1.815884,0.075645,0.054069,92.635854,80.618877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719965,69.277374,66.041228,100.000000,18.380181,100.000000,100.000000,100.000000,13.000000,24.000000,23.209169,0.210591,16.646221,44.140733,54.625858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.640607,62.117872,69.836791,103.179534,101.352890,103.192802,54.769033,14.228087,67.020043,4.167570,62.268938,39.518100,102.275983,67.542016,101.251387,66.025265,52.123075,62.355940,-0.060671,0.037951,32.025740,-235.823978,76.082792,3.921955,15.490364,6.502946,11.342095,583.429231,9.165764,487321.186776,0.980222,19.805566,16.060566,1.809919,0.075872,0.054145,92.633432,80.618879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710769,69.302227,66.080835,100.000000,18.369875,100.000000,100.000000,100.000000,13.000000,24.000000,23.210725,0.210817,16.699519,43.794347,54.625061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.514843,62.108223,69.858167,103.187576,101.335905,103.167663,54.825346,14.213959,67.012289,4.167634,62.257895,39.485130,102.271410,67.380171,101.308462,65.994351,52.211002,62.485627,-0.060571,0.037956,32.025740,-235.838269,77.781831,3.921737,15.464562,6.515639,8.800265,452.214353,9.194272,487648.499320,0.979921,19.895912,16.276492,1.812954,0.075203,0.053331,92.634421,80.625210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710587,69.286679,66.143552,100.000000,18.365776,100.000000,100.000000,100.000000,13.000000,24.000000,23.211736,0.209291,16.650458,43.659323,54.614056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.502473,62.101883,69.891744,103.190349,101.340304,103.156052,54.728623,14.220523,66.956911,4.166494,62.275873,39.515248,102.269903,67.500591,101.297345,66.002056,52.197112,62.293854,-0.060671,0.037959,32.025740,-235.828111,77.075881,3.920494,15.462813,6.511655,10.596976,545.503336,9.143130,487603.311551,0.978695,19.742548,16.223063,1.807342,0.074876,0.053216,92.609453,80.604812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666682,69.277638,66.174492,100.000000,18.364885,100.000000,100.000000,100.000000,13.000000,24.000000,23.212989,0.210231,16.652261,43.369972,54.607624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.528604,62.103813,69.839161,103.195618,101.294748,103.144559,54.871041,14.215671,67.089510,4.166549,62.255818,39.469786,102.286582,67.508335,101.261203,66.071196,52.236010,62.344341,-0.060571,0.037969,32.025740,-235.833290,76.152935,3.920717,15.494348,6.506822,16.519742,848.183947,9.199230,487359.170481,0.980885,19.899981,16.254467,1.813799,0.074151,0.053317,92.601280,80.652259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639171,69.262574,66.212748,100.000000,18.362649,100.000000,100.000000,100.000000,13.000000,24.000000,23.213960,0.209514,16.657652,43.954246,54.626507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.505475,62.103813,69.847177,103.195618,101.268914,103.130338,54.708510,14.214672,67.217463,4.166077,62.237338,39.450594,102.296738,67.548396,101.286988,66.111594,52.232435,62.259436,-0.060645,0.037974,32.025740,-235.834779,77.083573,3.919824,15.488056,6.537672,20.943301,1078.500207,9.210821,487325.911100,0.982834,19.910096,16.091833,1.815253,0.075403,0.053702,92.647181,80.661915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649717,69.261912,66.265917,100.000000,18.358813,100.000000,100.000000,100.000000,13.000000,24.000000,23.215217,0.208713,16.642813,43.812864,54.627618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.457290,62.095818,69.872996,103.193954,101.242853,103.101937,54.745077,14.216528,67.169633,4.164743,62.187176,39.390074,102.277977,67.507555,101.300627,66.061296,52.105447,62.295898,-0.060867,0.037953,32.025740,-235.833414,76.646367,3.919459,15.478301,6.509906,19.604772,1008.896744,9.186918,487187.394494,0.979459,19.877267,16.099447,1.812657,0.075961,0.054103,92.630364,80.661666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.638121,69.265261,66.299006,100.000000,18.357286,100.000000,100.000000,100.000000,13.000000,24.000000,23.216126,0.208802,16.633996,43.848694,54.628386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.561326,62.074315,69.867200,103.182584,101.254864,103.099532,54.745043,14.220238,67.058447,4.164211,62.249424,39.423835,102.302804,67.554615,101.352314,66.079511,52.112936,62.332093,-0.061237,0.037956,32.025740,-235.828396,77.805405,3.918757,15.521610,6.548058,15.823899,814.326731,9.197475,487136.728576,0.982872,19.908033,16.024785,1.813954,0.074227,0.052196,92.617701,80.669316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649375,69.275274,66.366799,100.000000,18.355048,100.000000,100.000000,100.000000,13.000000,24.000000,23.217235,0.209603,16.691856,44.067491,54.606523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.544765,62.079553,69.885882,103.185357,101.235210,103.123011,54.735619,14.216956,67.197682,4.162948,62.224958,39.398786,102.297524,67.513054,101.299786,66.073458,52.108770,62.307753,-0.061363,0.037932,32.025740,-235.831515,77.140188,3.918143,15.516129,6.542973,7.478739,384.935849,9.221060,487261.318586,0.983258,19.964176,16.185381,1.816899,0.076117,0.052443,92.597561,80.653405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645137,69.242794,66.372705,100.000000,18.349713,100.000000,100.000000,100.000000,13.000000,24.000000,23.217390,0.210006,16.637278,44.161734,54.636293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.436505,62.077072,69.925975,103.197282,101.231956,103.121701,54.828336,14.221808,67.270034,4.162195,62.291691,39.345485,102.318740,67.463105,101.340251,66.124759,52.176360,62.363536,-0.061576,0.037935,32.025740,-235.822579,76.570721,3.917629,15.519411,6.534950,7.516859,386.243639,9.174608,487159.445010,0.980311,19.804271,16.211240,1.811846,0.074039,0.052483,92.689091,80.629826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665094,69.295984,66.458739,100.000000,18.349094,100.000000,100.000000,100.000000,13.000000,24.000000,23.218769,0.209380,16.665297,43.771274,54.628838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.474916,62.077072,69.909248,103.197282,101.212040,103.105697,54.724535,14.207965,66.997797,4.161225,62.288803,39.343338,102.313584,67.496539,101.352701,66.055667,52.187403,62.264809,-0.061573,0.037927,32.025740,-235.845896,78.007849,3.916414,15.520961,6.572832,22.809520,1174.259459,9.187900,487293.147778,0.981172,19.831519,16.192982,1.813110,0.075815,0.052927,92.713362,80.652797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685475,69.303915,66.490847,100.000000,18.351038,100.000000,100.000000,100.000000,13.000000,24.000000,23.219589,0.209648,16.705000,43.750568,54.614823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.454651,62.082861,69.851221,103.202828,101.185920,103.090150,54.788849,14.219667,67.185521,4.159644,62.308469,39.332461,102.330539,67.522963,101.338857,66.072421,52.194730,62.294793,-0.061594,0.037936,32.025740,-235.826680,77.775955,3.915356,15.517968,6.551105,31.181224,1603.359721,9.242973,487201.938477,0.982482,19.973115,16.176773,1.819259,0.075124,0.052768,92.671042,80.645129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674441,69.299936,66.534717,100.000000,18.344127,100.000000,100.000000,100.000000,13.000000,24.000000,23.220693,0.211497,16.656390,44.144448,54.625642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.577706,62.090580,69.873563,103.208097,101.155334,103.065232,54.737122,14.218668,67.220478,4.158827,62.288390,39.384255,102.316302,67.406473,101.333406,66.046487,52.196730,62.244496,-0.061751,0.037945,32.025740,-235.831436,78.497586,3.914720,15.503652,6.548707,34.378744,1769.448986,9.221391,487086.526447,0.983129,19.921961,16.074769,1.817008,0.074878,0.052638,92.624852,80.647472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697431,69.339962,66.572930,100.000000,18.336824,100.000000,100.000000,100.000000,13.000000,24.000000,23.221652,0.209336,16.691765,43.985089,54.614371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.562219,62.096369,69.859070,103.212812,101.110614,103.067785,54.804514,14.217812,67.144441,4.157437,62.329287,39.433429,102.322061,67.479885,101.325562,66.035200,52.162968,62.293265,-0.061767,0.037949,32.025740,-235.835723,76.858616,3.913261,15.465139,6.545191,27.809390,1429.569029,9.215900,487016.059260,0.982401,19.954732,16.095080,1.816457,0.074826,0.053630,92.626608,80.653760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701335,69.311477,66.585572,100.000000,18.333775,100.000000,100.000000,100.000000,13.000000,24.000000,23.222954,0.210366,16.705198,43.574525,54.617017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.587452,62.096369,69.858877,103.212812,101.056381,103.090645,54.741369,14.216242,67.088610,4.156373,62.389770,39.347879,102.334162,67.508906,101.329275,65.969905,52.191979,62.306060,-0.061809,0.037933,32.025740,-235.832229,77.990021,3.912951,15.494240,6.523843,18.092895,931.155925,9.166282,486848.043391,0.979716,19.798770,16.046715,1.811242,0.076010,0.054683,92.606580,80.641650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694808,69.295395,66.620338,100.000000,18.330076,100.000000,100.000000,100.000000,13.000000,24.000000,23.224237,0.210998,16.628767,43.787496,54.629143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.474288,62.109602,69.892861,103.223072,101.039522,103.080834,54.817289,14.218525,67.244524,4.155237,62.364961,39.224923,102.337457,67.552085,101.356194,66.090674,52.212466,62.388821,-0.061922,0.037927,32.025740,-235.832722,77.645918,3.911466,15.477670,6.516451,9.955366,511.646119,9.169997,486940.888997,0.978975,19.825137,16.125433,1.811594,0.075378,0.052711,92.608333,80.643017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694908,69.279299,66.654640,100.000000,18.330058,100.000000,100.000000,100.000000,13.000000,24.000000,23.225837,0.209113,16.702674,43.590696,54.611834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.440055,62.122008,69.885899,103.228896,101.046108,103.100131,54.729477,14.220809,67.147111,4.153427,62.353896,39.363654,102.337685,67.456054,101.364429,66.054983,52.075301,62.373148,-0.062076,0.037923,32.025740,-235.830112,76.316010,3.910044,15.466167,6.518813,9.806745,504.816552,9.161239,486981.052175,0.979627,19.791612,16.108214,1.810404,0.075633,0.053983,92.623042,80.660799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698051,69.256694,66.681466,100.000000,18.328852,100.000000,100.000000,100.000000,13.000000,24.000000,23.227106,0.207787,16.631941,43.418590,54.632093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.514786,62.118975,69.883664,103.240266,101.031479,103.133015,54.738186,14.217098,67.229695,4.152662,62.391441,39.196369,102.343746,67.469029,101.337673,66.026500,52.147059,62.311977,-0.062252,0.037970,32.025740,-235.831699,78.554917,3.909281,15.494781,6.502315,11.426052,588.079149,9.216512,486965.688042,0.981325,19.955328,16.163946,1.816612,0.075732,0.052990,92.596886,80.647394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703100,69.255517,66.718244,100.000000,18.319569,100.000000,100.000000,100.000000,13.000000,24.000000,23.228925,0.209336,16.659545,44.074321,54.622898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.461898,62.135792,69.860697,103.255241,101.001244,103.157976,54.744566,14.224947,67.104016,4.150686,62.421658,39.337742,102.350124,67.570612,101.346863,66.010391,52.165992,62.325213,-0.062357,0.037994,32.025740,-235.823197,78.069537,3.907670,15.490003,6.539566,13.180852,678.316624,9.231818,487355.881234,0.984062,20.013321,16.286682,1.818049,0.074947,0.052243,92.591498,80.603410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690214,69.195277,66.740600,100.000000,18.316418,100.000000,100.000000,100.000000,13.000000,24.000000,23.230673,0.208359,16.702476,44.429253,54.627510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.480033,62.135792,69.892926,103.255241,100.994187,103.158902,54.723087,14.220951,67.224396,4.148809,62.438545,39.362660,102.359945,67.408920,101.326675,66.041436,52.164133,62.316809,-0.062328,0.037998,32.025740,-235.827846,76.625502,3.906605,15.480194,6.514341,14.304686,736.440601,9.202115,487332.280645,0.982144,19.910810,16.158584,1.814463,0.074542,0.052078,92.596192,80.629069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707885,69.200913,66.789591,100.000000,18.311670,100.000000,100.000000,100.000000,13.000000,24.000000,23.232731,0.208271,16.630011,43.958670,54.625465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.586723,62.158398,69.864671,103.279090,100.997031,103.165979,54.761209,14.214530,67.048326,4.147971,62.417365,39.394736,102.353840,67.483310,101.348583,66.079344,52.042505,62.268924,-0.062381,0.038023,32.025740,-235.837208,77.980640,3.905752,15.474587,6.523753,12.704698,653.613934,9.222225,487460.713486,0.983771,19.998013,16.151846,1.816361,0.075719,0.053193,92.569539,80.612702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657544,69.161757,66.804611,100.000000,18.310696,100.000000,100.000000,100.000000,13.000000,24.000000,23.235131,0.207655,16.636845,44.261126,54.629349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.573724,62.154814,69.862788,103.284914,100.982686,103.171566,54.845922,14.228087,66.987682,4.146368,62.385625,39.360211,102.350713,67.558865,101.362665,66.036185,52.112307,62.366714,-0.062381,0.038027,32.025740,-235.826428,76.948349,3.904271,15.508791,6.526746,10.763959,552.914143,9.221737,487459.760359,0.983663,19.973868,16.145964,1.816343,0.075366,0.052209,92.560513,80.608878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.677542,69.158922,66.813220,100.000000,18.307832,100.000000,100.000000,100.000000,13.000000,24.000000,23.236965,0.208271,16.651215,44.277545,54.627668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.481340,62.144613,69.907009,103.280754,100.946924,103.164734,54.776280,14.217955,67.288572,4.145777,62.384658,39.348780,102.389088,67.514708,101.377881,66.050988,52.154133,62.240844,-0.062257,0.038026,32.025740,-235.833620,77.717137,3.904337,15.528137,6.523789,5.828695,299.784223,9.171004,487711.427974,0.980158,19.854609,16.223462,1.810588,0.074599,0.052699,92.596760,80.661199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737319,69.192155,66.898882,100.000000,18.305741,100.000000,100.000000,100.000000,13.000000,24.000000,23.238639,0.209157,16.661655,44.164564,54.612620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.581755,62.144613,69.910477,103.280754,100.906405,103.157763,54.714666,14.228372,67.234105,4.145273,62.337095,39.329633,102.367816,67.563568,101.360179,66.034840,52.135321,62.316558,-0.062360,0.038005,32.025740,-235.823039,77.347884,3.903860,15.482304,6.556640,5.525820,284.526679,9.176515,487603.974631,0.979046,19.868294,16.243753,1.811150,0.075431,0.052090,92.573567,80.574575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720210,69.150113,66.900807,100.000000,18.305879,100.000000,100.000000,100.000000,13.000000,24.000000,23.240018,0.211588,16.637981,44.060415,54.629330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
