OSU 80 Ton Compressor Load Stand
38.397957,62.135240,69.876842,103.269939,100.906255,103.157013,54.737154,14.218668,67.081393,4.143527,62.396304,39.269899,102.386629,67.460293,101.393832,66.031493,52.106238,62.367416,-0.062480,0.038027,32.025740,-235.834377,76.638882,3.903094,15.487244,6.544506,17.837411,918.078030,9.225174,487517.868915,0.982749,19.980951,16.085944,1.816647,0.074694,0.052198,92.632331,80.602601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750952,69.185445,66.938866,100.000000,18.303062,100.000000,100.000000,100.000000,13.000000,24.000000,23.241348,0.207436,16.681073,44.106364,54.626665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.513659,62.149300,69.831528,103.273544,100.891627,103.144011,54.709922,14.216956,67.169081,4.141381,62.438765,39.325364,102.405484,67.362720,101.353070,66.010549,52.147827,62.351665,-0.062360,0.038036,32.025740,-235.832495,77.911276,3.901783,15.518455,6.514864,19.575252,1008.024885,9.182219,487476.115658,0.981017,19.847425,16.174543,1.812009,0.074655,0.052534,92.631974,80.594862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760987,69.206285,66.968065,100.000000,18.294892,100.000000,100.000000,100.000000,13.000000,24.000000,23.243950,0.208891,16.661132,43.396598,54.620085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.387447,62.159225,69.860113,103.279645,100.881879,103.128731,54.705579,14.226232,67.073266,4.139690,62.446598,39.308000,102.390169,67.511861,101.344135,66.054865,52.150302,62.257609,-0.062459,0.038067,32.025740,-235.824853,77.733898,3.899570,15.501128,6.558516,19.455190,1001.921867,9.253121,487601.040349,0.985667,20.082660,16.250468,1.819806,0.075434,0.052513,92.594320,80.584141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773721,69.196600,67.015472,100.000000,18.286759,100.000000,100.000000,100.000000,13.000000,24.000000,23.245678,0.209380,16.667424,44.607076,54.625455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.561152,62.169425,69.881155,103.283250,100.876313,103.145207,54.805072,14.218097,67.102396,4.137016,62.473143,39.395217,102.398386,67.469046,101.395200,66.111596,52.090045,62.252413,-0.062428,0.038084,32.025740,-235.830700,77.341199,3.898223,15.490508,6.546634,5.619753,288.885977,9.192572,487424.813814,0.982861,19.942632,16.194375,1.813163,0.076297,0.052377,92.602340,80.608255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782255,69.194341,67.061210,100.000000,18.286373,100.000000,100.000000,100.000000,13.000000,24.000000,23.247847,0.209782,16.736733,44.006594,54.614548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.482896,62.169425,69.898822,103.283250,100.860352,103.135916,54.770319,14.222093,67.167844,4.135246,62.440066,39.363152,102.400033,67.473697,101.370029,66.092612,52.130503,62.313870,-0.062281,0.038100,32.025740,-235.824744,77.205041,3.896322,15.514074,6.525574,-1.553531,-79.910658,9.252008,487417.735036,0.986316,20.120659,16.105233,1.819869,0.075613,0.053862,92.609796,80.599833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771098,69.189407,67.055567,100.000000,18.285462,100.000000,100.000000,100.000000,13.000000,24.000000,23.250103,0.209291,16.697860,44.187598,54.624766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.507073,62.180177,69.875403,103.273544,100.857242,103.124023,54.726540,14.214672,67.091453,4.132404,62.443902,39.369701,102.403964,67.498175,101.383573,66.084702,52.198840,62.309551,-0.062433,0.038123,32.025740,-235.836249,77.221605,3.893981,15.533005,6.555270,7.573470,389.876387,9.183982,487547.056237,0.979906,19.899611,16.160701,1.812216,0.075013,0.052773,92.623631,80.622875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.780161,69.195984,67.108958,100.000000,18.284272,100.000000,100.000000,100.000000,13.000000,24.000000,23.252458,0.206782,16.645752,43.778626,54.620056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.551791,62.178523,69.898356,103.266057,100.861966,103.108607,54.739979,14.213531,67.063180,4.130449,62.451364,39.290914,102.415252,67.494743,101.380467,66.213455,52.148378,62.288657,-0.062381,0.038147,32.025740,-235.840658,77.583328,3.892424,15.524531,6.526223,14.495445,746.031058,9.220509,487461.039141,0.982599,20.003691,16.176885,1.816361,0.074459,0.053292,92.616737,80.614656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774451,69.214774,67.147240,100.000000,18.279479,100.000000,100.000000,100.000000,13.000000,24.000000,23.254543,0.208404,16.699410,44.055917,54.615128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.528966,62.196166,69.942272,103.258846,100.856173,103.104751,54.791776,14.212960,67.097095,4.128258,62.499528,39.332902,102.404706,67.592814,101.377111,66.139543,52.078795,62.230625,-0.062331,0.038157,32.025740,-235.837308,77.516841,3.890634,15.540290,6.561130,8.142057,418.647756,9.204143,487274.849821,0.982629,19.982271,16.104568,1.814612,0.075375,0.052340,92.580699,80.558036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756444,69.206723,67.161746,100.000000,18.281410,100.000000,100.000000,100.000000,13.000000,24.000000,23.256555,0.209291,16.704657,44.511407,54.625475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.394216,62.196166,69.920799,103.258846,100.836521,103.114618,54.750311,14.212960,67.191889,4.126596,62.535214,39.318932,102.384278,67.544720,101.379869,66.128950,52.131286,62.236176,-0.062318,0.038147,32.025740,-235.837635,78.166376,3.889611,15.505257,6.522924,4.151349,213.615426,9.188746,487277.174257,0.981003,19.921151,16.135777,1.813103,0.074209,0.052386,92.608926,80.555509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729834,69.203770,67.201645,100.000000,18.283004,100.000000,100.000000,100.000000,13.000000,24.000000,23.259336,0.207611,16.650025,44.091099,54.617026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.463589,62.219048,69.889588,103.269939,100.813937,103.129993,54.735313,14.214958,67.082095,4.123847,62.580466,39.300788,102.436935,67.482102,101.375765,66.128666,52.040932,62.305592,-0.062066,0.038134,32.025740,-235.834657,78.281280,3.886688,15.510197,6.545371,13.252026,682.094683,9.208462,487427.966277,0.980711,19.969141,16.151859,1.815317,0.074872,0.052829,92.627053,80.569790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752973,69.197020,67.269855,100.000000,18.273442,100.000000,100.000000,100.000000,13.000000,24.000000,23.263290,0.209024,16.687943,43.998360,54.626596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.452574,62.242206,69.946206,103.288519,100.803196,103.136187,54.729767,14.225090,67.175744,4.121630,62.579290,39.309133,102.411022,67.530186,101.387440,66.144013,52.100351,62.229696,-0.062226,0.038108,32.025740,-235.826485,77.894610,3.884777,15.521250,6.547697,20.784889,1069.926920,9.262187,487434.653614,0.985277,20.148575,16.104485,1.821128,0.074895,0.052195,92.628335,80.531746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757192,69.198334,67.278253,100.000000,18.272952,100.000000,100.000000,100.000000,13.000000,24.000000,23.266674,0.207699,16.700745,44.613096,54.621511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.639540,62.251579,69.940980,103.299057,100.792126,103.154511,54.730974,14.212389,67.122837,4.120478,62.589454,39.344351,102.433900,67.487712,101.404750,66.126423,52.075531,62.299758,-0.062176,0.038102,32.025740,-235.834938,78.308570,3.883791,15.532212,6.534337,18.882700,971.988019,9.227516,487682.766529,0.983825,20.079018,16.258829,1.817032,0.075085,0.051621,92.629324,80.502420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766008,69.202588,67.319234,100.000000,18.272757,100.000000,100.000000,100.000000,13.000000,24.000000,23.269478,0.211680,16.675917,44.145719,54.624717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.559510,62.255990,69.950012,103.304881,100.792904,103.167208,54.854108,14.218668,67.162458,4.118211,62.610334,39.386366,102.422955,67.512149,101.380577,66.199035,52.042987,62.206787,-0.062470,0.038079,32.025740,-235.833397,77.112368,3.881096,15.521827,6.524240,9.430150,484.327850,9.245839,487631.890050,0.984346,20.116844,16.129444,1.819025,0.075214,0.053015,92.612440,80.495136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733058,69.202843,67.337228,100.000000,18.271729,100.000000,100.000000,100.000000,13.000000,24.000000,23.272697,0.211043,16.692288,44.515538,54.619013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.502304,62.255990,69.912875,103.304881,100.773599,103.175807,54.848512,14.217526,67.255620,4.115899,62.525364,39.472941,102.410904,67.525894,101.379315,66.193655,52.039432,62.288082,-0.062375,0.038085,32.025740,-235.830291,76.727314,3.879687,15.521718,6.569027,-1.329431,-68.285863,9.166534,487694.768314,0.979365,19.877672,16.218855,1.810088,0.075092,0.053123,92.544781,80.457269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706844,69.168306,67.335402,100.000000,18.270549,100.000000,100.000000,100.000000,13.000000,24.000000,23.275787,0.209380,16.729485,43.303819,54.625740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.520180,62.270602,69.961416,103.314310,100.761748,103.164439,54.803219,14.208108,67.207793,4.115337,62.553270,39.278344,102.432398,67.470017,101.388434,66.105192,52.015320,62.314413,-0.062181,0.038091,32.025740,-235.841506,77.794580,3.878139,15.534286,6.540143,3.488272,179.322280,9.204038,487859.511261,0.979494,19.988358,16.165678,1.814079,0.073964,0.051799,92.518152,80.475354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718791,69.198535,67.396640,100.000000,18.263623,100.000000,100.000000,100.000000,13.000000,24.000000,23.279286,0.209113,16.668019,43.612070,54.627530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.498183,62.261228,69.973033,103.317915,100.702700,103.169226,54.851542,14.217955,67.236272,4.113095,62.575235,39.359013,102.460002,67.576052,101.402071,66.111616,52.175479,62.301896,-0.061909,0.038108,32.025740,-235.833293,78.146897,3.876248,15.533655,6.535040,34.309151,1762.183489,9.220903,487934.425462,0.981251,20.064428,16.244193,1.815810,0.073979,0.052712,92.507575,80.456432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736666,69.227635,67.401150,100.000000,18.266306,100.000000,100.000000,100.000000,13.000000,24.000000,23.283118,0.210006,16.696471,44.039040,54.632575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.483362,62.269499,69.963343,103.312091,100.692214,103.171941,54.880332,14.211247,67.124311,4.110740,62.595932,39.258092,102.451613,67.553641,101.383261,66.076551,52.135546,62.231362,-0.061851,0.038101,32.025740,-235.837060,77.617103,3.874835,15.536972,6.557217,23.089585,1185.303015,9.223370,487938.882836,0.981496,20.055260,16.292568,1.816228,0.074840,0.052875,92.498191,80.472330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723388,69.225148,67.427699,100.000000,18.264032,100.000000,100.000000,100.000000,13.000000,24.000000,23.286142,0.209917,16.710535,44.107118,54.623222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.514744,62.282732,69.930191,103.329008,100.697457,103.181049,54.761792,14.221237,67.140674,4.109870,62.646557,39.327209,102.444735,67.479220,101.397588,66.207307,52.037533,62.329011,-0.061798,0.038093,32.025740,-235.826744,77.832999,3.872946,15.532230,6.556532,9.931165,510.919570,9.235708,487646.801626,0.981261,20.075151,16.120876,1.817567,0.075449,0.053047,92.519122,80.474288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752357,69.247904,67.481296,100.000000,18.256385,100.000000,100.000000,100.000000,13.000000,24.000000,23.289532,0.208935,16.699663,43.978221,54.625052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.553863,62.282732,69.904797,103.329008,100.715525,103.185438,54.890787,14.216956,67.077719,4.108070,62.637967,39.346644,102.438033,67.491952,101.409690,66.116322,52.060144,62.406677,-0.061919,0.038083,32.025740,-235.839356,77.766717,3.871621,15.518022,6.560643,14.490081,743.706098,9.240339,487754.648006,0.981201,20.103146,16.095786,1.818015,0.075080,0.052293,92.453366,80.470738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730869,69.266688,67.490176,100.000000,18.254173,100.000000,100.000000,100.000000,13.000000,24.000000,23.293187,0.210186,16.668939,44.019073,54.629143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.470323,62.293760,69.925907,103.348143,100.738583,103.180914,54.742767,14.216528,67.145935,4.107611,62.610625,39.342479,102.446848,67.581986,101.396902,66.182063,52.045827,62.250354,-0.061885,0.038071,32.025740,-235.832270,77.568051,3.870487,15.537405,6.557055,21.010062,1081.261096,9.220648,487993.241250,0.982576,20.074621,16.283805,1.815673,0.075712,0.054181,92.445776,80.486406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733382,69.266711,67.496097,100.000000,18.249588,100.000000,100.000000,100.000000,13.000000,24.000000,23.296864,0.210772,16.694777,44.131622,54.620587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.532571,62.303960,69.960391,103.364505,100.782889,103.195774,54.716933,14.213245,67.315569,4.106425,62.631482,39.244171,102.467059,67.546151,101.406738,66.061925,52.088714,62.430718,-0.061856,0.038072,32.025740,-235.833592,77.405853,3.868913,15.510413,6.562645,9.971007,513.389839,9.198542,487953.139727,0.979232,20.022606,16.332703,1.813172,0.075136,0.053273,92.487889,80.458195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725733,69.257396,67.542363,100.000000,18.249072,100.000000,100.000000,100.000000,13.000000,24.000000,23.300264,0.206869,16.700835,43.763813,54.625150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.573160,62.316642,69.949850,103.355631,100.788797,103.215889,54.790191,14.214244,67.308723,4.105126,62.607420,39.426938,102.446079,67.492512,101.408541,66.190210,52.130728,62.424044,-0.062003,0.038063,32.025740,-235.834227,77.430183,3.868261,15.515101,6.562572,-1.828214,-94.005723,9.239003,488010.660274,0.984172,20.144764,16.203019,1.817658,0.075553,0.053942,92.450744,80.489803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709754,69.282524,67.560723,100.000000,18.252450,100.000000,100.000000,100.000000,13.000000,24.000000,23.304116,0.209113,16.740484,43.834139,54.618689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.426845,62.316642,69.934518,103.355631,100.787655,103.240319,54.882124,14.211533,67.119857,4.103697,62.656335,39.325627,102.469150,67.531842,101.418439,66.224006,52.175940,62.362403,-0.061993,0.038081,32.025740,-235.840368,77.984985,3.866390,15.545951,6.547914,11.985441,615.252109,9.221625,487984.682642,0.983081,20.072139,16.326254,1.815617,0.074578,0.052255,92.444546,80.519587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756959,69.296115,67.590963,100.000000,18.248197,100.000000,100.000000,100.000000,13.000000,24.000000,23.308148,0.206782,16.734840,44.577189,54.708716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.530657,62.321053,69.971705,103.342319,100.798774,103.263074,54.787024,14.218954,67.245116,4.102025,62.713953,39.329149,102.493603,67.626290,101.468950,66.270379,52.116012,62.219316,-0.061736,0.038096,32.025740,-235.825597,78.233065,3.865366,15.529345,6.563943,21.385925,1099.715459,9.203939,487996.750258,0.980870,20.030873,16.278101,1.813433,0.075601,0.053268,92.454497,80.506314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746245,69.329830,67.640320,100.000000,18.244272,100.000000,100.000000,100.000000,13.000000,24.000000,23.313213,0.207261,16.747263,44.014197,54.614548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.563442,62.348346,69.975752,103.360900,100.794446,103.243249,54.729656,14.215100,67.174090,4.101350,62.735432,39.358433,102.481728,67.539336,101.432638,66.130764,52.034486,62.239296,-0.061785,0.038081,32.025740,-235.837128,77.316176,3.865166,15.529778,6.574292,9.112356,469.070306,9.265322,488090.095259,0.983497,20.225556,16.176151,1.819939,0.074962,0.052834,92.434556,80.522984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703195,69.316245,67.632695,100.000000,18.250490,100.000000,100.000000,100.000000,13.000000,24.000000,23.317929,0.209559,16.708245,44.807274,54.716495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.466191,62.365991,69.966999,103.371716,100.795605,103.241177,54.898869,14.215100,67.314973,4.100465,62.764991,39.327245,102.530686,67.660880,101.435643,66.121149,52.117619,62.267210,-0.061730,0.038061,32.025740,-235.834351,78.113043,3.864220,15.550008,6.529955,20.817962,1068.328511,9.231341,488271.166714,0.982558,20.091779,16.104209,1.816001,0.075100,0.052122,92.414390,80.511147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743667,69.345108,67.704727,100.000000,18.244678,100.000000,100.000000,100.000000,13.000000,24.000000,23.321961,0.210276,16.732045,44.539644,54.670341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.618870,62.385289,69.973411,103.385304,100.788405,103.235855,54.943579,14.219382,67.134079,4.099830,62.758759,39.491202,102.499141,67.631789,101.464089,66.234625,52.203664,62.309689,-0.061657,0.038063,32.025740,-235.829743,78.449842,3.864197,15.544130,6.567909,9.108299,467.035967,9.216972,488358.764169,0.982560,20.075489,16.204164,1.814562,0.074398,0.052450,92.374367,80.477130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726262,69.356348,67.725117,100.000000,18.240271,100.000000,100.000000,100.000000,13.000000,24.000000,23.326776,0.208051,16.668921,43.982761,54.720695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.479045,62.385289,69.989213,103.385304,100.787457,103.229212,54.753153,14.221808,67.209889,4.099711,62.718166,39.301627,102.507424,67.642722,101.449169,66.208204,52.030866,62.412345,-0.061704,0.038064,32.025740,-235.825683,77.896875,3.863875,15.562702,6.548599,0.084913,4.369109,9.256930,488255.369161,0.982236,20.222498,16.146767,1.818922,0.074265,0.052539,92.366822,80.446528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713695,69.341699,67.702374,100.000000,18.239532,100.000000,100.000000,100.000000,13.000000,24.000000,23.331794,0.209872,16.728890,44.022775,54.716525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.535526,62.394939,70.016667,103.387800,100.804274,103.240225,54.842862,14.220381,67.201597,4.099241,62.730684,39.381257,102.489580,67.694951,101.444506,66.165870,52.072458,62.428875,-0.061618,0.038060,32.025740,-235.824333,77.648426,3.863835,15.570563,6.569154,14.562290,748.065397,9.192923,488018.781200,0.977233,20.038816,16.099871,1.811897,0.075353,0.052669,92.375360,80.493302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737916,69.360117,67.766496,100.000000,18.240912,100.000000,100.000000,100.000000,13.000000,24.000000,23.336607,0.208095,16.709796,44.185955,54.709896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.364631,62.394939,70.014833,103.390296,100.783826,103.252965,54.749010,14.215957,67.330702,4.099240,62.753083,39.378619,102.535494,67.548044,101.412839,66.206591,52.123702,62.399801,-0.061363,0.038056,32.025740,-235.835455,77.209510,3.863932,15.561079,6.577375,4.625657,238.027497,9.255851,488389.516179,0.984427,20.224682,16.367197,1.818892,0.076460,0.052635,92.359952,80.470714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756548,69.376266,67.786419,100.000000,18.241280,100.000000,100.000000,100.000000,13.000000,24.000000,23.341178,0.207875,16.711220,44.102384,54.719780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.395105,62.399625,69.995507,103.396675,100.771997,103.266600,54.759545,14.219382,67.264012,4.098438,62.740295,39.323729,102.509145,67.680865,101.452094,66.206104,52.075054,62.301527,-0.061471,0.038059,32.025740,-235.833010,77.275425,3.862812,15.575016,6.568522,26.363077,1356.332818,9.238978,488347.971446,0.981385,20.159188,16.340814,1.816938,0.075374,0.051973,92.410987,80.501959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781479,69.393734,67.807318,100.000000,18.236189,100.000000,100.000000,100.000000,13.000000,24.000000,23.345749,0.207655,16.807845,44.397922,54.706336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.557826,62.412859,70.028220,103.411096,100.781825,103.252324,54.849191,14.223377,67.232542,4.097656,62.722539,39.442244,102.530378,67.643146,101.492574,66.232591,52.052283,62.382409,-0.061145,0.038064,32.025740,-235.830157,78.320374,3.862043,15.557761,6.558407,8.563626,439.863008,9.312998,488386.166343,0.987930,20.386805,16.262817,1.824984,0.076399,0.052757,92.425656,80.470925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705161,69.370119,67.841133,100.000000,18.237049,100.000000,100.000000,100.000000,13.000000,24.000000,23.352051,0.207963,16.775949,44.800991,54.702333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.505064,62.412859,70.033193,103.411096,100.785899,103.253162,54.768937,14.218811,67.364609,4.098096,62.763275,39.352722,102.545722,67.567584,101.457108,66.280992,52.159952,62.317607,-0.061064,0.038065,32.025740,-235.831130,77.138290,3.861861,15.578857,6.582514,3.729029,191.818935,9.296923,488536.508563,0.987033,20.350848,16.220961,1.823032,0.075207,0.051986,92.397763,80.474616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690797,69.395614,67.865263,100.000000,18.237095,100.000000,100.000000,100.000000,13.000000,24.000000,23.357213,0.209738,16.709435,44.770949,54.709581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.529803,62.419751,70.025040,103.416642,100.776344,103.275123,54.863101,14.213673,67.356693,4.097754,62.782466,39.319645,102.533628,67.645875,101.471813,66.225332,52.182065,62.351811,-0.061143,0.038053,32.025740,-235.834471,77.592934,3.861595,15.568670,6.556045,13.696106,703.309934,9.233549,488457.760668,0.980816,20.147464,16.318227,1.816187,0.075399,0.053383,92.425323,80.484934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700650,69.405470,67.908181,100.000000,18.239335,100.000000,100.000000,100.000000,13.000000,24.000000,23.362244,0.210231,16.759434,44.400008,54.711352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.522839,62.419200,70.018142,103.412205,100.776702,103.277455,54.929833,14.213103,67.381128,4.098319,62.757043,39.438466,102.518710,67.675895,101.477285,66.295168,52.129436,62.328549,-0.061211,0.038019,32.025740,-235.837819,76.752422,3.862878,15.576242,6.599751,5.709042,292.809345,9.257234,488275.051839,0.983718,20.217626,16.150879,1.818805,0.074040,0.051876,92.439002,80.486095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671456,69.375436,67.901041,100.000000,18.235663,100.000000,100.000000,100.000000,13.000000,24.000000,23.367102,0.210411,16.779592,44.137225,54.699786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.511666,62.430503,70.030575,103.415810,100.753841,103.254346,54.789149,14.222093,67.199878,4.099190,62.753305,39.324167,102.533255,67.669835,101.467436,66.232936,52.154871,62.386675,-0.061203,0.037997,32.025740,-235.833075,77.474906,3.862888,15.561493,6.591746,32.328718,1662.355558,9.246943,488334.576869,0.981573,20.191613,16.160272,1.817425,0.075688,0.052925,92.456792,80.500033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663733,69.376015,67.926418,100.000000,18.233773,100.000000,100.000000,100.000000,13.000000,24.000000,23.371936,0.209425,16.730369,43.984683,54.714400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.354943,62.430503,70.019307,103.415810,100.750402,103.289422,54.754323,14.207252,67.220502,4.099225,62.794154,39.272777,102.554351,67.688365,101.480562,66.317349,52.128287,62.377874,-0.061148,0.037937,32.025740,-235.844323,76.587654,3.863209,15.555291,6.576221,25.295869,1301.550969,9.248636,488450.477993,0.980593,20.200323,16.191475,1.817575,0.074684,0.053618,92.416479,80.482115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665307,69.372191,67.966883,100.000000,18.232594,100.000000,100.000000,100.000000,13.000000,24.000000,23.377246,0.209782,16.733181,43.955108,54.713692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.253719,62.436569,70.027466,103.411096,100.719671,103.304485,54.841119,14.218525,67.266098,4.099997,62.869243,39.302731,102.559261,67.550776,101.480276,66.235562,52.119672,62.338869,-0.061046,0.037913,32.025740,-235.828639,77.440338,3.863680,15.573412,6.601879,9.266687,476.045183,9.254384,488312.534969,0.983227,20.226487,16.219565,1.818425,0.075410,0.052764,92.379962,80.500426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686181,69.364420,68.004182,100.000000,18.233136,100.000000,100.000000,100.000000,13.000000,24.000000,23.382451,0.209024,16.725771,44.189532,54.713958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.530677,62.461106,69.992730,103.413869,100.699043,103.298813,54.865518,14.219096,67.164520,4.100837,62.868644,39.377698,102.539548,67.621034,101.462132,66.301650,52.123724,62.391188,-0.061240,0.037890,32.025740,-235.827741,78.479088,3.864518,15.561367,6.587346,14.746587,757.219923,9.322291,488601.309058,0.988540,20.435298,16.238047,1.825561,0.074660,0.053421,92.336522,80.476883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661968,69.331893,67.976962,100.000000,18.227167,100.000000,100.000000,100.000000,13.000000,24.000000,23.390087,0.208183,16.735615,44.437922,54.612630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.444640,62.482610,69.996116,103.432450,100.715929,103.296306,54.719606,14.213959,67.282778,4.101349,62.850498,39.457028,102.543680,67.629475,101.495090,66.245826,52.082750,62.425718,-0.061232,0.037899,32.025740,-235.838759,77.845953,3.865254,15.543499,6.573030,4.391741,226.112082,9.369364,488744.171642,0.989960,20.576579,16.210745,1.830605,0.076156,0.052760,92.360513,80.473332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685770,69.339094,68.026598,100.000000,18.223916,100.000000,100.000000,100.000000,13.000000,24.000000,23.395424,0.209113,16.686501,44.824341,54.624865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.481768,62.490605,70.051058,103.437996,100.735434,103.298113,54.856394,14.218383,67.218885,4.101637,62.815591,39.376660,102.562379,67.666288,101.488202,66.302403,52.129804,62.430142,-0.061379,0.037900,32.025740,-235.833845,78.524222,3.865570,15.580588,6.578313,26.944458,1383.796397,9.242431,488616.261784,0.981831,20.231805,16.254867,1.816546,0.075496,0.053649,92.350812,80.440134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693985,69.339007,68.041989,100.000000,18.225219,100.000000,100.000000,100.000000,13.000000,24.000000,23.401715,0.208359,16.760281,44.395712,54.713791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.570272,62.490605,70.061604,103.437996,100.749017,103.289176,54.792300,14.213816,67.152212,4.102122,62.794721,39.396784,102.553767,67.673173,101.485581,66.239816,52.079271,62.350647,-0.061479,0.037890,32.025740,-235.837758,76.543966,3.866544,15.549215,6.561184,32.112969,1651.166692,9.280540,488752.849835,0.986862,20.367816,16.327618,1.820699,0.074665,0.052783,92.377005,80.442916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.702889,69.323414,68.049802,100.000000,18.228286,100.000000,100.000000,100.000000,13.000000,24.000000,23.407625,0.208095,16.724851,44.380513,54.710240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.505376,62.480404,70.041684,103.418861,100.742148,103.287705,54.864175,14.213959,67.221162,4.102771,62.877239,39.366226,102.583589,67.709959,101.484631,66.187643,52.129947,62.399926,-0.061345,0.037905,32.025740,-235.835656,77.859005,3.867199,15.580858,6.566954,11.760798,603.917933,9.276979,488663.168063,0.983410,20.326374,16.284634,1.820370,0.075186,0.053848,92.404721,80.428796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724734,69.345683,68.091621,100.000000,18.226777,100.000000,100.000000,100.000000,13.000000,24.000000,23.412929,0.212136,16.737779,44.523913,54.703189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.556814,62.493914,70.041501,103.404994,100.747659,103.270955,54.789651,14.216956,67.397893,4.103060,62.839517,39.436309,102.577397,67.670750,101.474026,66.274085,52.171584,62.372560,-0.061463,0.037882,32.025740,-235.832169,77.114409,3.867348,15.559059,6.548022,13.680596,703.455244,9.240651,488678.477642,0.982030,20.208672,16.261995,1.816466,0.074954,0.052957,92.393899,80.435450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720378,69.352122,68.070508,100.000000,18.225508,100.000000,100.000000,100.000000,13.000000,24.000000,23.418489,0.207875,16.783576,44.405959,54.614489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.458618,62.510731,70.058669,103.410541,100.757941,103.271514,54.763203,14.217241,67.345552,4.104283,62.900055,39.461772,102.575360,67.690666,101.499603,66.323101,52.134992,62.472912,-0.061355,0.037873,32.025740,-235.833027,76.519001,3.869113,15.588106,6.557578,20.726973,1066.294172,9.263650,488588.660321,0.982494,20.284756,16.256686,1.819011,0.074887,0.052064,92.367890,80.456628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716601,69.349589,68.087006,100.000000,18.222794,100.000000,100.000000,100.000000,13.000000,24.000000,23.424649,0.209336,16.718126,43.668370,54.626389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.405738,62.510731,70.091070,103.410541,100.782251,103.287493,54.919116,14.219810,67.271305,4.105482,62.891124,39.441600,102.587128,67.696016,101.501785,66.313609,52.170388,62.362844,-0.061526,0.037878,32.025740,-235.832582,78.657318,3.870111,15.604586,6.587851,2.031182,104.197039,9.240342,488423.238150,0.982283,20.229865,16.189858,1.816579,0.074475,0.052262,92.415399,80.426095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735051,69.369709,68.111755,100.000000,18.225037,100.000000,100.000000,100.000000,13.000000,24.000000,23.431047,0.207787,16.779880,44.451472,54.699747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.485223,62.534441,70.085559,103.415810,100.787408,103.322615,54.770695,14.223806,67.411117,4.105992,62.901121,39.454530,102.586219,67.814194,101.519686,66.315975,52.156424,62.457439,-0.061578,0.037878,32.025740,-235.828259,76.274301,3.871225,15.582769,6.557109,3.912772,201.264081,9.286806,488565.380170,0.985520,20.377320,16.318786,1.821664,0.074921,0.052077,92.397228,80.420380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.759011,69.372917,68.121343,100.000000,18.230621,100.000000,100.000000,100.000000,13.000000,24.000000,23.437827,0.208669,16.708480,44.363242,54.647288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.619599,62.524792,70.073898,103.407490,100.795154,103.353473,54.845675,14.221094,67.216693,4.107821,62.897291,39.410234,102.593816,67.694355,101.484468,66.267141,52.148704,62.473990,-0.061607,0.037846,32.025740,-235.826560,77.683076,3.872094,15.575197,6.570091,32.893893,1689.673827,9.318209,488595.392037,0.984339,20.447777,16.182108,1.825016,0.075969,0.053519,92.410483,80.412914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750714,69.361294,68.143294,100.000000,18.226006,100.000000,100.000000,100.000000,13.000000,24.000000,23.445721,0.207831,16.734480,44.845020,54.617449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.405927,62.542437,70.073203,103.405826,100.798586,103.352786,54.747590,14.214958,67.330193,4.109079,62.910844,39.480606,102.566133,67.635218,101.505572,66.365311,52.140911,62.494625,-0.061332,0.037869,32.025740,-235.832043,77.819051,3.872624,15.553434,6.571966,20.325735,1045.950780,9.286496,488785.356533,0.985193,20.365610,16.283123,1.821103,0.075081,0.051957,92.439435,80.417264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742299,69.352044,68.176401,100.000000,18.223029,100.000000,100.000000,100.000000,13.000000,24.000000,23.451795,0.208713,16.737635,44.503462,54.634041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.512911,62.562012,70.105465,103.411096,100.783302,103.384531,54.759470,14.223092,67.503563,4.109683,62.965284,39.466811,102.580344,67.699625,101.490986,66.257078,52.152358,62.343762,-0.061520,0.037875,32.025740,-235.825869,76.064908,3.873981,15.545464,6.560337,9.710442,499.585394,9.228785,488871.801874,0.980410,20.177350,16.306064,1.814465,0.076206,0.053069,92.418415,80.415627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736306,69.363074,68.164345,100.000000,18.223969,100.000000,100.000000,100.000000,13.000000,24.000000,23.458652,0.209380,16.735976,44.405268,54.624294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.452702,62.562012,70.116712,103.411096,100.770688,103.413169,54.754605,14.216242,67.231944,4.110749,62.988278,39.522175,102.573467,67.658913,101.504912,66.325687,52.182594,62.464730,-0.061458,0.037878,32.025740,-235.834516,78.274407,3.875003,15.548259,6.586210,14.674414,755.040274,9.320826,489005.576257,0.988119,20.479233,16.332831,1.824541,0.075321,0.053126,92.463425,80.415356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745351,69.369631,68.213969,100.000000,18.224990,100.000000,100.000000,100.000000,13.000000,24.000000,23.465723,0.208448,16.738122,44.658499,54.621914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.485592,62.586273,70.098974,103.413037,100.738138,103.412200,54.821488,14.215814,67.287739,4.110373,62.955755,39.485686,102.584085,67.688912,101.484327,66.297716,52.185023,62.434266,-0.061350,0.037901,32.025740,-235.835434,76.374647,3.875305,15.571212,6.585020,20.539792,1055.541236,9.285155,489109.475716,0.985285,20.356339,16.182566,1.820311,0.075131,0.052417,92.455231,80.413606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723589,69.356165,68.171442,100.000000,18.227816,100.000000,100.000000,100.000000,13.000000,24.000000,23.473117,0.210546,16.780619,44.345910,54.621550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.444547,62.590409,70.076563,103.409986,100.710773,103.399518,54.738622,14.215957,67.429091,4.111127,62.967854,39.415330,102.576141,67.755797,101.491580,66.413736,52.150741,62.531537,-0.061405,0.037888,32.025740,-235.834148,78.365816,3.876401,15.577126,6.598182,8.642355,444.803546,9.316266,489214.534419,0.987316,20.436481,16.263660,1.823453,0.074339,0.052476,92.468215,80.431279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742733,69.360783,68.233449,100.000000,18.225723,100.000000,100.000000,100.000000,13.000000,24.000000,23.479902,0.209024,16.755485,44.693510,54.700179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.436428,62.598680,70.171031,103.406936,100.762048,103.389159,54.855116,14.232796,67.409157,4.111681,62.939646,39.444515,102.580252,67.747935,101.472082,66.263686,52.127478,62.535480,-0.061345,0.037915,32.025740,-235.820412,78.024196,3.876461,15.589945,6.584660,-1.244711,-63.926565,9.298707,489222.433868,0.985249,20.416952,16.233209,1.821434,0.075654,0.052777,92.456538,80.408782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737870,69.294874,68.218113,100.000000,18.226338,100.000000,100.000000,100.000000,13.000000,24.000000,23.486871,0.207875,16.735633,44.164696,54.624383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.536216,62.598680,70.161984,103.406936,100.805494,103.365115,54.787261,14.213816,67.370892,4.112079,62.955413,39.475566,102.607407,67.769852,101.527300,66.389920,52.092272,62.425248,-0.061242,0.037915,32.025740,-235.836942,78.532545,3.877364,15.595643,6.595640,10.944602,562.795219,9.310277,489255.143667,0.987770,20.475739,16.356928,1.822796,0.075107,0.053149,92.507048,80.394413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748229,69.296517,68.253018,100.000000,18.232848,100.000000,100.000000,100.000000,13.000000,24.000000,23.494040,0.209246,16.766141,44.541659,54.717390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.491145,62.604194,70.148265,103.409986,100.791465,103.366773,54.829522,14.207965,67.425349,4.112193,62.992561,39.448436,102.596846,67.804733,101.526328,66.366304,52.099648,62.504609,-0.061148,0.037872,32.025740,-235.840996,78.904407,3.877488,15.580371,6.598182,26.128107,1342.528373,9.334101,489266.314935,0.985819,20.494826,16.383814,1.825639,0.074761,0.052013,92.489827,80.381869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753447,69.270590,68.283953,100.000000,18.233726,100.000000,100.000000,100.000000,13.000000,24.000000,23.503502,0.209648,16.771658,44.902509,54.695370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.485658,62.624045,70.137559,103.419693,100.769867,103.385811,54.828254,14.210962,67.292856,4.112519,62.999026,39.481646,102.603512,67.764544,101.499383,66.450138,52.141424,62.526379,-0.061119,0.037872,32.025740,-235.839632,78.285606,3.877411,15.585726,6.598164,9.111804,468.198447,9.287034,489174.541194,0.984045,20.362013,16.317663,1.820677,0.075219,0.052930,92.513498,80.364062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.752069,69.254676,68.305806,100.000000,18.231433,100.000000,100.000000,100.000000,13.000000,24.000000,23.511223,0.209157,16.742142,44.383225,54.610801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.331923,62.627629,70.161440,103.427180,100.749352,103.398592,54.911881,14.216813,67.461164,4.112774,63.048382,39.530380,102.611192,67.846952,101.517883,66.321532,52.122683,62.483910,-0.061127,0.037895,32.025740,-235.833128,78.600642,3.877707,15.575972,6.557001,18.075614,927.377866,9.303463,489197.031497,0.984562,20.427482,16.383273,1.822452,0.074854,0.053267,92.537261,80.388569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700276,69.265566,68.322763,100.000000,18.233308,100.000000,100.000000,100.000000,13.000000,24.000000,23.518445,0.210546,16.730134,44.376567,54.618216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
