OSU 80 Ton Compressor Load Stand
38.390097,62.645274,70.189776,103.436332,100.767321,103.425060,54.775107,14.216956,67.426658,4.113107,63.045107,39.454340,102.607868,67.794257,101.526961,66.411802,52.105777,62.495153,-0.061114,0.037874,32.025740,-235.833639,78.171841,3.877105,15.579848,6.602979,16.437181,845.423058,9.305612,489234.686344,0.984966,20.454635,16.361503,1.822434,0.075142,0.052383,92.511842,80.383288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726294,69.255051,68.367713,100.000000,18.231839,100.000000,100.000000,100.000000,13.000000,24.000000,23.525827,0.213148,16.765438,44.490944,54.699845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.552021,62.645274,70.187836,103.436332,100.773845,103.418938,54.768635,14.220523,67.546757,4.113342,63.023062,39.438740,102.600012,67.804368,101.522295,66.436557,52.086255,62.471133,-0.061059,0.037860,32.025740,-235.832522,77.579716,3.877100,15.573466,6.554819,-1.112805,-57.242307,9.378417,489406.735108,0.987866,20.663149,16.341208,1.830366,0.075621,0.052791,92.515862,80.358260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723530,69.230273,68.353555,100.000000,18.238560,100.000000,100.000000,100.000000,13.000000,24.000000,23.533806,0.210276,16.737491,44.543283,54.628464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.374022,62.662919,70.172014,103.448257,100.771888,103.419078,54.866719,14.210962,67.313286,4.113285,63.018727,39.466539,102.620927,67.791699,101.517228,66.507996,52.144566,62.545804,-0.060854,0.037846,32.025740,-235.838816,78.542907,3.876866,15.586988,6.564249,11.002924,564.974869,9.362509,489561.880655,0.989005,20.603175,16.368451,1.828330,0.075287,0.052396,92.536302,80.338405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772234,69.250350,68.387049,100.000000,18.240280,100.000000,100.000000,100.000000,13.000000,24.000000,23.541921,0.208581,16.741547,43.924858,54.660378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.534323,62.660438,70.199916,103.461014,100.802335,103.425010,54.778443,14.231226,67.644735,4.113159,63.041003,39.454965,102.628836,67.797404,101.531153,66.497620,52.151184,62.582066,-0.060907,0.037851,32.025740,-235.820348,75.975310,3.876918,15.560358,6.582839,10.595321,544.922096,9.291812,489496.808264,0.984568,20.387596,16.365887,1.820601,0.075982,0.053230,92.556357,80.327178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762186,69.250679,68.418900,100.000000,18.239086,100.000000,100.000000,100.000000,13.000000,24.000000,23.549594,0.209425,16.738212,44.188661,54.694465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.594137,62.657681,70.209336,103.464897,100.814460,103.415791,54.774888,14.219239,67.438584,4.113557,63.036180,39.512501,102.608303,67.779037,101.530199,66.544631,52.086921,62.509027,-0.061159,0.037860,32.025740,-235.830702,78.151445,3.877654,15.563351,6.570524,12.261492,630.654963,9.365310,489489.682492,0.987787,20.642260,16.376212,1.828633,0.075324,0.053764,92.523774,80.305202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718859,69.246781,68.378322,100.000000,18.240734,100.000000,100.000000,100.000000,13.000000,24.000000,23.559705,0.209738,16.709039,44.900214,54.701497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.456620,62.673948,70.258153,103.484864,100.828997,103.438121,54.739165,14.215243,67.476428,4.114219,63.011253,39.384241,102.648556,67.834095,101.566915,66.452627,52.161950,62.451162,-0.061227,0.037889,32.025740,-235.837802,78.329045,3.877933,15.579217,6.561437,20.796929,1070.362850,9.303126,489428.466470,0.984976,20.426288,16.402901,1.821750,0.075076,0.052916,92.517308,80.331442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775614,69.292770,68.425717,100.000000,18.247956,100.000000,100.000000,100.000000,13.000000,24.000000,23.567226,0.208095,16.741872,44.422277,54.698665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.573140,62.673948,70.249373,103.484864,100.824819,103.444894,54.811861,14.214102,67.542623,4.114269,62.942854,39.457821,102.628313,67.790258,101.535833,66.485059,52.127783,62.650969,-0.061258,0.037882,32.025740,-235.836166,77.024428,3.877965,15.609400,6.595640,-0.901651,-46.344062,9.278675,489478.695057,0.983293,20.344044,16.400060,1.819171,0.075643,0.055061,92.459660,80.311515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.733004,69.269240,68.409252,100.000000,18.250830,100.000000,100.000000,100.000000,13.000000,24.000000,23.575497,0.207963,16.818609,44.239449,54.703759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.339326,62.646377,70.224524,103.495958,100.841075,103.439207,54.909437,14.211676,67.496232,4.114892,62.996624,39.409750,102.660438,67.874205,101.554803,66.506101,52.119475,62.551415,-0.061140,0.037872,32.025740,-235.838592,77.975665,3.878096,15.588539,6.567098,13.557571,695.608507,9.350873,489521.964726,0.987996,20.543197,16.271825,1.826946,0.075734,0.053014,92.479630,80.348984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777995,69.312179,68.470527,100.000000,18.249128,100.000000,100.000000,100.000000,13.000000,24.000000,23.582287,0.207831,16.771893,44.935634,54.713063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.505854,62.647755,70.215213,103.495126,100.865294,103.448757,54.938465,14.216528,67.550279,4.114676,62.968531,39.442703,102.636112,67.810188,101.542844,66.419523,52.137868,62.572754,-0.061006,0.037875,32.025740,-235.834720,76.145960,3.877757,15.599105,6.602203,4.808847,246.600784,9.299377,489569.910457,0.983525,20.388204,16.489552,1.821199,0.075815,0.052957,92.496767,80.340126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.776385,69.307661,68.466118,100.000000,18.250831,100.000000,100.000000,100.000000,13.000000,24.000000,23.589768,0.207130,16.780601,44.716549,54.710437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.590107,62.652167,70.245570,103.497067,100.884967,103.429479,54.844805,14.214102,67.594923,4.115061,63.008189,39.425333,102.655805,67.824774,101.580981,66.451322,52.117709,62.539966,-0.061038,0.037886,32.025740,-235.833389,78.028670,3.878226,15.615945,6.585904,27.049089,1389.463485,9.393421,489627.569941,0.988137,20.672015,16.406456,1.831658,0.074433,0.052664,92.486839,80.334568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790200,69.296152,68.494984,100.000000,18.254156,100.000000,100.000000,100.000000,13.000000,24.000000,23.597311,0.209827,16.798866,45.197429,54.715531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.482727,62.652167,70.249155,103.497067,100.904165,103.390777,54.885916,14.219096,67.509864,4.114835,63.003621,39.435526,102.645794,67.839093,101.557345,66.494780,52.097366,62.626254,-0.061138,0.037920,32.025740,-235.831988,76.907217,3.878154,15.586321,6.589600,27.293007,1400.942970,9.320525,489562.758072,0.983088,20.451470,16.407665,1.823494,0.075952,0.052802,92.487246,80.297675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765689,69.294468,68.487505,100.000000,18.256375,100.000000,100.000000,100.000000,13.000000,24.000000,23.604987,0.208713,16.751590,44.998385,54.722593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.463429,62.670088,70.283147,103.494848,100.953730,103.365638,54.897956,14.218240,67.518160,4.114854,63.018975,39.530670,102.657764,67.903835,101.564532,66.483330,52.094378,62.658699,-0.061056,0.037923,32.025740,-235.828597,76.562748,3.878466,15.580263,6.600544,9.783135,502.055663,9.289435,489478.401221,0.982267,20.343884,16.397703,1.820300,0.076814,0.054615,92.526034,80.316923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794725,69.317706,68.490394,100.000000,18.260649,100.000000,100.000000,100.000000,13.000000,24.000000,23.613192,0.208007,16.770288,44.271854,54.705057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.466013,62.684424,70.268823,103.497622,100.935626,103.374229,54.734550,14.213816,67.373343,4.114979,63.084809,39.356337,102.661452,67.877654,101.577031,66.406706,52.084395,62.502951,-0.060891,0.037940,32.025740,-235.844293,77.995916,3.877414,15.619858,6.580657,20.631435,1061.934874,9.332875,489384.387615,0.984128,20.486658,16.497288,1.825472,0.076184,0.052648,92.540363,80.325306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789425,69.285825,68.524666,100.000000,18.263957,100.000000,100.000000,100.000000,13.000000,24.000000,23.620947,0.210051,16.805664,44.716229,54.704015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.450945,62.702070,70.291088,103.507605,100.936292,103.395631,54.765736,14.215100,67.643482,4.114136,63.040286,39.596729,102.648380,67.913128,101.540724,66.518164,52.072034,62.648050,-0.060681,0.037910,32.025740,-235.835657,77.345871,3.877194,15.617802,6.606152,12.476946,641.843828,9.346889,489305.063427,0.984250,20.530272,16.530049,1.827272,0.074800,0.053004,92.532618,80.309253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797429,69.314183,68.513792,100.000000,18.266572,100.000000,100.000000,100.000000,13.000000,24.000000,23.631980,0.209113,16.804582,44.935502,54.703228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.481801,62.706205,70.306958,103.514816,100.958187,103.406510,54.796840,14.215957,67.695004,4.114041,63.070802,39.542194,102.670603,67.953081,101.582595,66.477135,52.072648,62.506724,-0.060393,0.037936,32.025740,-235.832841,76.616918,3.877306,15.628152,6.615726,34.167536,1756.661711,9.343678,489381.711111,0.987234,20.541167,16.397001,1.826777,0.075919,0.052807,92.537246,80.309436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825492,69.326897,68.531437,100.000000,18.268107,100.000000,100.000000,100.000000,13.000000,24.000000,23.640684,0.210953,16.814535,44.482843,54.696688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.390595,62.706205,70.279893,103.514816,100.950606,103.417203,54.931764,14.211676,67.543956,4.113944,63.097834,39.447273,102.679108,67.981190,101.581108,66.475787,52.078609,62.569535,-0.060094,0.037936,32.025740,-235.837449,76.922638,3.876365,15.624636,6.596596,13.506418,692.702308,9.357485,489538.979943,0.987338,20.578879,16.542623,1.828072,0.076488,0.053533,92.571225,80.324220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839306,69.320786,68.554324,100.000000,18.274202,100.000000,100.000000,100.000000,13.000000,24.000000,23.648977,0.210366,16.808116,44.748473,54.712660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.523746,62.720818,70.284416,103.518976,100.957979,103.432459,54.804083,14.216099,67.675371,4.113088,63.124609,39.462742,102.680267,67.879120,101.578267,66.599675,52.080494,62.550942,-0.059902,0.037908,32.025740,-235.835312,76.912214,3.875934,15.614232,6.607378,13.384570,688.052390,9.348738,489579.743023,0.986035,20.541929,16.412216,1.827018,0.074839,0.052840,92.584745,80.288738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830550,69.312024,68.561576,100.000000,18.274155,100.000000,100.000000,100.000000,13.000000,24.000000,23.657687,0.209693,16.768755,44.316731,54.617823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.470885,62.739566,70.304607,103.527850,100.965125,103.461401,54.780939,14.210819,67.423954,4.112723,63.135090,39.528772,102.696030,67.947289,101.587653,66.553487,52.017428,62.608836,-0.059763,0.037938,32.025740,-235.837652,78.744918,3.875622,15.595571,6.588031,20.990806,1079.517377,9.383047,489660.897710,0.986244,20.663442,16.463967,1.830654,0.075708,0.052793,92.598984,80.253983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830737,69.298092,68.567074,100.000000,18.277277,100.000000,100.000000,100.000000,13.000000,24.000000,23.666029,0.208007,16.775986,44.603453,54.614135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.472810,62.768240,70.324482,103.540885,100.949704,103.492166,54.826335,14.214958,67.683708,4.111976,63.186859,39.582454,102.683494,67.975311,101.579899,66.598044,52.026166,62.627992,-0.059829,0.037962,32.025740,-235.834657,77.616245,3.875051,15.617748,6.583794,6.162050,316.640176,9.328499,489688.303914,0.985025,20.500735,16.445003,1.824444,0.075523,0.053236,92.594382,80.253825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814396,69.277172,68.572732,100.000000,18.282406,100.000000,100.000000,100.000000,13.000000,24.000000,23.675204,0.208802,16.810442,44.486492,54.712532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.514331,62.768240,70.329536,103.540885,100.918990,103.501208,54.755598,14.213816,67.578130,4.112238,63.203040,39.565069,102.697637,68.028643,101.600869,66.559906,52.083797,62.725938,-0.059664,0.037953,32.025740,-235.840045,78.226296,3.875724,15.619624,6.588680,0.545259,28.054629,9.358697,489998.188229,0.987229,20.589822,16.561236,1.827476,0.075357,0.052763,92.600829,80.262005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839047,69.299762,68.609704,100.000000,18.284400,100.000000,100.000000,100.000000,13.000000,24.000000,23.684925,0.209291,16.821837,44.992271,54.613171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.448519,62.780923,70.345696,103.554474,100.882935,103.499650,54.766208,14.220666,67.686638,4.112113,63.144906,39.543655,102.706985,67.945848,101.564607,66.578328,52.074922,62.669940,-0.059475,0.037951,32.025740,-235.831725,77.551795,3.875462,15.605848,6.565692,14.282061,734.696882,9.365839,490164.630964,0.986721,20.615932,16.570084,1.827901,0.076178,0.054515,92.599237,80.275969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813894,69.297850,68.626770,100.000000,18.287221,100.000000,100.000000,100.000000,13.000000,24.000000,23.694282,0.208802,16.812425,44.855110,54.702441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.557796,62.776511,70.325476,103.562794,100.901320,103.498629,54.763854,14.205396,67.552550,4.111959,63.159887,39.561360,102.695468,67.887065,101.620708,66.557028,52.079611,62.630674,-0.059428,0.037981,32.025740,-235.846832,77.222771,3.876286,15.626042,6.620540,9.473951,487.379359,9.349904,490076.921918,0.986929,20.560678,16.602296,1.826061,0.074784,0.052166,92.607750,80.232127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826833,69.274251,68.628458,100.000000,18.291195,100.000000,100.000000,100.000000,13.000000,24.000000,23.703320,0.207130,16.805700,44.674175,54.630766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.588073,62.763277,70.346901,103.574442,100.886079,103.500262,54.918292,14.218954,67.437318,4.113299,63.025994,39.522612,102.708904,67.968510,101.589742,66.594380,52.081192,62.650924,-0.059695,0.038002,32.025740,-235.836378,78.086875,3.877939,15.603901,6.581432,9.279727,476.045183,9.381967,490133.843760,0.988582,20.660963,16.559819,1.829607,0.073927,0.052864,92.612492,80.230376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796796,69.274927,68.665751,100.000000,18.298836,100.000000,100.000000,100.000000,13.000000,24.000000,23.715159,0.208315,16.772109,44.932352,54.622917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.406844,62.740945,70.306663,103.577215,100.920233,103.485443,54.794551,14.203827,67.478577,4.113952,63.049170,39.634836,102.704759,67.957309,101.599598,66.463375,52.051425,62.608699,-0.059519,0.037969,32.025740,-235.846604,77.277165,3.878541,15.623626,6.582171,16.219746,833.943573,9.330252,490063.476730,0.985572,20.511158,16.519100,1.823898,0.076157,0.053849,92.645950,80.211836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804527,69.261482,68.663166,100.000000,18.295338,100.000000,100.000000,100.000000,13.000000,24.000000,23.723559,0.209827,16.811541,45.045346,54.633264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.570960,62.740945,70.345426,103.577215,100.940227,103.484425,54.738847,14.211676,67.642836,4.114942,63.088644,39.582908,102.711885,67.920990,101.597531,66.526963,52.030232,62.660623,-0.059554,0.037946,32.025740,-235.838102,78.186629,3.880001,15.602260,6.619260,20.282962,1043.916441,9.321965,490036.541964,0.981949,20.457696,16.536102,1.823022,0.074378,0.052781,92.673436,80.203639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783706,69.262244,68.690182,100.000000,18.296924,100.000000,100.000000,100.000000,13.000000,24.000000,23.731489,0.209469,16.814354,44.749299,54.628986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.570373,62.747562,70.340348,103.580821,100.972620,103.507979,54.738515,14.210106,67.561835,4.116644,63.102148,39.652161,102.704807,67.968660,101.592443,66.540876,52.084282,62.706230,-0.059693,0.037945,32.025740,-235.840325,78.111638,3.881576,15.614214,6.599318,8.899259,458.026751,9.389077,490077.000489,0.988997,20.676517,16.527114,1.830576,0.074732,0.054506,92.691422,80.210815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.785070,69.275238,68.688313,100.000000,18.300432,100.000000,100.000000,100.000000,13.000000,24.000000,23.740307,0.210096,16.746091,44.746732,54.630884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.459227,62.772100,70.348378,103.581098,100.964643,103.544958,54.747247,14.214530,67.682300,4.117572,63.068543,39.511041,102.732157,68.038190,101.620638,66.650258,52.075430,62.675394,-0.059690,0.037959,32.025740,-235.838025,76.741612,3.883066,15.637257,6.617006,-1.098252,-56.515758,9.326852,490038.881029,0.985436,20.458097,16.595961,1.823792,0.074581,0.052637,92.721781,80.200203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764919,69.266703,68.705401,100.000000,18.305823,100.000000,100.000000,100.000000,13.000000,24.000000,23.748959,0.208448,16.817239,44.526080,54.629694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.525886,62.768791,70.366250,103.584981,100.958515,103.585806,54.726281,14.218240,67.708238,4.119890,63.081887,39.536031,102.742106,67.978757,101.598587,66.667332,52.051317,62.653965,-0.059766,0.037958,32.025740,-235.833661,78.760007,3.885144,15.631037,6.617042,2.433339,125.266981,9.328289,490054.722623,0.985699,20.465494,16.583741,1.823689,0.075394,0.053670,92.715362,80.184671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727522,69.266247,68.730799,100.000000,18.311749,100.000000,100.000000,100.000000,13.000000,24.000000,23.758700,0.208758,16.822504,44.400090,54.619770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.434363,62.768791,70.384337,103.584981,100.936579,103.603778,54.862231,14.216099,67.502454,4.121796,63.087612,39.580672,102.732385,68.001972,101.621267,66.490642,51.977036,62.714346,-0.059779,0.037957,32.025740,-235.835148,76.968341,3.886633,15.619912,6.600076,14.989057,769.716578,9.381756,490330.848131,0.989038,20.637879,16.564314,1.829168,0.075673,0.052403,92.702744,80.178840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.734027,69.214196,68.724889,100.000000,18.314350,100.000000,100.000000,100.000000,13.000000,24.000000,23.767503,0.208935,16.814030,45.007691,54.624904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.421519,62.777890,70.361848,103.588309,100.950627,103.620609,54.749801,14.211247,67.643388,4.124370,63.179730,39.554053,102.735963,67.972091,101.606842,66.578851,52.031609,62.696924,-0.059855,0.037974,32.025740,-235.840491,77.678125,3.888970,15.616991,6.627987,7.667054,394.526305,9.360792,490536.236679,0.987945,20.545861,16.568767,1.826467,0.075324,0.052435,92.686873,80.173809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716575,69.216670,68.755945,100.000000,18.322430,100.000000,100.000000,100.000000,13.000000,24.000000,23.776734,0.209962,16.849712,44.840463,54.695518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.513861,62.791676,70.359734,103.588586,100.957247,103.655428,54.855345,14.217526,67.581023,4.127247,63.225082,39.623683,102.749820,68.068179,101.609916,66.704593,52.101626,62.643131,-0.059939,0.037963,32.025740,-235.829638,77.919515,3.891742,15.645407,6.620775,10.245211,526.177114,9.405835,490809.094869,0.988209,20.667690,16.698431,1.831287,0.075009,0.052515,92.692197,80.189461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744253,69.239795,68.762665,100.000000,18.321780,100.000000,100.000000,100.000000,13.000000,24.000000,23.789244,0.209336,16.798019,45.017959,54.630726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.387355,62.825864,70.411816,103.602730,100.977529,103.647447,54.761953,14.220238,67.784273,4.129032,63.203480,39.620709,102.731200,68.049133,101.630885,66.630378,52.052454,62.656942,-0.059978,0.037949,32.025740,-235.831827,76.725947,3.893921,15.619587,6.594937,19.466765,1001.485937,9.408132,490799.789294,0.990779,20.693901,16.627882,1.831314,0.075911,0.053877,92.691793,80.185770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723664,69.250342,68.768898,100.000000,18.326067,100.000000,100.000000,100.000000,13.000000,24.000000,23.798407,0.208051,16.807521,44.808830,54.617705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.547112,62.831654,70.434543,103.606890,100.963564,103.635557,54.720734,14.226802,67.736085,4.131508,63.179389,39.610218,102.738282,68.021672,101.612766,66.604184,52.058391,62.780550,-0.060086,0.037980,32.025740,-235.825262,78.123766,3.896540,15.613529,6.626995,17.307095,891.050381,9.371334,490803.306108,0.986672,20.584740,16.508516,1.826868,0.075912,0.054785,92.674416,80.191923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.741813,69.213265,68.780952,100.000000,18.333871,100.000000,100.000000,100.000000,13.000000,24.000000,23.809086,0.208536,16.797297,44.767032,54.626527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.447680,62.831654,70.415536,103.606890,100.973926,103.683520,54.856805,14.216385,67.702787,4.133351,63.216223,39.668186,102.758460,68.085359,101.614569,66.605827,52.063338,62.670066,-0.060089,0.038008,32.025740,-235.834373,77.351397,3.898684,15.642594,6.591241,-0.033762,-1.733909,9.437575,490966.460937,0.991887,20.787421,16.570362,1.834245,0.074584,0.052517,92.690045,80.178257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762776,69.257083,68.820705,100.000000,18.338780,100.000000,100.000000,100.000000,13.000000,24.000000,23.818880,0.207480,16.824469,45.361881,54.621059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.486708,62.836065,70.411745,103.603007,100.976265,103.723615,54.807110,14.214102,67.800527,4.135931,63.217541,39.727467,102.751804,68.063118,101.611104,66.641192,52.088845,62.730957,-0.060256,0.038038,32.025740,-235.834369,77.085612,3.901457,15.650221,6.626797,5.721728,294.117135,9.372681,490834.482791,0.988084,20.580501,16.677751,1.827233,0.075785,0.052771,92.669906,80.179148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767068,69.271345,68.841553,100.000000,18.340756,100.000000,100.000000,100.000000,13.000000,24.000000,23.828667,0.207261,16.814823,44.945085,54.609218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.424369,62.847645,70.426763,103.606613,100.999271,103.737492,54.741873,14.214958,67.609181,4.138256,63.175286,39.561500,102.754386,68.116321,101.615691,66.655086,52.016476,62.764951,-0.060141,0.038037,32.025740,-235.833350,77.744977,3.903132,15.632750,6.607486,14.422536,742.252999,9.415666,491095.943372,0.988849,20.712810,16.571519,1.831464,0.074665,0.052760,92.656279,80.146052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744431,69.250772,68.810091,100.000000,18.344965,100.000000,100.000000,100.000000,13.000000,24.000000,23.838344,0.209782,16.815851,45.381089,54.652255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.437127,62.847370,70.447478,103.606058,101.028071,103.759599,54.755481,14.216528,67.638045,4.139726,63.227700,39.618786,102.779091,68.014669,101.652443,66.658775,52.075897,62.827736,-0.059978,0.038023,32.025740,-235.834720,77.289213,3.905462,15.640268,6.602438,4.487818,230.907310,9.401883,491224.763127,0.989053,20.665259,16.601849,1.829508,0.075909,0.053016,92.668474,80.120700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799980,69.276037,68.828030,100.000000,18.351509,100.000000,100.000000,100.000000,13.000000,24.000000,23.848534,0.207831,16.815454,45.362477,54.616200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.458697,62.847370,70.456827,103.606058,101.026252,103.781742,54.732138,14.217812,67.737392,4.141925,63.212722,39.543237,102.767290,68.073862,101.620612,66.624530,52.020765,62.636723,-0.059805,0.038006,32.025740,-235.830169,77.496241,3.907244,15.634931,6.627338,15.712896,808.804953,9.433597,491477.068897,0.992131,20.759860,16.705374,1.832867,0.075767,0.053860,92.673705,80.102636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775269,69.284950,68.856262,100.000000,18.357523,100.000000,100.000000,100.000000,13.000000,24.000000,23.858334,0.210411,16.792357,44.968503,54.629694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.540699,62.861707,70.422704,103.612714,101.005798,103.809709,54.769333,14.218668,67.645252,4.144037,63.192418,39.630510,102.765692,68.031859,101.608206,66.596539,52.064480,62.682634,-0.059669,0.038016,32.025740,-235.829803,77.491060,3.909607,15.627665,6.595532,20.808390,1070.362850,9.434789,491460.030055,0.991739,20.742585,16.703462,1.832798,0.075786,0.052963,92.675372,80.103917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753686,69.296163,68.845925,100.000000,18.361970,100.000000,100.000000,100.000000,13.000000,24.000000,23.871991,0.208404,16.819998,45.396476,54.618807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.583672,62.862534,70.448699,103.624085,101.005094,103.848078,54.740714,14.218240,67.677511,4.146133,63.213189,39.616600,102.760590,68.175550,101.613101,66.627240,52.011491,62.753705,-0.059627,0.038015,32.025740,-235.833825,77.051898,3.912490,15.628729,6.586084,11.178118,575.291875,9.429524,491660.930721,0.991771,20.713854,16.583497,1.832013,0.073614,0.051901,92.678605,80.100636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725557,69.291275,68.861715,100.000000,18.357618,100.000000,100.000000,100.000000,13.000000,24.000000,23.881995,0.209559,16.794990,44.814794,54.624894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.511121,62.871633,70.452613,103.627135,100.991042,103.889627,54.742573,14.216385,67.674676,4.148712,63.224176,39.689466,102.760458,68.094356,101.629377,66.718119,52.018040,62.804740,-0.059711,0.038027,32.025740,-235.834373,77.233923,3.914813,15.625015,6.610245,-0.409219,-21.060131,9.389303,491690.256011,0.989118,20.619080,16.581903,1.827230,0.075552,0.052794,92.717989,80.110251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720855,69.334743,68.875612,100.000000,18.368917,100.000000,100.000000,100.000000,13.000000,24.000000,23.891978,0.209380,16.773119,45.053446,54.605756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.421804,62.871633,70.507647,103.629354,101.014555,103.946453,54.744321,14.219524,67.703638,4.150037,63.178551,39.638189,102.788960,68.148861,101.633116,66.737720,52.008786,62.806574,-0.059554,0.038033,32.025740,-235.831070,78.021530,3.916725,15.639295,6.602528,2.640264,135.874607,9.380217,491957.951923,0.988809,20.562799,16.700053,1.825868,0.075648,0.053203,92.723717,80.100891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699827,69.318273,68.892303,100.000000,18.377360,100.000000,100.000000,100.000000,13.000000,24.000000,23.902365,0.208935,16.793078,44.761758,54.634188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.634535,62.871633,70.496933,103.629354,101.055558,103.992286,54.909335,14.213531,67.657929,4.153042,63.185639,39.633170,102.797377,68.160535,101.659955,66.642577,52.000758,62.741650,-0.059365,0.038035,32.025740,-235.832000,77.325864,3.918898,15.633002,6.619332,13.534889,694.446028,9.416395,492187.624881,0.991210,20.668342,16.740261,1.829410,0.076063,0.052777,92.772237,80.090665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706081,69.324530,68.928476,100.000000,18.385239,100.000000,100.000000,100.000000,13.000000,24.000000,23.912453,0.210682,16.823099,44.972712,54.619367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.536978,62.867773,70.485129,103.629077,101.059925,104.022971,54.869594,14.213103,67.717319,4.154627,63.192796,39.659544,102.790436,68.207055,101.648200,66.699354,51.998310,62.752486,-0.059420,0.038059,32.025740,-235.836185,77.868102,3.920727,15.645299,6.633143,13.547733,695.608507,9.472404,492516.454499,0.994216,20.787264,16.751194,1.835095,0.075243,0.053131,92.729896,80.107570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704680,69.314824,68.920676,100.000000,18.388687,100.000000,100.000000,100.000000,13.000000,24.000000,23.922400,0.207174,16.832799,45.336569,54.630431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.481245,62.879628,70.513097,103.632682,101.090235,104.030762,54.736601,14.216385,67.692817,4.156561,63.248692,39.651130,102.808058,68.078652,101.659449,66.674930,52.002787,62.745157,-0.059286,0.038042,32.025740,-235.836170,77.481271,3.923310,15.653989,6.610804,7.797896,401.355873,9.382270,492651.107736,0.985757,20.504367,16.699738,1.824713,0.074696,0.052071,92.729717,80.092627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688122,69.309886,68.952899,100.000000,18.392413,100.000000,100.000000,100.000000,13.000000,24.000000,23.932444,0.208007,16.823514,44.532952,54.630943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.544592,62.892036,70.525066,103.653482,101.110004,104.033757,54.747206,14.214815,67.809086,4.158953,63.223677,39.679287,102.795502,68.164763,101.657277,66.704652,52.021770,62.786356,-0.059346,0.038043,32.025740,-235.836596,78.116184,3.925273,15.626872,6.638138,4.792106,246.600784,9.424267,492840.392869,0.989457,20.630093,16.712115,1.829026,0.075107,0.052364,92.751855,80.082285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680888,69.281468,68.927464,100.000000,18.398918,100.000000,100.000000,100.000000,13.000000,24.000000,23.943013,0.208713,16.827192,45.489651,54.608942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.529276,62.892036,70.493042,103.653482,101.147498,104.035272,54.890871,14.220523,67.751217,4.161347,63.160169,39.690355,102.807558,68.061524,101.652946,66.757624,51.998506,62.716158,-0.059480,0.038026,32.025740,-235.828438,78.262535,3.927801,15.654296,6.591060,14.475947,742.979549,9.455660,492910.724484,0.993519,20.716092,16.700923,1.832402,0.076282,0.053227,92.766858,80.099558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719149,69.291509,68.957844,100.000000,18.406624,100.000000,100.000000,100.000000,13.000000,24.000000,23.953697,0.209603,16.809198,45.458422,54.624285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.525230,62.876320,70.534211,103.670677,101.169789,104.068355,54.728555,14.214387,67.789372,4.164771,63.207461,39.706960,102.792759,68.187237,101.644124,66.693142,51.969610,62.886974,-0.059900,0.038048,32.025740,-235.834411,78.294252,3.931835,15.651141,6.619404,19.903717,1024.590218,9.431413,492875.334769,0.991619,20.644234,16.719691,1.829701,0.074370,0.053182,92.711832,80.077760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746526,69.292321,68.946145,100.000000,18.409447,100.000000,100.000000,100.000000,13.000000,24.000000,23.966826,0.206521,16.811523,45.188351,54.623055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.693020,62.882386,70.553618,103.677056,101.189667,104.085893,54.713042,14.216813,67.744401,4.167720,63.253963,39.742036,102.821242,68.153347,101.670655,66.761737,52.012405,62.792435,-0.060070,0.038071,32.025740,-235.834762,78.525263,3.934393,15.639150,6.623695,20.081505,1034.035364,9.431125,492934.395321,0.989463,20.664598,16.678621,1.829597,0.075939,0.053640,92.693218,80.127763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775703,69.304072,68.974789,100.000000,18.421090,100.000000,100.000000,100.000000,13.000000,24.000000,23.977191,0.209559,16.810496,44.995093,54.630421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.504506,62.903616,70.515793,103.685931,101.191154,104.088202,54.829929,14.215671,67.852763,4.170550,63.205135,39.650742,102.830962,68.143045,101.689596,66.761899,52.014294,62.774970,-0.059978,0.038070,32.025740,-235.832473,77.955350,3.936946,15.648797,6.615564,11.626196,597.378986,9.444733,493130.744431,0.992788,20.654262,16.863968,1.830858,0.074243,0.053246,92.718459,80.102527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790367,69.329541,68.991180,100.000000,18.427798,100.000000,100.000000,100.000000,13.000000,24.000000,23.987404,0.209559,16.820286,45.732555,54.619446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.490732,62.893966,70.533139,103.679552,101.213675,104.093514,54.770100,14.216528,67.721561,4.172431,63.220551,39.662481,102.829083,68.118382,101.684512,66.640358,52.023667,62.854181,-0.059997,0.038074,32.025740,-235.832597,78.701515,3.938777,15.637654,6.610263,-0.389651,-20.042962,9.378196,493059.948502,0.988590,20.437553,16.734624,1.823420,0.074793,0.052241,92.736286,80.098062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772228,69.312638,68.967961,100.000000,18.426073,100.000000,100.000000,100.000000,13.000000,24.000000,23.998558,0.208669,16.856545,44.752112,54.618403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.494003,62.893966,70.534467,103.679552,101.229662,104.121925,54.784842,14.217955,67.877110,4.173947,63.235233,39.721736,102.819161,68.130933,101.667771,66.709584,51.999225,62.755379,-0.059931,0.038074,32.025740,-235.834273,77.439930,3.939798,15.657776,6.610046,5.281420,271.594094,9.451941,493182.348981,0.991785,20.709125,16.716735,1.831365,0.075855,0.052858,92.717027,80.111325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773542,69.305647,68.974336,100.000000,18.432854,100.000000,100.000000,100.000000,13.000000,24.000000,24.008626,0.211089,16.832132,45.104021,54.632703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.541845,62.900583,70.584870,103.682603,101.268675,104.124226,54.754120,14.218954,67.909979,4.176150,63.251917,39.667669,102.815838,68.184770,101.686051,66.687114,52.002687,62.809104,-0.060015,0.038096,32.025740,-235.836215,78.147733,3.941721,15.661851,6.602059,14.750535,758.963642,9.462183,493182.776304,0.993280,20.717802,16.779902,1.832471,0.076151,0.052868,92.720731,80.107702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.756807,69.296794,68.988945,100.000000,18.449368,100.000000,100.000000,100.000000,13.000000,24.000000,24.019215,0.209514,16.817870,45.345403,54.617823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.518601,62.914644,70.565701,103.686763,101.295457,104.110209,54.901648,14.216242,67.841402,4.177374,63.216127,39.652937,102.821765,68.181077,101.681984,66.747150,51.963616,62.850468,-0.059853,0.038068,32.025740,-235.833209,78.057895,3.942924,15.662915,6.651787,6.363072,326.521252,9.463500,493363.020953,0.993192,20.713450,16.713852,1.832350,0.075071,0.052583,92.669339,80.122399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.742212,69.300048,68.997188,100.000000,18.450468,100.000000,100.000000,100.000000,13.000000,24.000000,24.029639,0.209113,16.795440,44.831868,54.712778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.525601,62.914920,70.511847,103.687317,101.319962,104.132033,54.951778,14.217955,67.654018,4.178164,63.283721,39.840803,102.834553,68.131096,101.697995,66.757337,52.038536,62.904091,-0.059721,0.038069,32.025740,-235.829046,77.214608,3.943571,15.654134,6.606242,10.399269,533.151991,9.454310,493354.985513,0.992453,20.656432,16.759610,1.831383,0.074692,0.052701,92.672865,80.116545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754668,69.322478,69.037369,100.000000,18.451881,100.000000,100.000000,100.000000,13.000000,24.000000,24.044215,0.211452,16.864984,45.124944,54.686224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.659269,62.936978,70.572863,103.692587,101.300383,104.149526,54.790527,14.217241,67.771306,4.178759,63.271864,39.740028,102.839659,68.163427,101.693105,66.768521,51.994216,62.796128,-0.059842,0.038104,32.025740,-235.832210,77.554407,3.944221,15.666467,6.595063,21.031218,1081.406406,9.459388,493395.398221,0.990334,20.701403,16.836552,1.831990,0.075151,0.053789,92.652436,80.113041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706013,69.289164,69.046697,100.000000,18.456354,100.000000,100.000000,100.000000,13.000000,24.000000,24.054813,0.208227,16.820286,45.235780,54.618895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.604472,62.936978,70.573122,103.692587,101.306616,104.164035,54.766502,14.213959,67.757564,4.178876,63.287972,39.717903,102.846235,68.196461,101.699693,66.764587,51.956391,62.833003,-0.059590,0.038135,32.025740,-235.833859,76.646899,3.943997,15.645010,6.625535,14.462922,743.996718,9.446181,493349.307118,0.989444,20.692369,16.810702,1.830260,0.075803,0.053324,92.696401,80.094498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710356,69.288525,69.043282,100.000000,18.467339,100.000000,100.000000,100.000000,13.000000,24.000000,24.066296,0.210546,16.809504,44.672949,54.619898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.541577,62.945525,70.568440,103.691755,101.302511,104.162160,54.777303,14.215243,67.692002,4.179309,63.319127,39.812751,102.857531,68.200853,101.689398,66.817698,51.974624,62.891095,-0.059606,0.038155,32.025740,-235.837638,77.034217,3.944039,15.652655,6.604367,-1.542428,-79.329419,9.404241,493486.992058,0.988862,20.536896,16.756196,1.825510,0.075523,0.052698,92.683875,80.105982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.711715,69.266213,69.064056,100.000000,18.474296,100.000000,100.000000,100.000000,13.000000,24.000000,24.077454,0.209202,16.809179,45.163394,54.625061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
