OSU 80 Ton Compressor Load Stand
38.594621,62.959311,70.576548,103.696747,101.312073,104.150560,54.775644,14.212960,67.834688,4.179495,63.259245,39.685229,102.854563,68.182375,101.730044,66.836928,51.971586,62.849798,-0.059595,0.038150,32.025740,-235.836328,78.224135,3.943468,15.652331,6.631629,7.277967,374.328223,9.429108,493655.715099,0.990954,20.609618,16.827790,1.828107,0.075132,0.052595,92.666429,80.091153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725235,69.251084,69.064402,100.000000,18.477591,100.000000,100.000000,100.000000,13.000000,24.000000,24.088398,0.210456,16.812731,44.784041,54.624747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.662940,62.946352,70.647343,103.697024,101.297717,104.135242,54.877491,14.204683,67.831805,4.179401,63.238410,39.683287,102.846907,68.217612,101.685559,66.743088,51.979150,62.871557,-0.059687,0.038119,32.025740,-235.846075,76.300863,3.943372,15.666881,6.633414,14.888499,764.340110,9.455299,493652.082910,0.992512,20.701730,16.862725,1.830969,0.074092,0.052259,92.676065,80.087397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713129,69.234403,69.058936,100.000000,18.485587,100.000000,100.000000,100.000000,13.000000,24.000000,24.099953,0.208935,16.896699,45.196990,54.693059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.667188,62.946352,70.668762,103.697024,101.318954,104.136682,54.762945,14.219382,67.723435,4.179357,63.229617,39.787164,102.850950,68.346656,101.715221,66.852314,51.961698,62.875482,-0.059637,0.038131,32.025740,-235.831540,78.822496,3.943230,15.680999,6.644683,7.962650,409.638540,9.433642,493596.776583,0.990989,20.645034,16.827970,1.828663,0.074444,0.052763,92.673573,80.070107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716915,69.235699,69.083376,100.000000,18.500389,100.000000,100.000000,100.000000,13.000000,24.000000,24.110531,0.210908,16.857916,44.824770,54.627343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.640300,62.944422,70.639844,103.681771,101.337757,104.145772,54.911978,14.216099,67.733718,4.178587,63.268229,39.784369,102.856504,68.345501,101.726386,66.943559,51.998561,62.939291,-0.059656,0.038153,32.025740,-235.832208,77.203942,3.942640,15.673534,6.642159,5.180386,265.781696,9.418162,493460.321110,0.987081,20.541402,16.840322,1.827263,0.074334,0.051802,92.689315,80.082389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697781,69.229844,69.108279,100.000000,18.506421,100.000000,100.000000,100.000000,13.000000,24.000000,24.121413,0.209024,16.862189,45.076957,54.623291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.671654,62.946076,70.664294,103.676779,101.361029,104.142612,54.782430,14.219667,68.036866,4.178570,63.269085,39.759835,102.851688,68.298520,101.729165,66.794742,51.969759,62.941880,-0.059472,0.038165,32.025740,-235.830764,76.890982,3.942679,15.680440,6.638084,11.426811,587.643220,9.421125,493499.641147,0.989042,20.535768,16.861365,1.827616,0.075602,0.052257,92.709144,80.059040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678248,69.219023,69.091689,100.000000,18.513172,100.000000,100.000000,100.000000,13.000000,24.000000,24.136048,0.209962,16.854688,44.669457,54.627146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.712977,62.951866,70.671495,103.684821,101.360840,104.172758,54.857855,14.217098,67.764299,4.178766,63.249310,39.770099,102.871689,68.256037,101.725990,66.811731,51.948303,62.859486,-0.059344,0.038184,32.025740,-235.833823,78.600112,3.941903,15.672975,6.628113,17.675852,907.761024,9.427239,493480.519703,0.987182,20.569506,16.882870,1.828139,0.074684,0.052271,92.689903,80.050180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692804,69.212820,69.101406,100.000000,18.522905,100.000000,100.000000,100.000000,13.000000,24.000000,24.146998,0.209202,16.845763,45.101221,54.634522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.715662,62.944698,70.687612,103.698411,101.393197,104.205540,54.747483,14.216956,67.895560,4.178112,63.251874,39.811865,102.849629,68.316748,101.727503,66.901715,51.970846,62.958757,-0.059331,0.038171,32.025740,-235.832332,76.592627,3.941686,15.674562,6.662443,21.328134,1097.535810,9.418868,493510.348233,0.988622,20.529570,16.914040,1.827289,0.074999,0.052936,92.641473,80.015804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676524,69.191132,69.129308,100.000000,18.536362,100.000000,100.000000,100.000000,13.000000,24.000000,24.158205,0.208758,16.802274,44.859964,54.634867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.677081,62.944698,70.695258,103.698411,101.375701,104.210763,54.906866,14.216242,67.964798,4.177768,63.293251,39.804329,102.859068,68.267940,101.731755,66.937509,51.994423,62.907765,-0.059485,0.038165,32.025740,-235.836639,78.732393,3.941105,15.684082,6.604385,15.179667,778.871105,9.405532,493683.368807,0.986421,20.480586,16.860120,1.825525,0.074201,0.053507,92.650613,80.023437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692143,69.199699,69.119594,100.000000,18.540230,100.000000,100.000000,100.000000,13.000000,24.000000,24.168932,0.210636,16.863271,44.959100,54.612984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.733180,62.962895,70.676960,103.712000,101.375099,104.204111,54.750191,14.217384,67.834536,4.176937,63.263854,39.746018,102.868721,68.357418,101.728620,66.919908,51.950005,62.887196,-0.059609,0.038152,32.025740,-235.828963,78.281748,3.940439,15.698470,6.641798,3.191210,164.210046,9.410641,493785.035216,0.988629,20.469861,16.928382,1.825814,0.075792,0.052774,92.671722,80.032552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707570,69.202675,69.149595,100.000000,18.544635,100.000000,100.000000,100.000000,13.000000,24.000000,24.180533,0.209917,16.853372,45.079255,54.620075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.615227,62.952969,70.703296,103.712278,101.384864,104.218785,54.887813,14.222378,67.947072,4.176741,63.216338,39.802668,102.879178,68.351780,101.729891,66.964343,51.937122,62.925329,-0.059900,0.038166,32.025740,-235.828706,78.767735,3.940633,15.717006,6.615834,0.274799,14.104875,9.429462,493780.239446,0.986874,20.520995,16.858175,1.827833,0.075630,0.052852,92.693390,80.029523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707228,69.196102,69.162311,100.000000,18.552325,100.000000,100.000000,100.000000,13.000000,24.000000,24.191677,0.208625,16.851587,44.766541,54.631434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.730183,62.946904,70.708417,103.711446,101.389081,104.221864,54.809670,14.214387,67.984026,4.176661,63.229978,39.781682,102.842255,68.342316,101.723317,66.949833,51.910765,62.935130,-0.059957,0.038173,32.025740,-235.833757,78.998282,3.939545,15.709649,6.624922,13.207835,678.897864,9.400964,493834.718602,0.988127,20.464852,16.883777,1.824714,0.073768,0.051537,92.695344,79.995417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685050,69.185541,69.135244,100.000000,18.568376,100.000000,100.000000,100.000000,13.000000,24.000000,24.202382,0.210321,16.899872,44.784255,54.616594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.735507,62.946904,70.726520,103.711446,101.388842,104.221362,54.758697,14.235079,67.858442,4.176492,63.272465,39.768912,102.883779,68.301500,101.732499,66.888384,51.977024,62.929704,-0.060005,0.038126,32.025740,-235.817149,78.802136,3.939154,15.699480,6.657088,12.305882,633.125232,9.458899,493970.969254,0.989024,20.611330,16.931542,1.830969,0.074697,0.053109,92.703541,79.988972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.682952,69.172642,69.145745,100.000000,18.571203,100.000000,100.000000,100.000000,13.000000,24.000000,24.213166,0.209603,16.881842,45.339288,54.625494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.669267,62.961241,70.717523,103.717547,101.420158,104.193124,54.886273,14.217526,67.926694,4.175718,63.263009,39.724557,102.885096,68.293763,101.731017,66.876209,51.894449,63.049274,-0.060183,0.038131,32.025740,-235.831108,79.433629,3.938312,15.702293,6.637435,12.662939,649.981185,9.410508,493976.404085,0.987267,20.452830,16.966861,1.825667,0.075616,0.051734,92.607443,80.003831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670207,69.181904,69.191116,100.000000,18.580521,100.000000,100.000000,100.000000,13.000000,24.000000,24.228359,0.210682,16.894950,44.743567,54.624875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.756551,62.969237,70.734676,103.726699,101.423230,104.187436,54.895399,14.219239,67.831161,4.174290,63.335099,39.704828,102.891716,68.366471,101.749253,66.859831,51.948955,62.958592,-0.060141,0.038152,32.025740,-235.832009,78.517573,3.936494,15.713778,6.635361,10.334802,530.391102,9.412194,493841.186929,0.988034,20.445779,16.895641,1.825883,0.075304,0.053173,92.587863,80.017183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679577,69.200416,69.192594,100.000000,18.589530,100.000000,100.000000,100.000000,13.000000,24.000000,24.239778,0.207087,16.893670,44.904775,54.631965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.549821,62.979990,70.738801,103.742508,101.466136,104.175499,54.805140,14.217955,67.915027,4.173001,63.317591,39.893270,102.910600,68.333288,101.747362,66.914937,51.997221,63.031092,-0.060031,0.038150,32.025740,-235.832803,77.786316,3.935639,15.720612,6.672450,21.022693,1080.679856,9.436719,493921.255826,0.987333,20.547901,17.087481,1.828778,0.074337,0.052405,92.588610,80.015071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662256,69.199284,69.217035,100.000000,18.597978,100.000000,100.000000,100.000000,13.000000,24.000000,24.250996,0.208802,16.887972,44.791393,54.629733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.602399,62.986056,70.706826,103.758039,101.473475,104.183248,54.737722,14.210534,67.985893,4.172080,63.269663,39.823961,102.871633,68.378868,101.722733,66.830428,51.933464,62.964252,-0.060047,0.038156,32.025740,-235.841204,78.739575,3.934024,15.713183,6.642934,13.955603,718.276858,9.402523,493756.632048,0.984728,20.440248,16.950122,1.825102,0.075636,0.052698,92.539948,79.975953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631310,69.181612,69.196939,100.000000,18.601688,100.000000,100.000000,100.000000,13.000000,24.000000,24.262691,0.209693,16.899981,45.403828,54.629812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.648076,62.986056,70.726585,103.758039,101.457109,104.194639,54.752921,14.218097,68.082203,4.170130,63.284663,39.819341,102.904350,68.487691,101.735898,66.921436,51.920792,62.999893,-0.060157,0.038153,32.025740,-235.832661,77.278709,3.932932,15.717637,6.671079,-0.431889,-22.222611,9.491849,493714.945191,0.991989,20.725235,16.968105,1.834997,0.074358,0.051349,92.536759,79.989942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616740,69.186555,69.209029,100.000000,18.610213,100.000000,100.000000,100.000000,13.000000,24.000000,24.274279,0.211179,16.841923,45.458605,54.621354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.717335,62.989640,70.765881,103.756929,101.462119,104.216605,54.782688,14.218383,67.950431,4.169480,63.274350,39.864622,102.915649,68.404221,101.780829,66.970126,51.956054,63.042131,-0.060172,0.038150,32.025740,-235.833519,79.009620,3.931950,15.746413,6.654996,6.004563,308.793439,9.462886,493860.885699,0.991836,20.661448,16.970788,1.831669,0.075019,0.052667,92.561486,79.985091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.638445,69.207025,69.230698,100.000000,18.622260,100.000000,100.000000,100.000000,13.000000,24.000000,24.285823,0.209693,16.869167,45.127370,54.635594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.760831,62.984126,70.751075,103.753879,101.483086,104.241754,54.720949,14.203969,67.874565,4.167720,63.259536,39.901864,102.883161,68.361998,101.727878,67.011289,51.930759,63.035390,-0.060372,0.038185,32.025740,-235.846952,77.236355,3.930511,15.696217,6.651751,14.137605,727.867315,9.448601,493919.445867,0.990400,20.600823,17.016033,1.830016,0.074651,0.052456,92.528477,79.995072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644535,69.200658,69.225439,100.000000,18.631786,100.000000,100.000000,100.000000,13.000000,24.000000,24.297277,0.209827,16.899476,44.742063,54.623094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.692827,62.983574,70.734458,103.758871,101.496396,104.259759,54.768814,14.214530,68.060821,4.166712,63.317668,39.827469,102.905891,68.394969,101.778257,66.891466,51.988397,62.989306,-0.060398,0.038212,32.025740,-235.832961,77.770981,3.929348,15.697641,6.662948,13.039797,670.760507,9.429506,493927.821798,0.988162,20.512585,17.019353,1.827757,0.074507,0.052832,92.540180,80.010636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657362,69.197295,69.246600,100.000000,18.639215,100.000000,100.000000,100.000000,13.000000,24.000000,24.308487,0.207305,16.898412,44.968183,54.636185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.794338,62.995706,70.754141,103.766914,101.457859,104.267431,54.824313,14.215100,67.956301,4.165028,63.293603,39.849969,102.925113,68.370348,101.781907,66.988846,51.972313,63.119653,-0.060228,0.038212,32.025740,-235.832880,78.599909,3.927403,15.717511,6.664480,15.216227,781.922613,9.409506,494069.089803,0.988300,20.449473,17.038492,1.825324,0.075386,0.053151,92.500186,79.987696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643714,69.184470,69.241642,100.000000,18.647176,100.000000,100.000000,100.000000,13.000000,24.000000,24.323649,0.208007,16.900197,44.844091,54.622288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.501676,62.995706,70.798122,103.766914,101.438195,104.261869,54.760534,14.212104,68.097783,4.163461,63.256013,39.827480,102.931728,68.398923,101.757723,66.927992,51.947513,63.118615,-0.059947,0.038187,32.025740,-235.839634,76.324273,3.925675,15.710569,6.660820,9.897044,509.175850,9.436688,494070.837534,0.989485,20.538997,16.938752,1.828103,0.074938,0.052255,92.512516,79.995284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642286,69.190102,69.251403,100.000000,18.657062,100.000000,100.000000,100.000000,13.000000,24.000000,24.335525,0.207831,16.873440,45.520809,54.632398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.639716,62.991846,70.778028,103.769965,101.432671,104.267197,54.761162,14.210106,68.081076,4.162447,63.266538,39.838315,102.921966,68.335254,101.761548,66.896658,52.004890,63.081357,-0.059942,0.038209,32.025740,-235.837875,77.564730,3.924376,15.706873,6.657539,17.771798,914.299971,9.398405,494110.247578,0.985785,20.416714,17.073857,1.823826,0.074510,0.052476,92.507398,79.965895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635462,69.206948,69.271478,100.000000,18.668762,100.000000,100.000000,100.000000,13.000000,24.000000,24.346908,0.208536,16.925908,45.183170,54.626035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.623827,62.985504,70.764346,103.758594,101.451705,104.283191,54.720309,14.219667,68.089003,4.160814,63.235939,39.759835,102.924121,68.459979,101.772910,66.970270,51.960095,63.021051,-0.059826,0.038199,32.025740,-235.831908,77.395795,3.922659,15.733792,6.645116,21.241344,1093.612441,9.534118,494266.664978,0.995003,20.804979,17.097711,1.838832,0.074695,0.053256,92.526938,79.967264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636041,69.215419,69.277017,100.000000,18.677079,100.000000,100.000000,100.000000,13.000000,24.000000,24.358387,0.208315,16.893778,45.874408,54.627874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.667498,62.983850,70.840475,103.760535,101.468325,104.293509,54.852662,14.218954,68.168047,4.160021,63.287126,39.945762,102.933800,68.419678,101.797011,66.943317,51.950864,63.123996,-0.059569,0.038213,32.025740,-235.829517,76.424287,3.921893,15.734459,6.657250,14.061296,722.200227,9.470393,494110.189543,0.991187,20.617704,17.006332,1.831743,0.076908,0.052464,92.548454,79.986632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653987,69.236697,69.294969,100.000000,18.688986,100.000000,100.000000,100.000000,13.000000,24.000000,24.369586,0.207305,16.894752,45.413648,54.626409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.822227,62.983850,70.864632,103.760535,101.494769,104.298928,54.749369,14.222949,68.104379,4.159295,63.249235,39.879260,102.946473,68.529186,101.789299,66.987405,51.985959,63.138765,-0.059575,0.038215,32.025740,-235.828625,78.302161,3.920441,15.739219,6.642465,0.257163,13.233015,9.475325,494272.351250,0.992505,20.632450,16.996060,1.832142,0.074777,0.052904,92.589594,79.975879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686251,69.245719,69.294878,100.000000,18.700813,100.000000,100.000000,100.000000,13.000000,24.000000,24.380925,0.209425,16.891019,45.485495,54.636883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.681389,62.984953,70.834973,103.758316,101.520676,104.334006,54.821289,14.215386,68.142579,4.158052,63.243124,39.952590,102.933559,68.486943,101.792768,67.007385,51.912312,63.061335,-0.059522,0.038201,32.025740,-235.833412,77.043007,3.919676,15.740193,6.654924,2.273564,116.839004,9.474375,494317.737553,0.988994,20.572855,17.099270,1.832042,0.076009,0.052558,92.557374,79.976818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676567,69.232293,69.295829,100.000000,18.711611,100.000000,100.000000,100.000000,13.000000,24.000000,24.392353,0.208669,16.870699,45.702605,54.632388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.780401,62.980266,70.831259,103.756929,101.554656,104.357141,54.806415,14.215671,68.070298,4.157436,63.224892,39.867921,102.934007,68.507840,101.780812,67.059009,51.945428,63.097697,-0.059606,0.038226,32.025740,-235.837864,77.312831,3.919099,15.712228,6.673550,30.617378,1573.861803,9.413620,494203.598136,0.986636,20.367974,17.077649,1.825362,0.074964,0.053898,92.592989,79.978503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686580,69.225698,69.315393,100.000000,18.719762,100.000000,100.000000,100.000000,13.000000,24.000000,24.407381,0.209202,16.898610,44.949881,54.619426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
