OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 1, 2020
4:14:40 PM
14
1
Test Comments:
14
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
38.629167,61.764734,76.973341,107.453629,100.289284,103.486102,54.762760,14.217384,74.660663,4.194614,61.979903,39.307437,106.659826,74.844058,105.497860,73.656134,66.179718,70.453241,-0.060115,0.038144,32.025740,-235.830760,82.740062,3.966833,16.999148,7.253119,5.440292,279.876760,10.725331,461437.543495,0.983299,19.501813,9.368428,1.997489,0.075157,0.052185,94.101864,79.238015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754135,69.350598,73.997625,100.000000,45.010454,95.000000,81.954143,22.743481,13.000000,25.000000,38.484038,0.209291,18.136307,50.787778,54.716554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.916482,61.768869,76.921097,107.457237,100.251073,103.480035,54.917560,14.219952,74.589195,4.195179,61.985613,39.189802,106.648225,74.904536,105.478667,73.562382,66.205441,70.461033,-0.060060,0.038140,32.025740,-235.828845,82.313197,3.966865,17.010128,7.266660,14.973016,768.118169,10.675759,461270.761079,0.979996,19.358128,9.290793,1.991820,0.075438,0.051719,94.136454,79.269917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761123,69.370047,73.974384,100.000000,45.014516,95.000000,81.954143,22.761078,13.000000,25.000000,38.481466,0.211725,18.116510,50.911415,54.744278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.597218,61.775485,76.942273,107.462787,100.195230,103.473918,54.856530,14.221950,74.601489,4.195209,61.964606,39.274318,106.648340,74.903099,105.499105,73.694926,66.176480,70.472499,-0.059968,0.038111,32.025740,-235.828481,82.869771,3.967343,17.014456,7.264983,6.830352,350.788013,10.682019,461296.441471,0.981046,19.404593,9.281488,1.992622,0.074574,0.051564,94.163288,79.270125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767469,69.370167,73.984092,100.000000,45.017850,95.000000,81.954143,22.609863,13.000000,25.000000,38.478791,0.207919,18.119882,51.039064,54.737788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.554041,61.771902,76.943137,107.465562,100.168003,103.491129,54.792277,14.234223,74.586304,4.195601,61.993358,39.325413,106.663636,74.814276,105.480955,73.578283,66.208198,70.372952,-0.060133,0.038109,32.025740,-235.810327,82.530274,3.967512,16.996714,7.246592,14.068425,723.362706,10.547017,461073.746039,0.970410,19.028496,9.262305,1.976569,0.074852,0.052747,94.135088,79.247595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751055,69.352084,73.968856,100.000000,45.028282,95.000000,81.954143,22.772457,13.000000,25.000000,38.476410,0.209425,18.104664,49.814659,54.651448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.707980,61.771902,76.917567,107.465562,100.145319,103.507293,54.868840,14.224519,74.574312,4.195609,61.996179,39.296704,106.637931,74.939366,105.488679,73.717867,66.217691,70.438175,-0.060104,0.038115,32.025740,-235.828036,83.199636,3.967407,17.002015,7.287539,29.924934,1536.517147,10.688588,461280.286087,0.980158,19.457759,9.300891,1.993467,0.074639,0.052033,94.152350,79.240527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745818,69.362209,73.975787,100.000000,45.036284,95.000000,81.954143,22.791565,13.000000,25.000000,38.473666,0.208891,18.119557,51.407517,54.655480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.532306,61.781826,76.886662,107.454462,100.162400,103.496541,54.810746,14.229086,74.541125,4.195734,61.977160,39.212092,106.653452,74.888477,105.488287,73.579990,66.197390,70.463800,-0.059926,0.038145,32.025740,-235.825756,82.572778,3.968621,16.979278,7.256617,19.263602,990.151762,10.709043,461312.610556,0.982653,19.511538,9.185577,1.995722,0.075679,0.052382,94.163359,79.244749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.771973,69.376749,73.992425,100.000000,45.047116,95.000000,81.954143,22.722719,13.000000,25.000000,38.470548,0.210501,18.143790,51.135506,54.647917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.529561,61.781550,76.895082,107.458347,100.186989,103.471501,54.769938,14.244783,74.571368,4.196276,62.007210,39.064703,106.643752,74.816493,105.489330,73.621602,66.221657,70.360169,-0.060086,0.038162,32.025740,-235.805158,83.042221,3.968488,16.985679,7.243581,6.991891,359.651919,10.638920,461285.104435,0.977207,19.307244,9.230865,1.987124,0.074374,0.053739,94.116244,79.232120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758948,69.367870,73.974348,100.000000,45.048880,95.000000,81.954143,22.802896,13.000000,25.000000,38.468013,0.209469,18.108018,50.930541,54.642872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.661860,61.784307,76.858066,107.459457,100.182871,103.456874,54.780830,14.207537,74.511241,4.195615,62.016664,39.145386,106.642826,74.837156,105.477244,73.536603,66.226543,70.419234,-0.060068,0.038158,32.025740,-235.839790,83.974464,3.968141,16.972445,7.264063,-1.101751,-56.661067,10.707965,461383.253362,0.982997,19.550359,9.272678,1.995382,0.074748,0.053083,94.096765,79.230775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761302,69.381437,73.956889,100.000000,45.057187,95.000000,81.954143,22.802907,13.000000,25.000000,38.465484,0.207743,18.084939,50.868936,54.649550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.772218,61.790096,76.885835,107.465562,100.144221,103.446455,54.896483,14.224947,74.470958,4.196367,62.000952,39.186512,106.655715,74.801728,105.492546,73.551731,66.179548,70.307031,-0.060005,0.038172,32.025740,-235.824831,82.519040,3.968591,16.962853,7.239019,12.931452,663.640320,10.708087,461225.116376,0.983567,19.553732,9.161378,1.995742,0.074588,0.052909,94.082331,79.244826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800067,69.380772,73.957810,100.000000,45.066559,95.000000,81.954143,22.734807,13.000000,25.000000,38.463078,0.209380,18.105728,51.120047,54.737433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.578321,61.790096,76.881778,107.465562,100.129726,103.421148,54.749129,14.226660,74.610938,4.196355,62.005784,39.218763,106.659497,74.728682,105.494342,73.599566,66.201059,70.333230,-0.059858,0.038195,32.025740,-235.823608,83.688480,3.968313,16.980054,7.266497,12.340441,635.014261,10.641982,461084.492082,0.979595,19.380789,9.206108,1.987956,0.074546,0.051594,94.091457,79.255751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806088,69.354822,73.945674,100.000000,45.074762,95.000000,81.954143,22.676630,13.000000,25.000000,38.460816,0.208536,18.108613,51.226661,54.671816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.578732,61.795333,76.831416,107.477218,100.095270,103.394206,54.714336,14.222521,74.486019,4.196792,61.986647,39.237853,106.672755,74.716528,105.475345,73.531866,66.174387,70.371208,-0.059682,0.038206,32.025740,-235.824806,83.351008,3.968934,16.966260,7.252037,6.217192,320.127615,10.599076,461076.673701,0.974433,19.240369,9.158821,1.983014,0.075124,0.052188,94.086211,79.259445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818675,69.379873,73.963020,100.000000,45.077530,95.000000,81.954143,22.776852,13.000000,25.000000,38.458579,0.208095,18.117628,50.621198,54.736096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.717289,61.786788,76.806472,107.477218,100.045137,103.384229,54.816638,14.223377,74.491779,4.197451,61.981540,39.186567,106.659714,74.760407,105.475831,73.465413,66.204278,70.273793,-0.059609,0.038243,32.025740,-235.825420,83.891267,3.969018,16.963249,7.264262,18.188456,934.788673,10.679400,461025.706402,0.982136,19.497469,9.159336,1.992875,0.073943,0.052046,94.067135,79.244555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788883,69.367507,73.942669,100.000000,45.084244,95.000000,81.954143,22.777609,13.000000,25.000000,38.456210,0.208315,18.099003,51.211234,54.651281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.485759,61.793128,76.822721,107.476663,100.043199,103.359946,54.723618,14.223235,74.523833,4.197154,62.003105,39.245714,106.683343,74.728693,105.480373,73.537306,66.203793,70.303850,-0.059367,0.038242,32.025740,-235.829483,84.003541,3.968936,16.965539,7.277099,31.598529,1626.754622,10.666325,460964.476618,0.982506,19.502161,9.217923,1.991549,0.074635,0.053191,94.065455,79.258854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821837,69.383867,73.975642,100.000000,45.090984,95.000000,81.954143,22.703909,13.000000,25.000000,38.453462,0.208891,18.080251,51.257039,54.654861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.464037,61.805257,76.805205,107.481658,100.007689,103.338696,54.765000,14.223520,74.457109,4.197678,62.050785,39.194344,106.669339,74.722108,105.473916,73.555356,66.179045,70.221372,-0.059150,0.038263,32.025740,-235.830341,83.098132,3.968991,16.961807,7.255499,20.351971,1046.967949,10.600167,460776.346256,0.976756,19.309794,9.106141,1.983777,0.073749,0.052312,94.062071,79.279218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825073,69.374647,73.948638,100.000000,45.098960,95.000000,81.954143,22.821013,13.000000,25.000000,38.450453,0.209024,18.108469,50.885200,54.657231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.658382,61.805257,76.803098,107.481658,100.004642,103.314633,54.819797,14.238361,74.445147,4.198382,62.063197,39.173937,106.650180,74.660391,105.456317,73.468662,66.166890,70.242906,-0.059068,0.038242,32.025740,-235.808803,82.969230,3.968966,16.961518,7.272393,11.434605,587.643220,10.701319,460800.142877,0.984578,19.623583,9.131902,1.996134,0.074503,0.051925,94.043039,79.256166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826250,69.360045,73.939070,100.000000,45.105342,95.000000,81.954143,22.840303,13.000000,25.000000,38.448550,0.210141,18.105403,51.229254,54.654202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.657343,61.818765,76.776553,107.489151,99.996457,103.294124,54.838449,14.221094,74.387674,4.198660,62.014182,39.136040,106.647945,74.689091,105.452086,73.462314,66.174882,70.320808,-0.058929,0.038209,32.025740,-235.829337,83.558424,3.969477,16.970101,7.265957,3.569711,183.390958,10.705222,460780.068777,0.984263,19.664632,9.087271,1.996806,0.074035,0.052395,93.978542,79.268551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813543,69.365602,73.917253,100.000000,45.109581,95.000000,81.954143,22.741118,13.000000,25.000000,38.446791,0.209291,18.108324,51.215272,54.656444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.458831,61.811322,76.799961,107.495534,100.022812,103.282184,54.761867,14.235650,74.461558,4.199122,62.014689,39.169601,106.659857,74.671748,105.457245,73.495124,66.187059,70.267946,-0.058908,0.038232,32.025740,-235.815761,82.548016,3.969526,16.960797,7.264244,-1.697342,-87.321465,10.618184,460593.535228,0.977699,19.406353,9.117546,1.986713,0.073690,0.051903,93.956030,79.238678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818500,69.374715,73.916517,100.000000,45.115867,95.000000,81.954143,22.745616,13.000000,25.000000,38.444693,0.209827,18.087734,50.528833,54.653395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.534732,61.804982,76.756392,107.494979,100.015499,103.265622,54.749116,14.223520,74.391244,4.198965,62.027311,39.136679,106.675110,74.693971,105.468540,73.449909,66.163863,70.341844,-0.058762,0.038228,32.025740,-235.824787,83.267817,3.969184,17.002141,7.268391,11.637299,598.832085,10.611530,460506.745664,0.977233,19.421238,9.175071,1.986079,0.074128,0.052050,94.004999,79.267550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830679,69.397281,73.917484,100.000000,45.127176,95.000000,81.954143,22.852891,13.000000,25.000000,38.442266,0.209962,18.103402,50.702269,54.654546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.686583,61.804982,76.735562,107.494979,99.962749,103.236866,54.730791,14.225375,74.429709,4.199840,62.044207,39.149905,106.678495,74.734269,105.458381,73.454698,66.198293,70.321008,-0.058604,0.038234,32.025740,-235.821625,82.520284,3.969946,16.969812,7.259898,15.187447,781.777303,10.700877,460524.171465,0.983940,19.677628,9.118441,1.996940,0.073788,0.052617,94.034303,79.255489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824664,69.380052,73.900391,100.000000,45.126610,95.000000,81.954143,22.812712,13.000000,25.000000,38.439825,0.210908,18.086039,50.998546,54.656188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.506708,61.814354,76.764744,107.494701,99.932869,103.193521,54.780517,14.221808,74.462261,4.200576,62.036724,39.135454,106.674545,74.738717,105.463590,73.354810,66.175377,70.334908,-0.058643,0.038243,32.025740,-235.829767,83.571374,3.970405,16.982993,7.280741,6.764378,347.881814,10.657290,460447.551172,0.981897,19.570288,9.203771,1.991876,0.074831,0.052434,94.090398,79.286277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822203,69.412885,73.892961,100.000000,45.133594,95.000000,81.954143,22.733737,13.000000,25.000000,38.437911,0.209113,18.099958,50.758292,54.648449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.691376,61.810771,76.772743,107.497476,99.902501,103.168071,54.866490,14.221808,74.426305,4.201498,62.006397,39.107189,106.658431,74.639421,105.475342,73.473784,66.196672,70.231576,-0.058463,0.038261,32.025740,-235.832544,82.103435,3.971118,16.993919,7.251695,16.750424,860.099363,10.584394,460172.177006,0.977778,19.368683,9.151829,1.983519,0.074761,0.053443,94.113034,79.268258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839423,69.403954,73.910349,100.000000,45.141599,95.000000,81.954143,22.831109,13.000000,25.000000,38.435763,0.207787,18.139553,50.184998,54.740040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.642129,61.800020,76.759668,107.497199,99.875457,103.156764,54.784632,14.223092,74.370877,4.202892,61.986250,39.099540,106.663804,74.759958,105.462793,73.333278,66.147733,70.241023,-0.058434,0.038234,32.025740,-235.830116,83.573638,3.972117,16.973599,7.248954,35.736657,1837.744659,10.663719,460131.273424,0.981445,19.616933,9.186427,1.993542,0.073820,0.052358,94.133843,79.273418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817223,69.392954,73.865564,100.000000,45.148370,95.000000,81.954143,22.735196,13.000000,25.000000,38.433455,0.210051,18.109749,50.995018,54.743629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.588484,61.804155,76.702571,107.495256,99.858741,103.115026,54.740160,14.222807,74.405240,4.203208,61.995800,39.070665,106.680409,74.570241,105.481419,73.459300,66.217729,70.161239,-0.058384,0.038217,32.025740,-235.827134,83.974233,3.972270,16.987825,7.288909,9.469852,487.379359,10.582892,459873.006131,0.974593,19.368118,9.078230,1.984234,0.073530,0.051730,94.129791,79.289818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901778,69.381635,73.872981,100.000000,45.153358,95.000000,81.954143,22.766737,13.000000,25.000000,38.430058,0.210321,18.106593,50.931461,54.734070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.430685,61.804155,76.730658,107.495256,99.823971,103.099558,54.771535,14.225946,74.471957,4.202728,61.982556,39.075267,106.673031,74.612314,105.473232,73.424955,66.193210,70.290074,-0.058368,0.038202,32.025740,-235.829222,81.765266,3.972060,16.990097,7.244681,-1.344515,-69.157723,10.600134,459928.351950,0.977264,19.422678,9.135117,1.986424,0.073908,0.051856,94.114928,79.300967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914416,69.365213,73.859418,100.000000,45.155388,95.000000,81.954143,22.800161,13.000000,25.000000,38.427911,0.210186,18.117862,50.464505,54.740040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.536817,61.798366,76.775526,107.497754,99.812463,103.102532,54.853287,14.240359,74.417236,4.203565,61.978839,39.184219,106.676633,74.597773,105.469667,73.529332,66.209074,70.309548,-0.058289,0.038196,32.025740,-235.807295,82.754553,3.972322,16.986563,7.273800,7.350526,377.525042,10.607403,459640.533287,0.979144,19.498028,8.997964,1.987706,0.074420,0.053550,94.093972,79.282115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891614,69.368973,73.856967,100.000000,45.162873,95.000000,81.954143,22.887985,13.000000,25.000000,38.425432,0.209782,18.091971,50.434370,54.656749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.611664,61.791198,76.746459,107.503304,99.805886,103.082666,54.829101,14.225946,74.348234,4.203321,62.018338,39.108079,106.674803,74.591866,105.471021,73.358786,66.176962,70.238653,-0.058011,0.038193,32.025740,-235.825955,82.359001,3.971919,16.963339,7.252939,14.818810,761.433911,10.679841,459704.027737,0.982788,19.707953,9.130902,1.996599,0.073732,0.052635,94.111301,79.288659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890949,69.340901,73.847031,100.000000,45.175298,95.000000,81.954143,22.832645,13.000000,25.000000,38.423098,0.209024,18.099489,50.811378,54.653120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.475673,61.798641,76.704216,107.493868,99.751434,103.058034,54.726707,14.224091,74.449672,4.204081,62.024002,39.066102,106.673342,74.582159,105.459197,73.354649,66.211808,70.291810,-0.057891,0.038189,32.025740,-235.827320,81.947944,3.972319,16.972012,7.268625,11.364379,585.027641,10.643074,459622.919645,0.978411,19.560900,9.131413,1.992264,0.074765,0.052083,94.135355,79.304919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871166,69.329825,73.843155,100.000000,45.177962,95.000000,81.954143,22.795662,13.000000,25.000000,38.420446,0.206651,18.105674,50.733890,54.651625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.517497,61.798641,76.670609,107.493868,99.708769,103.041074,54.748335,14.203827,74.359456,4.204342,62.034772,39.142975,106.688328,74.552898,105.472615,73.287610,66.213012,70.251630,-0.057838,0.038193,32.025740,-235.845461,83.266234,3.972266,16.980144,7.247151,6.500613,334.513299,10.602621,459545.894510,0.976582,19.454290,9.103894,1.987650,0.074072,0.052250,94.152258,79.328268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857749,69.375368,73.853849,100.000000,45.181422,95.000000,81.954143,22.871444,13.000000,25.000000,38.418331,0.210456,18.089140,50.724412,54.649629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.591577,61.809668,76.707139,107.503859,99.689421,103.010469,54.729501,14.222949,74.383809,4.204520,62.037017,39.127499,106.681065,74.610626,105.473310,73.320422,66.220261,70.272385,-0.057786,0.038199,32.025740,-235.827482,81.683953,3.972460,16.968857,7.247169,8.180792,421.118025,10.650480,459451.356913,0.981939,19.642523,9.113764,1.993577,0.073921,0.053336,94.139506,79.325557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851832,69.354913,73.848643,100.000000,45.182770,95.000000,81.954143,22.854524,13.000000,25.000000,38.416405,0.210862,18.139643,51.538425,54.654310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.387805,61.815733,76.711549,107.507744,99.656002,102.979655,54.750312,14.224376,74.321822,4.204606,61.968471,39.082631,106.645966,74.656712,105.421809,73.379381,66.203688,70.325233,-0.057712,0.038224,32.025740,-235.824095,84.165720,3.972012,16.968208,7.272574,16.949341,872.160088,10.624034,459351.387702,0.980236,19.586869,9.078763,1.990540,0.074551,0.051562,94.046387,79.311698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826418,69.295432,73.814866,100.000000,45.193215,95.000000,81.954143,22.822275,13.000000,25.000000,38.414202,0.210636,18.106088,50.481019,54.650327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.441432,61.807738,76.725579,107.505802,99.633314,102.968107,54.710129,14.236078,74.359020,4.204311,61.986177,39.175714,106.686727,74.628172,105.468621,73.364843,66.222258,70.239317,-0.057511,0.038236,32.025740,-235.816150,83.873946,3.972114,16.983768,7.246484,22.978470,1183.268676,10.596478,459176.535527,0.978270,19.499432,9.088973,1.987665,0.074124,0.052422,94.086966,79.319315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844874,69.342968,73.842774,100.000000,45.196793,95.000000,81.954143,22.934936,13.000000,25.000000,38.412268,0.208802,18.077186,50.253071,54.657024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.510441,61.808290,76.688725,107.494701,99.623126,102.969455,54.812345,14.237220,74.452504,4.204620,62.016085,39.035860,106.695190,74.610338,105.463948,73.449919,66.206377,70.272780,-0.057293,0.038221,32.025740,-235.810108,81.867909,3.972460,16.987807,7.249206,19.874821,1021.538709,10.682552,459187.675790,0.983242,19.776690,9.149985,1.998331,0.074460,0.051348,94.069167,79.325837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.851213,69.337683,73.862142,100.000000,45.202795,95.000000,81.954143,22.918594,13.000000,25.000000,38.409070,0.209603,18.102645,50.715607,54.646983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.708850,61.808290,76.694506,107.494701,99.604328,102.970455,54.873932,14.222807,74.344114,4.204684,61.985743,39.174625,106.682952,74.570405,105.460854,73.457345,66.153894,70.261305,-0.057267,0.038211,32.025740,-235.829258,83.568131,3.972169,16.971724,7.276054,17.468760,896.862778,10.660676,459060.067048,0.982348,19.697218,9.059158,1.995908,0.074290,0.052806,94.068790,79.340639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825994,69.336535,73.858452,100.000000,45.207655,95.000000,81.954143,22.878544,13.000000,25.000000,38.406867,0.211497,18.105295,51.056379,54.650652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.606755,61.805809,76.727831,107.495534,99.576609,102.962844,54.741374,14.224234,74.353223,4.204878,62.001131,39.160946,106.690444,74.555801,105.471946,73.416723,66.223902,70.219147,-0.057170,0.038201,32.025740,-235.828484,83.153340,3.972484,16.973491,7.257158,2.707885,139.362046,10.623425,459061.381555,0.978628,19.605904,9.103189,1.991375,0.074164,0.052467,94.105102,79.345560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864107,69.334805,73.860512,100.000000,45.217148,95.000000,81.954143,22.775164,13.000000,25.000000,38.404557,0.209827,18.140202,50.683454,54.653592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.594082,61.808565,76.731150,107.495534,99.592656,102.929292,54.766634,14.225946,74.411812,4.205711,61.979758,39.200344,106.700193,74.688872,105.470953,73.363838,66.189158,70.214004,-0.057120,0.038204,32.025740,-235.821708,83.551202,3.972938,16.987717,7.269220,5.757049,296.151474,10.539427,459061.767069,0.972113,19.342478,9.146020,1.981317,0.073700,0.051477,94.123512,79.356077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858093,69.352873,73.868619,100.000000,45.226232,95.000000,81.954143,22.832079,13.000000,25.000000,38.402309,0.210998,18.094856,49.832412,54.733637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.535812,61.794782,76.736771,107.503859,99.593579,102.884953,54.717131,14.236649,74.443434,4.206000,61.933372,39.159391,106.666453,74.585556,105.465446,73.490745,66.193119,70.284779,-0.056962,0.038205,32.025740,-235.811658,83.663390,3.973015,17.009371,7.263883,15.400967,792.966169,10.589136,458943.641865,0.977181,19.475418,9.040541,1.987420,0.073949,0.052059,94.105155,79.330429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841567,69.338413,73.861806,100.000000,45.233146,95.000000,81.954143,22.839959,13.000000,25.000000,38.400184,0.210591,18.099814,50.466006,54.658254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.442576,61.794782,76.701225,107.503859,99.574188,102.876817,54.749602,14.224804,74.362946,4.206606,61.897180,39.119933,106.672463,74.605447,105.445564,73.421858,66.232713,70.194416,-0.057088,0.038192,32.025740,-235.823340,82.867404,3.973486,16.988456,7.278361,8.844584,455.120552,10.591773,458871.066898,0.976765,19.495003,9.070957,1.988158,0.075285,0.053142,94.075703,79.336179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870248,69.338459,73.868007,100.000000,45.239336,95.000000,81.954143,22.878132,13.000000,25.000000,38.397410,0.211953,18.100048,50.198438,54.646727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.437741,61.774934,76.693662,107.500529,99.510304,102.881951,54.735357,14.224519,74.335530,4.206438,61.934182,39.113475,106.683694,74.689899,105.479929,73.380827,66.202681,70.229717,-0.056999,0.038151,32.025740,-235.822808,83.301121,3.972886,17.012004,7.274359,12.334514,634.868951,10.613117,458679.006323,0.978795,19.558654,9.126540,1.991311,0.073892,0.051513,94.103519,79.324660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874911,69.362226,73.873349,100.000000,45.237887,95.000000,81.954143,22.932981,13.000000,25.000000,38.394307,0.209559,18.145828,50.396759,54.746708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.677505,61.775210,76.704233,107.505247,99.454027,102.908466,54.745675,14.225518,74.411710,4.206212,61.928823,39.105215,106.701862,74.575407,105.479001,73.399591,66.211066,70.277403,-0.056852,0.038124,32.025740,-235.823770,82.130640,3.972930,16.999941,7.287178,32.568491,1676.014693,10.645504,458614.385604,0.980707,19.682738,9.010913,1.995216,0.074384,0.052279,94.113252,79.341537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858174,69.344649,73.880421,100.000000,45.246196,95.000000,81.954143,22.940372,13.000000,25.000000,38.391703,0.211225,18.152805,50.225676,54.742223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.665030,61.776864,76.722223,107.512462,99.449173,102.928519,54.775398,14.228658,74.390498,4.206523,61.958642,39.167481,106.683412,74.693547,105.490803,73.266318,66.212179,70.303886,-0.056753,0.038098,32.025740,-235.824551,82.983184,3.973294,16.990169,7.300593,14.018887,721.037747,10.645977,458671.599796,0.981096,19.669331,9.070656,1.995270,0.074627,0.052884,94.090523,79.347147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856355,69.331616,73.849719,100.000000,45.259450,95.000000,81.954143,22.887022,13.000000,25.000000,38.388243,0.210772,18.106125,50.801878,54.649019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.628001,61.784582,76.694571,107.512184,99.450985,102.934934,54.749345,14.200973,74.288612,4.205831,61.964814,39.102761,106.682927,74.686146,105.489520,73.318981,66.197108,70.275548,-0.056737,0.038070,32.025740,-235.848315,83.445955,3.972644,17.001023,7.269418,0.350350,18.028243,10.547607,458648.012154,0.974579,19.350945,9.102388,1.983174,0.074681,0.051920,94.102965,79.349132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.883240,69.331941,73.852542,100.000000,45.266315,95.000000,81.954143,22.825139,13.000000,25.000000,38.385714,0.211225,18.123632,49.935466,54.750966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.507268,61.784582,76.738373,107.512184,99.454880,102.926210,54.740980,14.228515,74.454096,4.205415,61.966665,39.169450,106.675173,74.634350,105.497692,73.461423,66.219799,70.313701,-0.056669,0.038042,32.025740,-235.819793,82.695556,3.972084,16.990746,7.282004,2.552577,131.369999,10.558686,458744.703144,0.974584,19.369143,9.123546,1.984279,0.074298,0.052059,94.061585,79.368196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906690,69.325508,73.866359,100.000000,45.269037,95.000000,81.954143,22.849130,13.000000,25.000000,38.383444,0.207174,18.114887,50.095327,54.656503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.535357,61.788993,76.707893,107.510797,99.481439,102.914471,54.791472,14.225375,74.360739,4.204802,61.966414,39.125052,106.705918,74.577554,105.479876,73.406130,66.215797,70.293094,-0.056370,0.038050,32.025740,-235.826036,84.332488,3.970958,16.980558,7.268896,10.589363,544.486167,10.569848,458831.318573,0.976140,19.425987,9.114787,1.985466,0.073700,0.051560,94.100886,79.356867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913450,69.347222,73.867349,100.000000,45.274549,95.000000,81.954143,22.914896,13.000000,25.000000,38.381113,0.210772,18.103222,50.040766,54.654477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.406550,61.781274,76.698896,107.508854,99.488773,102.884147,54.803029,14.229228,74.375052,4.203904,61.935165,39.114773,106.691684,74.594821,105.482752,73.319530,66.197832,70.287316,-0.056265,0.038018,32.025740,-235.817282,81.936112,3.969974,16.974933,7.274485,15.744554,809.386193,10.629771,458813.289308,0.979522,19.586416,9.124177,1.992828,0.074068,0.052251,94.124244,79.339584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.907316,69.313675,73.854912,100.000000,45.280306,95.000000,81.954143,22.906997,13.000000,25.000000,38.378670,0.210276,18.096154,51.308456,54.657152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.524946,61.775761,76.716589,107.501639,99.461239,102.861262,54.764201,14.241644,74.388121,4.203614,61.917901,39.155452,106.684776,74.679378,105.476230,73.542188,66.230548,70.304955,-0.056286,0.038032,32.025740,-235.809604,83.827627,3.969443,16.988330,7.299367,8.886488,457.154891,10.610383,458759.435574,0.977746,19.553468,9.110854,1.990585,0.073909,0.051590,94.112747,79.302854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887244,69.327642,73.839424,100.000000,45.286039,95.000000,81.954143,22.981304,13.000000,25.000000,38.375886,0.207524,18.101978,50.340602,54.652766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.599468,61.775761,76.700457,107.501639,99.479122,102.852001,54.741734,14.226660,74.334075,4.203111,61.910737,39.148590,106.685920,74.688768,105.457850,73.422898,66.218788,70.260425,-0.056223,0.038012,32.025740,-235.823281,82.579653,3.969127,16.980631,7.255661,7.516280,386.824878,10.660960,458716.747709,0.980783,19.717239,9.123960,1.997026,0.074103,0.052166,94.148166,79.311383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882627,69.322192,73.814136,100.000000,45.291285,95.000000,81.954143,22.922382,13.000000,25.000000,38.373131,0.209336,18.134072,50.699856,54.657742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.712374,61.773556,76.677992,107.489983,99.484604,102.814788,54.834891,14.226945,74.435855,4.202966,61.930712,39.081789,106.708665,74.559821,105.491395,73.490982,66.172534,70.293358,-0.056149,0.038014,32.025740,-235.825446,82.402095,3.969420,16.978719,7.272610,17.812695,915.171831,10.610907,458481.904115,0.977981,19.554081,9.106076,1.991348,0.075117,0.052107,94.146960,79.313850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887682,69.330572,73.841817,100.000000,45.297424,95.000000,81.954143,22.886257,13.000000,25.000000,38.370455,0.211089,18.079656,51.131050,54.657123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.396022,61.767767,76.709662,107.479715,99.481399,102.801906,54.771135,14.232225,74.329998,4.202719,61.900545,39.089343,106.694923,74.657854,105.487590,73.385763,66.213164,70.176697,-0.056123,0.038056,32.025740,-235.815266,83.310622,3.968997,16.982470,7.234097,31.024243,1595.803604,10.574524,458423.459900,0.976249,19.455045,9.080385,1.987086,0.075402,0.052715,94.132230,79.309538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872515,69.316641,73.826324,100.000000,45.300018,95.000000,81.954143,22.828426,13.000000,25.000000,38.367834,0.208227,18.101455,50.514692,54.650465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.429412,61.765286,76.704675,107.477773,99.459715,102.786790,54.725976,14.226517,74.355016,4.201916,61.966405,39.095330,106.708851,74.668504,105.502341,73.325294,66.247459,70.165439,-0.055955,0.038020,32.025740,-235.823751,81.993444,3.968483,16.980937,7.248197,20.385454,1049.438218,10.517617,458283.847366,0.971155,19.303076,9.154339,1.980710,0.074923,0.052831,94.121456,79.347008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872107,69.322461,73.828099,100.000000,45.309907,95.000000,81.954143,22.836667,13.000000,25.000000,38.364060,0.207919,18.095883,49.825582,54.653022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.533913,61.773004,76.681141,107.487763,99.434034,102.753578,54.885266,14.227373,74.366169,4.202091,61.990489,39.134197,106.706934,74.597383,105.497232,73.364939,66.216576,70.169560,-0.055892,0.038035,32.025740,-235.822895,82.616424,3.968595,16.958832,7.269689,20.490084,1051.763178,10.658718,458306.508288,0.980828,19.717766,9.015546,1.997854,0.074808,0.052298,94.123026,79.355171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882556,69.315892,73.795834,100.000000,45.316312,95.000000,81.954143,22.983794,13.000000,25.000000,38.361262,0.208051,18.092205,51.187956,54.646875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.440185,61.773004,76.694327,107.487763,99.455877,102.719350,54.739372,14.231512,74.396947,4.201651,61.949786,39.101137,106.683754,74.630967,105.465244,73.391243,66.170386,70.226915,-0.055945,0.038039,32.025740,-235.816633,82.206466,3.967931,16.975582,7.253714,10.745871,553.059453,10.641675,458152.412344,0.980563,19.670780,8.971770,1.995989,0.074614,0.051756,94.091619,79.337181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.844262,69.277572,73.765746,100.000000,45.320533,95.000000,81.954143,22.932606,13.000000,25.000000,38.358858,0.211225,18.105331,51.181884,54.648409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.305188,61.779896,76.700858,107.502749,99.485838,102.720651,54.710185,14.223520,74.233527,4.201364,61.950669,39.076577,106.682387,74.611688,105.468656,73.383251,66.190441,70.184806,-0.055942,0.038036,32.025740,-235.826584,81.717645,3.967944,16.986184,7.282545,4.746538,244.421134,10.588737,458018.605841,0.974550,19.539400,9.006124,1.989965,0.073703,0.051587,94.064228,79.324918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.853626,69.299400,73.766622,100.000000,45.326591,95.000000,81.954143,22.987662,13.000000,25.000000,38.356484,0.210682,18.058560,50.894961,54.652196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.614979,61.776864,76.690175,107.511074,99.500086,102.739148,54.739304,14.226802,74.315586,4.200709,61.993520,39.088143,106.683819,74.500133,105.468099,73.439827,66.241699,70.111202,-0.055945,0.038018,32.025740,-235.818891,82.801202,3.966956,16.973202,7.237324,-1.775696,-91.390144,10.628157,458004.810034,0.979402,19.664145,9.100593,1.995160,0.074459,0.052413,94.074720,79.345849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857610,69.312524,73.794713,100.000000,45.334842,95.000000,81.954143,23.064715,13.000000,25.000000,38.353936,0.210096,18.109370,50.316818,54.655589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.555448,61.784307,76.660893,107.507189,99.486977,102.761212,54.759584,14.227516,74.284266,4.199753,61.969002,39.171538,106.679117,74.556793,105.464982,73.280007,66.175466,70.228143,-0.055905,0.038031,32.025740,-235.824222,82.182891,3.966197,16.972643,7.258835,5.439976,279.876760,10.688245,458052.071021,0.983693,19.851119,9.045095,2.002362,0.074302,0.051614,94.063448,79.301961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849800,69.308861,73.769541,100.000000,45.335700,95.000000,81.954143,22.908630,13.000000,25.000000,38.351254,0.209738,18.102753,50.731763,54.649078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.377398,61.784307,76.618784,107.507189,99.465648,102.763148,54.751338,14.199831,74.268348,4.199559,61.931398,39.197944,106.700222,74.456313,105.457034,73.331856,66.187391,70.210416,-0.056071,0.038037,32.025740,-235.853867,83.432739,3.965999,16.982217,7.258744,14.309246,736.295291,10.554249,457867.970653,0.974800,19.435554,8.931845,1.986021,0.075128,0.052478,94.062082,79.311243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831147,69.274830,73.761120,100.000000,45.340159,95.000000,81.954143,22.946990,13.000000,25.000000,38.348973,0.211225,18.106179,50.235322,54.646580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.476986,61.781274,76.678426,107.501639,99.490575,102.757668,54.787709,14.223806,74.403787,4.198933,61.933433,39.135990,106.722525,74.518893,105.487348,73.401301,66.232352,70.194560,-0.055979,0.038069,32.025740,-235.826462,82.501093,3.965209,16.973202,7.244320,12.527166,644.168787,10.576479,458136.186764,0.976296,19.522073,9.096547,1.988328,0.075031,0.052818,94.104004,79.318996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863547,69.306837,73.774707,100.000000,45.344988,95.000000,81.954143,23.046847,13.000000,25.000000,38.346365,0.208404,18.149686,50.427205,54.656690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.604647,61.769145,76.679499,107.498031,99.491575,102.737277,54.825927,14.219667,74.349147,4.198646,61.899549,39.005962,106.701776,74.533403,105.480907,73.444426,66.186745,70.244780,-0.055976,0.038073,32.025740,-235.829457,83.464323,3.965314,16.988005,7.300124,5.927296,304.579451,10.644801,458215.192982,0.981368,19.759144,9.069703,1.996456,0.074081,0.051994,94.048544,79.317585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837333,69.286419,73.774526,100.000000,45.352860,95.000000,81.954143,22.996341,13.000000,25.000000,38.343834,0.210096,18.117790,50.395615,54.653425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.483438,61.755637,76.685574,107.496089,99.471630,102.751167,54.758504,14.224234,74.279676,4.198137,61.911780,39.054224,106.730126,74.578539,105.482211,73.474092,66.215665,70.159564,-0.056296,0.038050,32.025740,-235.822277,83.379152,3.965055,16.995794,7.267399,15.277044,785.991292,10.613263,458047.694814,0.977909,19.623408,9.011395,1.992839,0.073797,0.051503,94.056371,79.345656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.848237,69.294424,73.774689,100.000000,45.361491,95.000000,81.954143,22.963352,13.000000,25.000000,38.339874,0.209648,18.149704,50.926474,54.650484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
