OSU 80 Ton Compressor Load Stand
38.313691,61.730276,76.507577,107.492203,99.205846,102.568581,54.693378,14.231654,74.241171,4.102962,61.907924,38.920649,106.646332,74.464252,105.411017,73.188966,66.176797,70.066429,-0.057545,0.038049,32.025740,-235.819757,82.842275,3.873923,16.985282,7.278524,14.415401,742.543619,10.574202,457424.954188,0.976940,19.599541,9.009258,1.989969,0.074980,0.052077,94.124860,79.572473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673226,69.337342,73.709307,100.000000,45.882703,95.000000,81.954143,23.810987,13.000000,25.000000,37.913095,0.208095,18.096280,50.739044,54.650730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.366269,61.727520,76.534472,107.490816,99.201586,102.556816,54.731075,14.232225,74.191893,4.102861,61.935429,38.964753,106.654157,74.410677,105.412480,73.205183,66.203931,69.960567,-0.057597,0.038054,32.025740,-235.815756,82.297243,3.873878,17.011300,7.282436,13.510709,695.463197,10.508402,457279.530393,0.972997,19.415054,8.999627,1.982205,0.075545,0.054121,94.123290,79.567184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689279,69.364197,73.729595,100.000000,45.886767,95.000000,81.954143,23.966202,13.000000,25.000000,37.909872,0.206218,18.143592,50.551586,54.653838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.500651,61.733584,76.534479,107.490261,99.201906,102.565265,54.768935,14.224234,74.349464,4.103108,61.969897,38.997858,106.675219,74.359499,105.447528,73.190183,66.152607,69.988325,-0.057862,0.038056,32.025740,-235.826198,81.685074,3.874498,17.008073,7.255427,14.678255,755.040274,10.628357,457328.173124,0.982182,19.790142,8.959014,1.996873,0.074088,0.052512,94.164788,79.569583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690086,69.364175,73.735729,100.000000,45.893295,95.000000,81.954143,23.952233,13.000000,25.000000,37.905890,0.209469,18.125724,51.074582,54.647691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.368779,61.744887,76.503739,107.503304,99.188075,102.566396,54.755861,14.226374,74.153028,4.103556,61.980805,38.910496,106.699310,74.372927,105.459707,73.106760,66.185205,70.023603,-0.057807,0.038070,32.025740,-235.823894,82.969806,3.874600,17.003457,7.300827,13.401035,689.505490,10.609867,457190.484145,0.979930,19.717203,8.842589,1.994837,0.074787,0.052584,94.203206,79.577059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686999,69.359010,73.717642,100.000000,45.899542,95.000000,81.954143,23.885661,13.000000,25.000000,37.902806,0.208139,18.146981,51.449823,54.650356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.351476,61.742406,76.490823,107.515792,99.197740,102.552676,54.841321,14.223948,74.183126,4.102992,61.950947,38.964111,106.676129,74.406817,105.477530,73.096022,66.237810,70.077822,-0.058022,0.038083,32.025740,-235.828116,82.918269,3.874367,17.010273,7.287503,7.261236,373.020434,10.552852,457264.148732,0.975647,19.544222,8.917336,1.987875,0.075068,0.052518,94.212579,79.578795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701829,69.377998,73.719390,100.000000,45.898413,95.000000,81.954143,23.962757,13.000000,25.000000,37.900224,0.206782,18.131692,50.378963,54.654910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.374208,61.742406,76.504931,107.515792,99.199339,102.516216,54.844313,14.226517,74.153661,4.103125,61.988344,38.984223,106.681148,74.472038,105.433543,73.204527,66.192757,70.008075,-0.058221,0.038077,32.025740,-235.822117,83.815438,3.874724,17.015844,7.277803,10.328014,530.536412,10.603890,457291.931674,0.979551,19.731222,8.914497,1.993906,0.075629,0.052154,94.209710,79.558645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671368,69.348771,73.714800,100.000000,45.900447,95.000000,81.954143,23.982795,13.000000,25.000000,37.897171,0.208846,18.186630,50.946220,54.653395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.466867,61.745714,76.519459,107.513572,99.219608,102.496656,54.736923,14.235079,74.102242,4.103334,61.976769,38.871932,106.678849,74.402571,105.472285,73.191576,66.181995,70.100053,-0.058407,0.038093,32.025740,-235.816495,82.554951,3.875183,16.984615,7.289667,21.530116,1108.143435,10.607266,457136.385697,0.978365,19.751828,8.907605,1.994469,0.074890,0.052566,94.211395,79.565692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690969,69.358413,73.739247,100.000000,45.907582,95.000000,81.954143,23.981636,13.000000,25.000000,37.894311,0.209246,18.142041,51.296938,54.656552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.249807,61.750124,76.495929,107.517180,99.208397,102.504672,54.801177,14.222236,74.140391,4.104395,61.972444,38.898885,106.681683,74.368297,105.453605,73.158197,66.199750,70.068927,-0.058426,0.038085,32.025740,-235.827869,83.158032,3.876696,17.004954,7.252181,32.508234,1671.219464,10.596452,457047.294687,0.977337,19.721498,8.893847,1.993655,0.074989,0.052073,94.175731,79.578660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685625,69.361787,73.714710,100.000000,45.909931,95.000000,81.954143,23.942518,13.000000,25.000000,37.891367,0.206956,18.145395,50.738017,54.653454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.293093,61.748470,76.464737,107.523562,99.203984,102.486358,54.761524,14.228515,74.142420,4.105592,61.956218,38.981997,106.669041,74.416781,105.448113,73.178655,66.159325,69.976608,-0.058358,0.038069,32.025740,-235.818649,82.713666,3.877543,16.995993,7.286692,36.221519,1863.464519,10.557672,456937.768947,0.976522,19.601319,8.982154,1.989230,0.074297,0.051723,94.203570,79.575377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679904,69.369768,73.700663,100.000000,45.907299,95.000000,81.954143,24.067705,13.000000,25.000000,37.888620,0.208625,18.146134,50.455670,54.651960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.400484,61.742406,76.482579,107.527170,99.213694,102.471993,54.691049,14.225375,74.182919,4.106349,61.931027,38.949944,106.683144,74.396956,105.432354,73.107065,66.206189,69.948820,-0.058410,0.038062,32.025740,-235.825383,81.951186,3.878710,16.995812,7.272213,13.244130,682.239993,10.647543,457059.301749,0.981458,19.895365,8.938166,1.999904,0.074916,0.051854,94.186806,79.568177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689224,69.354176,73.692174,100.000000,45.909859,95.000000,81.954143,24.060193,13.000000,25.000000,37.884691,0.208802,18.140941,51.448394,54.648498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.431723,61.742406,76.484106,107.527170,99.221543,102.448264,54.737482,14.227230,74.149471,4.106973,61.914248,38.921586,106.672714,74.436927,105.449004,73.305309,66.217303,69.977936,-0.058457,0.038071,32.025740,-235.820750,83.416086,3.879853,16.988492,7.277658,4.195548,215.940386,10.620671,457029.129495,0.980788,19.835852,8.900732,1.996828,0.074896,0.052739,94.187480,79.584043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.709888,69.356992,73.692037,100.000000,45.915864,95.000000,81.954143,24.006294,13.000000,25.000000,37.881534,0.209738,18.101401,50.908001,54.656405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.419729,61.736892,76.525188,107.517457,99.223658,102.406407,54.873851,14.228515,74.059231,4.107749,61.899941,39.008962,106.657620,74.413019,105.413160,73.162032,66.104619,70.121403,-0.058536,0.038041,32.025740,-235.822733,82.176548,3.880526,16.994117,7.291073,-0.203590,-10.452506,10.576206,456809.778715,0.978927,19.686457,8.830416,1.991709,0.074880,0.052823,94.184501,79.570756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693307,69.343311,73.664611,100.000000,45.921363,95.000000,81.954143,23.998516,13.000000,25.000000,37.878350,0.208802,18.144746,50.651831,54.654438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.539509,61.728071,76.501851,107.511352,99.225425,102.391793,54.803757,14.226945,74.132842,4.108502,61.925806,38.995047,106.686572,74.321968,105.438577,73.212452,66.186790,69.977651,-0.058484,0.038040,32.025740,-235.820056,83.376479,3.881896,17.000482,7.256527,5.023190,258.225579,10.560593,456666.925582,0.977010,19.644820,8.843873,1.990129,0.076015,0.052282,94.224913,79.554822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744271,69.345712,73.668811,100.000000,45.927657,95.000000,81.954143,24.013182,13.000000,25.000000,37.875305,0.210998,18.145809,50.351461,54.649137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.525392,61.733584,76.467771,107.506079,99.241412,102.414961,54.882717,14.222664,74.133301,4.109364,61.924261,39.012370,106.669467,74.422218,105.411080,73.255109,66.141483,70.065927,-0.058436,0.038002,32.025740,-235.822703,83.026791,3.882903,16.991557,7.268607,14.306783,734.406262,10.569435,456696.354703,0.974499,19.655288,9.077520,1.991820,0.075123,0.053701,94.238746,79.527037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728914,69.355678,73.672234,100.000000,45.927739,95.000000,81.954143,23.956404,13.000000,25.000000,37.871868,0.208315,18.136776,50.619404,54.648665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.217243,61.733584,76.503479,107.506079,99.265872,102.425995,54.896729,14.226802,74.235665,4.110522,61.873157,38.986295,106.690441,74.405908,105.444845,73.263485,66.158227,69.985670,-0.058504,0.037978,32.025740,-235.825752,81.879681,3.884240,17.025923,7.251496,12.498295,641.407899,10.511522,456397.482747,0.972302,19.487027,8.874147,1.985024,0.073978,0.052184,94.233572,79.522186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736686,69.349336,73.673959,100.000000,45.928125,95.000000,81.954143,23.972081,13.000000,25.000000,37.868944,0.206999,18.184990,49.818095,54.647406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.238250,61.728071,76.551430,107.509409,99.299997,102.432845,54.901672,14.222236,74.184028,4.112355,61.882311,38.986764,106.683259,74.479699,105.451199,73.260711,66.177398,70.002161,-0.058625,0.038016,32.025740,-235.825255,83.120668,3.886280,17.035822,7.277532,5.473914,280.893930,10.513326,456603.126629,0.971522,19.511310,8.993904,1.984867,0.076016,0.051591,94.172246,79.533675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748286,69.348483,73.674786,100.000000,45.938418,95.000000,81.954143,24.144528,13.000000,25.000000,37.865659,0.208536,18.113932,50.468330,54.659463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.556203,61.720352,76.545238,107.506079,99.280597,102.445681,54.741734,14.240074,74.175063,4.113699,61.911669,38.998267,106.686469,74.464820,105.476332,73.276919,66.173881,70.070114,-0.058588,0.038034,32.025740,-235.809377,82.556682,3.887972,17.001654,7.259880,16.672808,858.065024,10.654458,456782.312569,0.979861,19.922385,8.909477,2.001805,0.073526,0.052638,94.131317,79.557293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774464,69.336469,73.694022,100.000000,45.945813,95.000000,81.954143,24.142559,13.000000,25.000000,37.862511,0.207655,18.148334,51.470970,54.651507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.478237,61.725866,76.509929,107.507467,99.234442,102.464652,54.720235,14.227516,74.121972,4.115580,61.910906,38.971739,106.694910,74.391245,105.444141,73.145224,66.188535,70.054618,-0.058678,0.038049,32.025740,-235.821935,83.292371,3.890058,17.006919,7.265632,19.471692,1002.503107,10.655722,456757.621801,0.979242,19.888769,8.904218,2.001960,0.075076,0.052818,94.093858,79.542179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789496,69.329501,73.706071,100.000000,45.951634,95.000000,81.954143,24.104752,13.000000,25.000000,37.857943,0.209336,18.137047,51.097691,54.656464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.386883,61.728898,76.502433,107.511074,99.224633,102.451771,54.794635,14.220381,74.084601,4.117631,61.915876,38.931142,106.694431,74.354501,105.451632,73.144771,66.171426,69.994266,-0.058738,0.038036,32.025740,-235.831521,82.660337,3.891988,17.005044,7.290316,20.761479,1067.456651,10.518501,456644.358240,0.973441,19.457116,8.965036,1.985290,0.075726,0.051546,94.107555,79.569647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790657,69.316958,73.699438,100.000000,45.947001,95.000000,81.954143,24.037404,13.000000,25.000000,37.854951,0.211043,18.109154,50.653668,54.657093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.445671,61.728898,76.505617,107.511074,99.277022,102.436608,54.788023,14.228515,74.192923,4.118962,61.913197,39.100577,106.700926,74.448026,105.449372,73.281332,66.151238,69.885683,-0.058851,0.038014,32.025740,-235.822243,82.342806,3.893879,17.018440,7.245600,13.561503,697.352227,10.546891,456749.331757,0.976155,19.566334,8.937319,1.988395,0.075463,0.053728,94.078325,79.595726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796189,69.307543,73.709998,100.000000,45.950507,95.000000,81.954143,24.092595,13.000000,25.000000,37.851901,0.209514,18.139282,50.382690,54.650052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.410530,61.724487,76.522809,107.507467,99.263997,102.425158,54.766051,14.224234,74.175403,4.120648,61.941630,38.984051,106.698453,74.372749,105.458052,73.214956,66.150130,69.987182,-0.058785,0.038038,32.025740,-235.826688,83.028034,3.895462,16.990854,7.257140,4.644045,238.899357,10.583546,456775.737591,0.977226,19.691085,8.903530,1.992932,0.076484,0.053584,94.066356,79.559349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800664,69.313266,73.720054,100.000000,45.955691,95.000000,81.954143,24.070518,13.000000,25.000000,37.848601,0.208669,18.150569,50.148679,54.651202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.441974,61.731655,76.502380,107.498586,99.257926,102.402952,54.806857,14.230227,74.161130,4.122041,61.916223,38.998004,106.706986,74.443850,105.453849,73.195036,66.178442,70.062390,-0.058594,0.038034,32.025740,-235.819550,82.439804,3.897066,17.017431,7.271925,0.819973,42.149694,10.557422,456714.706929,0.975581,19.612731,8.832060,1.989967,0.073938,0.052697,94.063101,79.579427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809153,69.322591,73.720026,100.000000,45.959652,95.000000,81.954143,24.099157,13.000000,25.000000,37.845412,0.211452,18.114887,50.390037,54.652127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.374370,61.722282,76.544154,107.497199,99.254304,102.389252,54.761913,14.234794,74.229764,4.123568,61.916530,38.945068,106.717639,74.355827,105.476077,73.145494,66.159162,70.070711,-0.058539,0.038064,32.025740,-235.819394,81.991441,3.898609,17.016583,7.251695,-0.841515,-43.292553,10.574699,456679.945425,0.976820,19.655145,8.918850,1.992235,0.075186,0.052314,94.057749,79.598193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819023,69.329975,73.714134,100.000000,45.960243,95.000000,81.954143,24.091013,13.000000,25.000000,37.842542,0.209962,18.128446,50.676887,54.656356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.570595,61.722282,76.539802,107.497199,99.249521,102.377901,54.789029,14.226802,74.112106,4.124766,61.920183,38.979798,106.714348,74.482139,105.456044,73.184929,66.169489,69.994158,-0.058567,0.038070,32.025740,-235.823302,83.341094,3.899294,17.022750,7.295761,4.962496,255.174070,10.554916,456520.241814,0.975034,19.620412,8.953964,1.990074,0.074546,0.052259,94.005201,79.600564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796082,69.310758,73.722719,100.000000,45.969629,95.000000,81.954143,24.131422,13.000000,25.000000,37.839056,0.208183,18.158791,49.916386,54.654930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
38.547033,61.726693,76.524085,107.497754,99.227157,102.377247,54.784642,14.226232,74.153539,4.125687,61.942718,38.996283,106.685845,74.413189,105.459369,73.201308,66.179976,70.077983,-0.058531,0.038077,32.025740,-235.820116,83.144243,3.900860,16.990187,7.268282,13.594574,699.095946,10.590742,456519.766474,0.977542,19.701156,8.980259,1.994669,0.075813,0.052108,93.979843,79.583810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767587,69.315469,73.724026,100.000000,45.973764,95.000000,81.954143,24.034756,13.000000,25.000000,37.836003,0.207743,18.139661,50.441338,54.652284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.010000,0.150000,0.000000,0.020000,0.800000,0.000000,-0.020000,0.500000,0.000000
